bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2263,7793,0.022273,0.043661,0,645,645,645,0,0,1,-11.8401863096,11.8401863096
8046,5219,0.00124,0.006653,0,4668,4668,4668,0,0,1,-11.8401863096,11.8401863096
2167,5219,0.001587,0.007636,0,4051,4051,4051,0,0,1,-11.8401863096,11.8401863096
6133,3781,0.006207,0.032331,0,960,960,960,0,0,1,-11.8401863096,11.8401863096
6133,3781,0.006083,0.032942,0,943,943,943,0,0,1,-11.8401863096,11.8401863096
3781,3746,0.001314,0.005446,0,5639,5639,5639,0,0,1,-11.8401863096,11.8401863096
4275,435,0.003851,0.01662,0,1852,1852,1852,0,0,1,-11.8401863096,11.8401863096
3006,8029,0.005124,0.031934,0,977,977,977,0,0,1,-11.8401863096,11.8401863096
8978,8029,0.005008,0.029562,0,1054,1054,1054,0,0,1,-11.8401863096,11.8401863096
589,8174,0.048331,0.094372,0,298,298,298,0,0,1,-11.8401863096,11.8401863096
589,2602,0.015678,0.073826,0,419,419,419,0,0,1,-11.8401863096,11.8401863096
2679,868,0.005579,0.019174,0,1582,1582,1582,0,0,1,-11.8401863096,11.8401863096
343,2679,0.029397,0.077132,0,383,383,383,0,0,1,-11.8401863096,11.8401863096
1682,868,0.002901,0.006802,0,4272,4272,4272,0,0,1,-11.8401863096,11.8401863096
1682,93,0.004769,0.020826,0,1479,1479,1479,0,0,1,-11.8401863096,11.8401863096
1682,8709,0.031388,0.06305,0,449,449,449,0,0,1,-11.8401863096,11.8401863096
1682,3890,0.032587,0.068752,0,416,416,416,0,0,1,-11.8401863096,11.8401863096
1682,1353,0.042802,0.083983,0,336,336,336,0,0,1,-11.8401863096,11.8401863096
3844,3547,0.01214,0.069124,0,451,451,451,0,0,1,-11.8401863096,11.8401863096
2892,1873,0.008388,0.017033,0,2324,2324,2324,0,0,1,-11.8401863096,11.8401863096
8925,8746,0.008521,0.046653,0,667,667,667,0,0,1,-11.8401863096,11.8401863096
8925,8505,0.003331,0.013818,0,2223,2223,2223,0,0,1,-11.8401863096,11.8401863096
2677,2419,0.016729,0.090401,0,344,344,344,0,0,1,-11.8401863096,11.8401863096
2677,6046,0.01526,0.081479,0,495,582,582,0,0,1,-11.8401863096,11.8401863096
2677,8551,0.00905,0.068219,0,457,460,460,0,0,1,-11.8401863096,11.8401863096
2677,1922,0.01205,0.08575,0,365,365,365,0,0,1,-11.8401863096,11.8401863096
2677,6971,0.007841,0.04113,0,495,755,755,0,0,1,-11.8401863096,11.8401863096
84,239,0.002413,0.010686,0,2884,2884,2884,0,0,1,-11.8401863096,11.8401863096
884,84,0.005041,0.022769,0,1355,1355,1355,0,0,1,-11.8401863096,11.8401863096
2386,36,0.00126,0.007531,0,419,4137,4137,0,0,1,-11.8401863096,11.8401863096
7737,2068,0.00176,0.007603,0,4048,4048,4048,0,0,1,-11.8401863096,11.8401863096
7737,2068,0.00157,0.00862,0,3606,3606,3606,0,0,1,-11.8401863096,11.8401863096
8852,2561,0.02743,0.059157,0,485,485,485,0,0,1,-11.8401863096,11.8401863096
1677,1447,0.028992,0.060893,0,469,469,469,0,0,1,-11.8401863096,11.8401863096
3531,2415,0.012942,0.051851,0,592,592,592,0,0,1,-11.8401863096,11.8401863096
1084,3531,0.071157,0.104149,0,251,251,251,0,0,1,-11.8401863096,11.8401863096
1171,6695,0.002017,0.010686,0,2905,2905,2905,0,0,1,-11.8401863096,11.8401863096
3141,6695,0.00195,0.009364,0,3303,3303,3303,0,0,1,-11.8401863096,11.8401863096
3141,6695,0.001992,0.009174,0,3365,3365,3365,0,0,1,-11.8401863096,11.8401863096
1324,574,0.027017,0.074521,0,399,399,399,0,0,1,-11.8401863096,11.8401863096
574,7077,0.025107,0.072339,0,413,413,413,0,0,1,-11.8401863096,11.8401863096
4341,3730,0.002942,0.006248,0,4574,4574,4574,0,0,1,-11.8401863096,11.8401863096
3730,3828,0.006983,0.028678,0,1071,1071,1071,0,0,1,-11.8401863096,11.8401863096
1873,5563,0.049636,0.077364,0,525,525,525,0,0,1,-11.8401863096,11.8401863096
8797,5563,0.071752,0.121198,0,225,225,225,0,0,1,-11.8401863096,11.8401863096
390,5515,0.00219,0.009174,0,3350,3350,3350,0,0,1,-11.8401863096,11.8401863096
6076,390,0.018719,0.067983,0,448,448,448,0,0,1,-11.8401863096,11.8401863096
8978,5159,0.006339,0.025397,0,1207,1207,1207,0,0,1,-11.8401863096,11.8401863096
7246,23,0.011876,0.064967,0,479,479,479,0,0,1,-11.8401863096,11.8401863096
6739,4372,0.004603,0.024603,0,1262,1262,1262,0,0,1,-11.8401863096,11.8401863096
1782,6739,0.037934,0.102868,0,289,289,289,0,0,1,-11.8401863096,11.8401863096
2998,7296,0.020818,0.067711,0,446,446,446,0,0,1,-11.8401863096,11.8401863096
2776,1171,0.020223,0.048471,0,602,602,602,0,0,1,-11.8401863096,11.8401863096
1171,3746,0.00705,0.034314,0,902,902,902,0,0,1,-11.8401863096,11.8401863096
1171,7250,0.015388,0.074008,0,418,418,418,0,0,1,-11.8401863096,11.8401863096
1171,7250,0.015066,0.075463,0,411,411,411,0,0,1,-11.8401863096,11.8401863096
1324,34,0.060331,0.128752,0,223,223,223,0,0,1,-11.8401863096,11.8401863096
34,7022,0.037752,0.085843,0,337,337,337,0,0,1,-11.8401863096,11.8401863096
34,636,0.060471,0.109992,0,252,252,252,0,0,1,-11.8401863096,11.8401863096
5676,34,0.021959,0.050058,0,578,578,578,0,0,1,-11.8401863096,11.8401863096
7077,2130,0.005347,0.026198,0,1182,1182,1182,0,0,1,-11.8401863096,11.8401863096
4028,2130,0.005058,0.015769,0,1908,1908,1908,0,0,1,-11.8401863096,11.8401863096
979,1107,0.010256,0.053223,0,583,583,583,0,0,1,-11.8401863096,11.8401863096
3576,4372,0.01476,0.082157,0,379,379,379,0,0,1,-11.8401863096,11.8401863096
4643,1247,0.047843,0.112033,0,260,260,260,0,0,1,-11.8401863096,11.8401863096
7882,4161,0.013909,0.036793,0,804,804,804,0,0,1,-11.8401863096,11.8401863096
4161,3094,0.030289,0.064818,0,442,442,442,0,0,1,-11.8401863096,11.8401863096
4161,1098,0.026132,0.123132,0,383,383,383,0,0,1,-11.8401863096,11.8401863096
4161,1098,0.026628,0.120562,0,391,391,391,0,0,1,-11.8401863096,11.8401863096
8269,4161,0.016727,0.063959,0,478,478,478,0,0,1,-11.8401863096,11.8401863096
6651,5275,0.002413,0.010248,0,3001,3001,3001,0,0,1,-11.8401863096,11.8401863096
6651,4184,0.009,0.040843,0,756,756,756,0,0,1,-11.8401863096,11.8401863096
435,8446,0.008421,0.018488,0,1555,1555,1555,0,0,1,-11.8401863096,11.8401863096
8514,8219,0.014917,0.034322,0,845,845,845,0,0,1,-11.8401863096,11.8401863096
8514,2790,0.00743,0.035942,0,861,861,861,0,0,1,-11.8401863096,11.8401863096
5275,8514,0.003851,0.016,0,1920,1920,1920,0,0,1,-11.8401863096,11.8401863096
1590,8514,0.00162,0.008008,0,3867,3867,3867,0,0,1,-11.8401863096,11.8401863096
3477,7882,0.014372,0.045793,0,659,659,659,0,0,1,-11.8401863096,11.8401863096
5086,3477,0.038678,0.089967,0,323,323,323,0,0,1,-11.8401863096,11.8401863096
7796,4655,0.009504,0.021727,0,1332,1332,1332,0,0,1,-11.8401863096,11.8401863096
4655,4877,0.018364,0.096521,0,322,322,322,0,0,1,-11.8401863096,11.8401863096
5027,6453,0.00195,0.010669,0,2913,2913,2913,0,0,1,-11.8401863096,11.8401863096
6453,6196,0.021182,0.046826,0,615,615,615,0,0,1,-11.8401863096,11.8401863096
7336,7608,0.031752,0.131826,0,233,233,233,0,0,1,-11.8401863096,11.8401863096
5515,4518,0.002917,0.01238,0,2484,2484,2484,0,0,1,-11.8401863096,11.8401863096
23,1779,0.016157,0.035826,0,804,804,804,0,0,1,-11.8401863096,11.8401863096
23,3144,0.003727,0.020529,0,1514,1514,1514,0,0,1,-11.8401863096,11.8401863096
23,6002,0.019992,0.079231,0,387,387,387,0,0,1,-11.8401863096,11.8401863096
3151,1779,0.023653,0.094587,0,324,324,324,0,0,1,-11.8401863096,11.8401863096
3144,1517,0.009322,0.049058,0,633,633,633,0,0,1,-11.8401863096,11.8401863096
5962,1517,0.026727,0.146752,0,212,212,212,0,0,1,-11.8401863096,11.8401863096
5160,557,0.000531,0.002919,0,10647,10647,10647,0,0,1,-11.8401863096,11.8401863096
572,6196,0.021992,0.059397,0,499,499,499,0,0,1,-11.8401863096,11.8401863096
572,5086,0.044413,0.10176,0,285,285,285,0,0,1,-11.8401863096,11.8401863096
4044,572,0.043223,0.088562,0,321,321,321,0,0,1,-11.8401863096,11.8401863096
3572,3281,0.006992,0.014066,0,2011,2011,2011,0,0,1,-11.8401863096,11.8401863096
1698,5368,0.007256,0.028802,0,1064,1064,1064,0,0,1,-11.8401863096,11.8401863096
1698,5368,0.006471,0.032636,0,950,950,950,0,0,1,-11.8401863096,11.8401863096
1698,8910,0.043198,0.156397,0,195,195,195,0,0,1,-11.8401863096,11.8401863096
7823,5024,0.016248,0.04014,0,730,730,730,0,0,1,-11.8401863096,11.8401863096
1438,1143,0.00206,0.01393,0,457,2244,2244,0,0,1,-11.8401863096,11.8401863096
1438,1143,0.002021,0.01419,0,495,2204,2204,0,0,1,-11.8401863096,11.8401863096
1438,36,0.00324,0.02076,0,438,1504,1504,0,0,1,-11.8401863096,11.8401863096
1438,36,0.00318,0.021159,0,457,1477,1477,0,0,1,-11.8401863096,11.8401863096
1324,7077,0.031603,0.070331,0,410,410,410,0,0,1,-11.8401863096,11.8401863096
2167,1324,0.003132,0.014554,0,2122,2122,2122,0,0,1,-11.8401863096,11.8401863096
1509,1324,0.006669,0.032091,0,964,964,964,0,0,1,-11.8401863096,11.8401863096
4684,8746,0.008934,0.046298,0,670,670,670,0,0,1,-11.8401863096,11.8401863096
915,5319,0.002942,0.012008,0,2555,2555,2555,0,0,1,-11.8401863096,11.8401863096
5637,4065,0.010942,0.062207,0,501,501,501,0,0,1,-11.8401863096,11.8401863096
7203,5917,0.002529,0.011777,0,2623,2623,2623,0,0,1,-11.8401863096,11.8401863096
7203,507,0.015107,0.042769,0,697,697,697,0,0,1,-11.8401863096,11.8401863096
8646,9026,0.00705,0.022099,0,1362,1362,1362,0,0,1,-11.8401863096,11.8401863096
6065,3842,0.038231,0.105893,0,281,281,281,0,0,1,-11.8401863096,11.8401863096
3923,6065,0.005901,0.021289,0,1430,1430,1430,0,0,1,-11.8401863096,11.8401863096
116,5198,0.013636,0.022686,0,1194,1194,1194,0,0,1,-11.8401863096,11.8401863096
7022,636,0.023826,0.059364,0,494,494,494,0,0,1,-11.8401863096,11.8401863096
7077,3524,0.016091,0.045967,0,649,649,649,0,0,1,-11.8401863096,11.8401863096
3524,4304,0.017033,0.053008,0,568,568,568,0,0,1,-11.8401863096,11.8401863096
7384,3842,0.017744,0.09686,0,321,321,321,0,0,1,-11.8401863096,11.8401863096
5917,5082,0.003636,0.018818,0,1649,1649,1649,0,0,1,-11.8401863096,11.8401863096
5917,5082,0.003562,0.019174,0,1620,1620,1620,0,0,1,-11.8401863096,11.8401863096
6557,5607,0.008256,0.021909,0,1350,1350,1350,0,0,1,-11.8401863096,11.8401863096
5607,7796,0.026917,0.061636,0,470,470,470,0,0,1,-11.8401863096,11.8401863096
5730,4438,0.022702,0.057149,0,514,514,514,0,0,1,-11.8401863096,11.8401863096
4438,8272,0.023983,0.070124,0,427,427,427,0,0,1,-11.8401863096,11.8401863096
3614,2626,0.035231,0.078314,0,368,368,368,0,0,1,-11.8401863096,11.8401863096
2626,8797,0.02462,0.053603,0,536,536,536,0,0,1,-11.8401863096,11.8401863096
3883,4944,0.008091,0.03214,0,954,954,954,0,0,1,-11.8401863096,11.8401863096
419,3381,0.016793,0.081388,0,381,381,381,0,0,1,-11.8401863096,11.8401863096
3381,1107,0.008636,0.047388,0,656,656,656,0,0,1,-11.8401863096,11.8401863096
5176,7077,0.009364,0.018207,0,1543,1543,1543,0,0,1,-11.8401863096,11.8401863096
7077,8173,0.023331,0.063727,0,466,466,466,0,0,1,-11.8401863096,11.8401863096
7077,498,0.014983,0.033579,0,860,860,860,0,0,1,-11.8401863096,11.8401863096
3141,6133,0.004636,0.019678,0,1563,1563,1563,0,0,1,-11.8401863096,11.8401863096
3141,6133,0.004727,0.019273,0,1592,1592,1592,0,0,1,-11.8401863096,11.8401863096
3006,157,0.018446,0.089686,0,345,345,345,0,0,1,-11.8401863096,11.8401863096
8978,3006,0.011529,0.056587,0,547,547,547,0,0,1,-11.8401863096,11.8401863096
8091,6258,0.00862,0.021587,0,1359,1359,1359,0,0,1,-11.8401863096,11.8401863096
8091,3171,0.005702,0.013017,0,2223,2223,2223,0,0,1,-11.8401863096,11.8401863096
7130,645,0.048256,0.078099,0,345,345,345,0,0,1,-11.8401863096,11.8401863096
645,4297,0.065529,0.159802,0,183,183,183,0,0,1,-11.8401863096,11.8401863096
6033,645,0.02681,0.110702,0,278,278,278,0,0,1,-11.8401863096,11.8401863096
66,1782,0.04538,0.142983,0,211,211,211,0,0,1,-11.8401863096,11.8401863096
1084,3309,0.024992,0.097777,0,313,313,313,0,0,1,-11.8401863096,11.8401863096
8782,3309,0.020256,0.109372,0,284,284,284,0,0,1,-11.8401863096,11.8401863096
3309,521,0.024636,0.095653,0,320,320,320,0,0,1,-11.8401863096,11.8401863096
2211,5081,0.003364,0.017669,0,1757,1757,1757,0,0,1,-11.8401863096,11.8401863096
3669,8821,0.018463,0.039124,0,731,731,731,0,0,1,-11.8401863096,11.8401863096
8821,1229,0.021636,0.060793,0,490,490,490,0,0,1,-11.8401863096,11.8401863096
7280,116,0.01786,0.039711,0,726,726,726,0,0,1,-11.8401863096,11.8401863096
2419,3505,0.00588,0.03186,0,975,975,975,0,0,1,-11.8401863096,11.8401863096
5804,7336,0.045058,0.177512,0,173,173,173,0,0,1,-11.8401863096,11.8401863096
7336,2733,0.003686,0.017711,0,1747,1747,1747,0,0,1,-11.8401863096,11.8401863096
7336,2733,0.003612,0.018058,0,1716,1716,1716,0,0,1,-11.8401863096,11.8401863096
7336,2733,0.007876,0.021066,0,1405,1405,1405,0,0,1,-11.8401863096,11.8401863096
2256,7336,0.03186,0.159347,0,195,195,195,0,0,1,-11.8401863096,11.8401863096
8797,3576,0.034901,0.071347,0,398,398,398,0,0,1,-11.8401863096,11.8401863096
1856,5368,0.006339,0.033281,0,933,933,933,0,0,1,-11.8401863096,11.8401863096
1856,5368,0.006207,0.033917,0,917,917,917,0,0,1,-11.8401863096,11.8401863096
3547,5368,0.006207,0.034983,0,890,890,890,0,0,1,-11.8401863096,11.8401863096
6523,8978,0.006289,0.024661,0,1242,1242,1242,0,0,1,-11.8401863096,11.8401863096
6523,7594,0.002554,0.01376,0,2258,2258,2258,0,0,1,-11.8401863096,11.8401863096
944,1447,0.003579,0.01486,0,2067,2067,2067,0,0,1,-11.8401863096,11.8401863096
5583,1843,0.01495,0.02843,0,984,984,984,0,0,1,-11.8401863096,11.8401863096
4877,7375,0.011727,0.028934,0,1012,1012,1012,0,0,1,-11.8401863096,11.8401863096
7375,8646,0.013843,0.048909,0,622,622,622,0,0,1,-11.8401863096,11.8401863096
1873,1843,0.032388,0.080711,0,555,555,555,0,0,1,-11.8401863096,11.8401863096
1873,1843,0.011719,0.074793,0,637,637,637,0,0,1,-11.8401863096,11.8401863096
1843,6076,0.00057,0.002612,0,11816,11816,11816,0,0,1,-11.8401863096,11.8401863096
5119,1270,0.012554,0.026314,0,1084,1084,1084,0,0,1,-11.8401863096,11.8401863096
5962,5119,0.022554,0.049397,0,582,582,582,0,0,1,-11.8401863096,11.8401863096
944,2813,0.005438,0.021669,0,1414,1414,1414,0,0,1,-11.8401863096,11.8401863096
1668,1506,0.00079,0.00721,0,1119,4355,4355,0,0,1,-11.8401863096,11.8401863096
1668,3981,0.00023,0.00228,0,1119,13785,13785,0,0,1,-11.8401863096,11.8401863096
7737,9145,0.002248,0.012083,0,2571,2571,2571,0,0,1,-11.8401863096,11.8401863096
7737,9145,0.002198,0.012314,0,2526,2526,2526,0,0,1,-11.8401863096,11.8401863096
7340,7782,0.014727,0.064099,0,481,481,481,0,0,1,-11.8401863096,11.8401863096
239,7340,0.016364,0.040901,0,718,718,718,0,0,1,-11.8401863096,11.8401863096
4668,7340,0.024471,0.063686,0,463,463,463,0,0,1,-11.8401863096,11.8401863096
8322,3885,0.00037,0.00429,0,1185,7336,7336,0,0,1,-11.8401863096,11.8401863096
9194,3885,0.00201,0.02375,0,1283,1326,1326,0,0,1,-11.8401863096,11.8401863096
3885,2942,9e-05,0.00093,0,1415,33807,33807,0,0,1,-11.8401863096,11.8401863096
3885,1905,9e-05,0.00095,0,1415,33102,33102,0,0,1,-11.8401863096,11.8401863096
6046,9144,0.004969,0.034979,0,438,1249,1249,0,0,1,-11.8401863096,11.8401863096
6046,9144,0.00468,0.033031,0,419,1323,1323,0,0,1,-11.8401863096,11.8401863096
9144,6434,0.00076,0.007909,0,629,5553,5553,0,0,1,-11.8401863096,11.8401863096
9144,5497,0.020539,0.080461,0,476,581,581,0,0,1,-11.8401863096,11.8401863096
1873,2790,0.024562,0.099231,0,472,472,472,0,0,1,-11.8401863096,11.8401863096
1873,8797,0.103397,0.231174,0,191,191,191,0,0,1,-11.8401863096,11.8401863096
1873,66,0.063843,0.141661,0,311,311,311,0,0,1,-11.8401863096,11.8401863096
8322,727,0.00059,0.00906,0,1810,5309,5309,0,0,1,-11.8401863096,11.8401863096
6046,6434,0.001979,0.02175,0,2021,2021,2021,0,0,1,-11.8401863096,11.8401863096
6046,2110,0.005281,0.040039,0,495,1194,1194,0,0,1,-11.8401863096,11.8401863096
6046,557,0.012281,0.069219,0,495,686,686,0,0,1,-11.8401863096,11.8401863096
6046,6971,0.00668,0.04144,0,533,1149,1149,0,0,1,-11.8401863096,11.8401863096
6434,6158,0.00725,0.03801,0,553,1141,1141,0,0,1,-11.8401863096,11.8401863096
3981,2041,0.00225,0.02188,0,1415,1437,1437,0,0,1,-11.8401863096,11.8401863096
6006,1922,0.00525,0.03749,0,514,835,835,0,0,1,-11.8401863096,11.8401863096
6006,1922,0.00605,0.03069,0,514,1010,1010,0,0,1,-11.8401863096,11.8401863096
3669,3263,0.054793,0.13405,0,219,219,219,0,0,1,-11.8401863096,11.8401863096
7782,3669,0.019099,0.076488,0,401,401,401,0,0,1,-11.8401863096,11.8401863096
3669,6867,0.035686,0.057678,0,466,466,466,0,0,1,-11.8401863096,11.8401863096
6758,7054,0.00481,0.020579,0,1495,1495,1495,0,0,1,-11.8401863096,11.8401863096
6758,7054,0.004909,0.020149,0,1524,1524,1524,0,0,1,-11.8401863096,11.8401863096
6758,4304,0.010843,0.055512,0,559,559,559,0,0,1,-11.8401863096,11.8401863096
6758,4304,0.012289,0.054397,0,567,567,567,0,0,1,-11.8401863096,11.8401863096
498,6758,0.003562,0.018124,0,1711,1711,1711,0,0,1,-11.8401863096,11.8401863096
8717,8219,0.038017,0.081934,0,350,350,350,0,0,1,-11.8401863096,11.8401863096
8717,1098,0.020149,0.083124,0,564,564,564,0,0,1,-11.8401863096,11.8401863096
8717,6732,0.009554,0.040959,0,752,752,752,0,0,1,-11.8401863096,11.8401863096
2813,8232,0.008331,0.043322,0,717,717,717,0,0,1,-11.8401863096,11.8401863096
8232,1981,0.02114,0.114479,0,272,272,272,0,0,1,-11.8401863096,11.8401863096
1084,3263,0.017488,0.03838,0,749,749,749,0,0,1,-11.8401863096,11.8401863096
7054,4232,0.00381,0.019256,0,1610,1610,1610,0,0,1,-11.8401863096,11.8401863096
4028,4232,0.001397,0.005802,0,5293,5293,5293,0,0,1,-11.8401863096,11.8401863096
2279,6258,0.004719,0.024603,0,1261,1261,1261,0,0,1,-11.8401863096,11.8401863096
2279,6258,0.00462,0.025058,0,1240,1240,1240,0,0,1,-11.8401863096,11.8401863096
3171,6258,0.005413,0.027876,0,1113,1113,1113,0,0,1,-11.8401863096,11.8401863096
6258,5804,0.032041,0.196413,0,159,159,159,0,0,1,-11.8401863096,11.8401863096
1970,6258,0.002198,0.022248,0,1413,1413,1413,0,0,1,-11.8401863096,11.8401863096
6258,190,0.00262,0.018463,0,1694,1694,1694,0,0,1,-11.8401863096,11.8401863096
6258,419,0.030347,0.112149,0,272,272,272,0,0,1,-11.8401863096,11.8401863096
3828,7384,0.014512,0.05981,0,514,514,514,0,0,1,-11.8401863096,11.8401863096
1270,8274,0.005438,0.009124,0,2974,2974,2974,0,0,1,-11.8401863096,11.8401863096
9125,1314,0.005169,0.022219,0,1385,1385,1385,0,0,1,-11.8401863096,11.8401863096
716,6537,0.007793,0.029769,0,1027,1027,1027,0,0,1,-11.8401863096,11.8401863096
716,7991,0.006091,0.028653,0,1079,1079,1079,0,0,1,-11.8401863096,11.8401863096
4184,5024,0.02876,0.060388,0,473,473,473,0,0,1,-11.8401863096,11.8401863096
1641,1911,0.02443,0.09576,0,320,320,320,0,0,1,-11.8401863096,11.8401863096
5962,1911,0.009083,0.03857,0,798,798,798,0,0,1,-11.8401863096,11.8401863096
8797,761,0.048157,0.08462,0,325,325,325,0,0,1,-11.8401863096,11.8401863096
4944,2279,0.002512,0.013826,0,2248,2248,2248,0,0,1,-11.8401863096,11.8401863096
8274,6304,0.012298,0.026826,0,1071,1071,1071,0,0,1,-11.8401863096,11.8401863096
8408,8599,0.022744,0.133521,0,234,234,234,0,0,1,-11.8401863096,11.8401863096
5319,4877,0.022554,0.088876,0,345,345,345,0,0,1,-11.8401863096,11.8401863096
7130,8709,0.019231,0.033802,0,813,813,813,0,0,1,-11.8401863096,11.8401863096
8897,6557,0.010017,0.022711,0,1273,1273,1273,0,0,1,-11.8401863096,11.8401863096
8897,507,0.00219,0.011843,0,2623,2623,2623,0,0,1,-11.8401863096,11.8401863096
5730,5706,0.019281,0.064488,0,470,470,470,0,0,1,-11.8401863096,11.8401863096
2602,5706,0.02119,0.091727,0,336,336,336,0,0,1,-11.8401863096,11.8401863096
4297,8803,0.003099,0.013893,0,2220,2220,2220,0,0,1,-11.8401863096,11.8401863096
1084,8803,0.004132,0.021959,0,1414,1414,1414,0,0,1,-11.8401863096,11.8401863096
1084,8803,0.004041,0.02238,0,1389,1389,1389,0,0,1,-11.8401863096,11.8401863096
1084,8782,0.002471,0.010901,0,2826,2826,2826,0,0,1,-11.8401863096,11.8401863096
7777,9194,0.002,0.017,0,1283,1846,1846,0,0,1,-11.8401863096,11.8401863096
1199,9194,0.0016,0.01758,0,1119,1790,1790,0,0,1,-11.8401863096,11.8401863096
8408,332,0.027397,0.111917,0,275,275,275,0,0,1,-11.8401863096,11.8401863096
8408,7087,0.008752,0.044802,0,692,692,692,0,0,1,-11.8401863096,11.8401863096
716,6304,0.045727,0.07386,0,364,364,364,0,0,1,-11.8401863096,11.8401863096
5804,8527,0.044281,0.119579,0,248,248,248,0,0,1,-11.8401863096,11.8401863096
1353,8527,0.057612,0.11224,0,251,251,251,0,0,1,-11.8401863096,11.8401863096
4341,8527,0.063314,0.107273,0,254,254,254,0,0,1,-11.8401863096,11.8401863096
4028,5176,0.006769,0.017909,0,1650,1650,1650,0,0,1,-11.8401863096,11.8401863096
7000,4184,0.003273,0.01157,0,2628,2628,2628,0,0,1,-11.8401863096,11.8401863096
7000,542,0.000248,0.001331,0,23331,23331,23331,0,0,1,-11.8401863096,11.8401863096
2733,2713,0.010603,0.045727,0,673,673,673,0,0,1,-11.8401863096,11.8401863096
2713,4341,0.016273,0.089678,0,347,347,347,0,0,1,-11.8401863096,11.8401863096
3890,7496,0.008397,0.022777,0,1302,1302,1302,0,0,1,-11.8401863096,11.8401863096
7496,1416,0.013421,0.036314,0,816,816,816,0,0,1,-11.8401863096,11.8401863096
8978,4009,0.009628,0.050752,0,612,612,612,0,0,1,-11.8401863096,11.8401863096
6002,332,0.011777,0.046843,0,654,654,654,0,0,1,-11.8401863096,11.8401863096
3746,332,0.014446,0.059967,0,513,513,513,0,0,1,-11.8401863096,11.8401863096
5804,2256,0.005174,0.029562,0,1053,1053,1053,0,0,1,-11.8401863096,11.8401863096
8272,2678,0.069256,0.110017,0,243,243,243,0,0,1,-11.8401863096,11.8401863096
1500,1963,0.00524,0.022124,0,1390,1390,1390,0,0,1,-11.8401863096,11.8401863096
5082,8954,0.005083,0.019421,0,1574,1574,1574,0,0,1,-11.8401863096,11.8401863096
8954,1325,0.004099,0.013868,0,2185,2185,2185,0,0,1,-11.8401863096,11.8401863096
8890,7280,0.04181,0.081397,0,346,346,346,0,0,1,-11.8401863096,11.8401863096
8890,6942,0.041446,0.067174,0,401,401,401,0,0,1,-11.8401863096,11.8401863096
36,2369,0.008841,0.0587,0,476,533,533,0,0,1,-11.8401863096,11.8401863096
1856,3547,0.011876,0.064,0,486,486,486,0,0,1,-11.8401863096,11.8401863096
5539,2211,0.037579,0.182612,0,170,170,170,0,0,1,-11.8401863096,11.8401863096
157,7296,0.025752,0.129421,0,240,240,240,0,0,1,-11.8401863096,11.8401863096
1963,8269,0.00543,0.011421,0,2498,2498,2498,0,0,1,-11.8401863096,11.8401863096
8269,3923,0.003727,0.010066,0,2943,2943,2943,0,0,1,-11.8401863096,11.8401863096
4304,7112,0.015868,0.053702,0,565,565,565,0,0,1,-11.8401863096,11.8401863096
2163,8890,0.026388,0.120603,0,256,256,256,0,0,1,-11.8401863096,11.8401863096
8046,2167,0.002372,0.010669,0,2891,2891,2891,0,0,1,-11.8401863096,11.8401863096
5082,1325,0.001289,0.005041,0,6071,6071,6071,0,0,1,-11.8401863096,11.8401863096
5082,3646,0.001438,0.006421,0,4801,4801,4801,0,0,1,-11.8401863096,11.8401863096
5082,6933,0.001471,0.006289,0,4891,4891,4891,0,0,1,-11.8401863096,11.8401863096
3981,1199,0.00105,0.01056,0,1086,2977,2977,0,0,1,-11.8401863096,11.8401863096
2865,36,0.01137,0.056789,0,381,546,546,0,0,1,-11.8401863096,11.8401863096
665,36,0.00519,0.028151,0,476,1104,1104,0,0,1,-11.8401863096,11.8401863096
1641,5962,0.030091,0.150033,0,207,207,207,0,0,1,-11.8401863096,11.8401863096
6033,94,0.011207,0.023851,0,1199,1199,1199,0,0,1,-11.8401863096,11.8401863096
94,8549,0.073347,0.103488,0,250,250,250,0,0,1,-11.8401863096,11.8401863096
5457,6367,0.064149,0.131041,0,217,217,217,0,0,1,-11.8401863096,11.8401863096
1560,1314,0.002341,0.009719,0,3160,3160,3160,0,0,1,-11.8401863096,11.8401863096
5570,279,0.051231,0.126554,0,232,232,232,0,0,1,-11.8401863096,11.8401863096
1229,279,0.031967,0.079413,0,369,369,369,0,0,1,-11.8401863096,11.8401863096
1590,542,0.00024,0.001,0,30716,30716,30716,0,0,1,-11.8401863096,11.8401863096
5565,3062,0.034008,0.069388,0,409,409,409,0,0,1,-11.8401863096,11.8401863096
521,1028,0.003,0.01243,0,2471,2471,2471,0,0,1,-11.8401863096,11.8401863096
1028,7484,0.036281,0.073678,0,385,385,385,0,0,1,-11.8401863096,11.8401863096
2167,3237,0.003587,0.017231,0,1795,1795,1795,0,0,1,-11.8401863096,11.8401863096
1820,6971,0.00012,0.00062,0,50020,50020,50020,0,0,1,-11.8401863096,11.8401863096
7456,6732,0.006909,0.039231,0,793,793,793,0,0,1,-11.8401863096,11.8401863096
6501,6502,0.003314,0.007017,0,4071,4071,4071,0,0,1,-11.8401863096,11.8401863096
8910,8978,0.011289,0.063661,0,489,489,489,0,0,1,-11.8401863096,11.8401863096
8910,8978,0.01105,0.058942,0,527,527,527,0,0,1,-11.8401863096,11.8401863096
7594,8978,0.007711,0.039413,0,787,787,787,0,0,1,-11.8401863096,11.8401863096
568,239,0.004017,0.013669,0,2218,2218,2218,0,0,1,-11.8401863096,11.8401863096
3861,1247,0.040521,0.08386,0,340,340,340,0,0,1,-11.8401863096,11.8401863096
2559,2672,0.024579,0.061231,0,479,479,479,0,0,1,-11.8401863096,11.8401863096
3062,4044,0.067992,0.151463,0,191,191,191,0,0,1,-11.8401863096,11.8401863096
5015,8505,0.003579,0.011942,0,2534,2534,2534,0,0,1,-11.8401863096,11.8401863096
6501,422,0.00776,0.021587,0,1377,1377,1377,0,0,1,-11.8401863096,11.8401863096
8910,8093,0.003298,0.009463,0,3153,3153,3153,0,0,1,-11.8401863096,11.8401863096
8144,8093,0.005157,0.01376,0,2150,2150,2150,0,0,1,-11.8401863096,11.8401863096
6055,8144,0.009934,0.034479,0,881,881,881,0,0,1,-11.8401863096,11.8401863096
3646,1509,0.002008,0.010802,0,2875,2875,2875,0,0,1,-11.8401863096,11.8401863096
6933,3237,0.001967,0.011008,0,2825,2825,2825,0,0,1,-11.8401863096,11.8401863096
654,5807,0.003219,0.01439,0,2143,2143,2143,0,0,1,-11.8401863096,11.8401863096
654,1924,0.00239,0.01426,0,2185,2185,2185,0,0,1,-11.8401863096,11.8401863096
8675,6520,0.00143,0.013591,0,591,2312,2312,0,0,1,-11.8401863096,11.8401863096
8675,7219,0.004669,0.05795,0,544,544,544,0,0,1,-11.8401863096,11.8401863096
8675,1553,0.00412,0.043151,0,610,729,729,0,0,1,-11.8401863096,11.8401863096
8675,3124,0.000521,0.00612,0,5143,5143,5143,0,0,1,-11.8401863096,11.8401863096
5448,4808,0.005849,0.02768,0,273,1117,1117,0,0,1,-11.8401863096,11.8401863096
4762,5448,0.012742,0.049311,0,273,621,621,0,0,1,-11.8401863096,11.8401863096
6411,7219,0.00206,0.01061,0,2923,2923,2923,0,0,1,-11.8401863096,11.8401863096
6411,2005,0.001591,0.01,0,3120,3120,3120,0,0,1,-11.8401863096,11.8401863096
1278,1557,0.00098,0.00874,0,1547,3592,3592,0,0,1,-11.8401863096,11.8401863096
1278,5527,0.00045,0.00548,0,856,5745,5745,0,0,1,-11.8401863096,11.8401863096
4761,5992,0.000719,0.003349,0,9222,9222,9222,0,0,1,-11.8401863096,11.8401863096
4761,2257,0.000919,0.00687,0,4558,4558,4558,0,0,1,-11.8401863096,11.8401863096
4761,6335,0.000219,0.0015,0,20838,20838,20838,0,0,1,-11.8401863096,11.8401863096
3278,2624,0.00355,0.019669,0,591,1581,1581,0,0,1,-11.8401863096,11.8401863096
3278,752,0.00389,0.02201,0,495,1414,1414,0,0,1,-11.8401863096,11.8401863096
3278,7239,0.00251,0.01455,0,629,2140,2140,0,0,1,-11.8401863096,11.8401863096
4416,4553,0.00825,0.036781,0,838,838,838,0,0,1,-11.8401863096,11.8401863096
4416,4176,0.000581,0.00412,0,591,7592,7592,0,0,1,-11.8401863096,11.8401863096
6775,8905,0.00103,0.01236,0,1481,2547,2547,0,0,1,-11.8401863096,11.8401863096
6775,5527,0.0014,0.01768,0,1349,1782,1782,0,0,1,-11.8401863096,11.8401863096
5438,356,0.00088,0.01169,0,2695,2695,2695,0,0,1,-11.8401863096,11.8401863096
3949,147,0.001711,0.01164,0,629,2685,2685,0,0,1,-11.8401863096,11.8401863096
3949,4453,0.00268,0.015031,0,553,2069,2069,0,0,1,-11.8401863096,11.8401863096
3949,9048,0.0018,0.01132,0,572,2756,2756,0,0,1,-11.8401863096,11.8401863096
1122,4211,0.00051,0.00268,0,476,11579,11579,0,0,1,-11.8401863096,11.8401863096
1122,2501,0.000651,0.003289,0,419,9422,9422,0,0,1,-11.8401863096,11.8401863096
3433,4201,0.0012,0.01137,0,1744,2763,2763,0,0,1,-11.8401863096,11.8401863096
3433,6666,0.00168,0.02275,0,1385,1385,1385,0,0,1,-11.8401863096,11.8401863096
4540,5992,0.002331,0.0225,0,1397,1397,1397,0,0,1,-11.8401863096,11.8401863096
4540,5992,0.002081,0.0255,0,1235,1235,1235,0,0,1,-11.8401863096,11.8401863096
4540,688,0.000781,0.004979,0,6268,6268,6268,0,0,1,-11.8401863096,11.8401863096
4540,2191,0.00514,0.06699,0,471,471,471,0,0,1,-11.8401863096,11.8401863096
7472,3494,0.00088,0.00804,0,1942,3906,3906,0,0,1,-11.8401863096,11.8401863096
7472,3277,0.00032,0.00311,0,1678,10104,10104,0,0,1,-11.8401863096,11.8401863096
7472,219,0.00015,0.00197,0,1020,15988,15988,0,0,1,-11.8401863096,11.8401863096
7681,5807,0.004719,0.023831,0,438,1301,1301,0,0,1,-11.8401863096,11.8401863096
7681,2257,0.00669,0.029979,0,457,1029,1029,0,0,1,-11.8401863096,11.8401863096
9161,8395,0.001031,0.01225,0,2570,2570,2570,0,0,1,-11.8401863096,11.8401863096
9161,8598,0.00105,0.00937,0,553,3351,3351,0,0,1,-11.8401863096,11.8401863096
9161,943,0.00201,0.01293,0,400,2414,2414,0,0,1,-11.8401863096,11.8401863096
2017,752,0.002,0.012229,0,553,2550,2550,0,0,1,-11.8401863096,11.8401863096
2017,1915,8.1e-05,0.000521,0,400,59909,59909,0,0,1,-11.8401863096,11.8401863096
2017,6520,0.00113,0.010969,0,2865,2865,2865,0,0,1,-11.8401863096,11.8401863096
8905,8742,0.00195,0.02538,0,1241,1241,1241,0,0,1,-11.8401863096,11.8401863096
8905,3277,0.00164,0.01684,0,1514,1867,1867,0,0,1,-11.8401863096,11.8401863096
4631,5898,0.006289,0.06895,0,457,457,457,0,0,1,-11.8401863096,11.8401863096
4631,8986,0.001169,0.010229,0,3069,3069,3069,0,0,1,-11.8401863096,11.8401863096
4631,5844,0.00805,0.060409,0,519,519,519,0,0,1,-11.8401863096,11.8401863096
4631,5844,0.00789,0.061581,0,509,509,509,0,0,1,-11.8401863096,11.8401863096
4631,7219,0.007159,0.04164,0,533,748,748,0,0,1,-11.8401863096,11.8401863096
4631,7219,0.007289,0.040729,0,533,764,764,0,0,1,-11.8401863096,11.8401863096
4631,7027,0.004531,0.02731,0,1142,1142,1142,0,0,1,-11.8401863096,11.8401863096
4631,1062,0.004521,0.033581,0,533,933,933,0,0,1,-11.8401863096,11.8401863096
8395,3407,0.0005,0.005081,0,6187,6187,6187,0,0,1,-11.8401863096,11.8401863096
8395,811,0.00132,0.006521,0,4748,4748,4748,0,0,1,-11.8401863096,11.8401863096
5309,5898,0.004401,0.030531,0,1025,1025,1025,0,0,1,-11.8401863096,11.8401863096
5309,1553,0.000469,0.003409,0,629,9180,9180,0,0,1,-11.8401863096,11.8401863096
3042,3494,0.00239,0.02364,0,1330,1330,1330,0,0,1,-11.8401863096,11.8401863096
3042,4323,0.00034,0.0041,0,1777,7678,7678,0,0,1,-11.8401863096,11.8401863096
3042,6666,0.00027,0.00327,0,1645,9627,9627,0,0,1,-11.8401863096,11.8401863096
3042,6666,0.00026,0.00333,0,1777,9457,9457,0,0,1,-11.8401863096,11.8401863096
3042,2716,0.00059,0.00574,0,1547,5475,5475,0,0,1,-11.8401863096,11.8401863096
1017,7785,0.000789,0.003711,0,8326,8326,8326,0,0,1,-11.8401863096,11.8401863096
1017,7529,0.00419,0.04988,0,632,632,632,0,0,1,-11.8401863096,11.8401863096
1017,5242,0.001651,0.010919,0,2861,2861,2861,0,0,1,-11.8401863096,11.8401863096
2498,7027,0.007281,0.03162,0,974,974,974,0,0,1,-11.8401863096,11.8401863096
2498,2290,0.006831,0.03505,0,572,885,885,0,0,1,-11.8401863096,11.8401863096
3494,5527,0.00108,0.01258,0,1645,2502,2502,0,0,1,-11.8401863096,11.8401863096
3494,4323,0.00174,0.0229,0,1376,1376,1376,0,0,1,-11.8401863096,11.8401863096
3494,2716,0.00223,0.02125,0,1479,1479,1479,0,0,1,-11.8401863096,11.8401863096
5807,5992,0.0023,0.014081,0,2214,2214,2214,0,0,1,-11.8401863096,11.8401863096
5807,1924,0.00213,0.026831,0,1174,1174,1174,0,0,1,-11.8401863096,11.8401863096
5807,5795,0.001039,0.00549,0,5654,5654,5654,0,0,1,-11.8401863096,11.8401863096
5807,8276,0.00301,0.016711,0,1861,1861,1861,0,0,1,-11.8401863096,11.8401863096
5807,1406,0.000849,0.005229,0,5963,5963,5963,0,0,1,-11.8401863096,11.8401863096
5807,1603,0.002781,0.020281,0,591,1544,1544,0,0,1,-11.8401863096,11.8401863096
5807,943,0.002159,0.01389,0,2248,2248,2248,0,0,1,-11.8401863096,11.8401863096
153,8142,0.003502,0.031631,0,325,993,993,0,0,1,-11.8401863096,11.8401863096
4808,7005,0.003929,0.024729,0,260,1262,1262,0,0,1,-11.8401863096,11.8401863096
7005,153,0.00076,0.005609,0,260,5581,5581,0,0,1,-11.8401863096,11.8401863096
2624,4211,0.002039,0.01249,0,533,2496,2496,0,0,1,-11.8401863096,11.8401863096
4938,8742,0.00036,0.00572,0,1942,5512,5512,0,0,1,-11.8401863096,11.8401863096
4938,1141,0.00028,0.00448,0,1876,7038,7038,0,0,1,-11.8401863096,11.8401863096
2987,5898,0.001091,0.01663,0,457,1896,1896,0,0,1,-11.8401863096,11.8401863096
2987,7027,0.011909,0.080909,0,387,387,387,0,0,1,-11.8401863096,11.8401863096
2987,147,0.000401,0.00232,0,381,13417,13417,0,0,1,-11.8401863096,11.8401863096
2987,147,0.000349,0.00263,0,11907,11907,11907,0,0,1,-11.8401863096,11.8401863096
1487,5973,0.000531,0.0063,0,4997,4997,4997,0,0,1,-11.8401863096,11.8401863096
1487,464,0.005531,0.02938,0,533,1057,1057,0,0,1,-11.8401863096,11.8401863096
1487,7896,0.00019,0.002521,0,12495,12495,12495,0,0,1,-11.8401863096,11.8401863096
5973,5898,0.00075,0.010909,0,495,2889,2889,0,0,1,-11.8401863096,11.8401863096
8362,4176,0.007,0.03088,0,629,998,998,0,0,1,-11.8401863096,11.8401863096
8362,4453,0.002349,0.009281,0,553,3300,3300,0,0,1,-11.8401863096,11.8401863096
5898,5225,0.003219,0.02125,0,1470,1470,1470,0,0,1,-11.8401863096,11.8401863096
5898,5225,0.004461,0.027961,0,514,1116,1116,0,0,1,-11.8401863096,11.8401863096
5236,4284,0.00105,0.007901,0,629,3964,3964,0,0,1,-11.8401863096,11.8401863096
6719,4553,0.002461,0.01019,0,3014,3014,3014,0,0,1,-11.8401863096,11.8401863096
6719,4176,0.00605,0.028409,0,533,1088,1088,0,0,1,-11.8401863096,11.8401863096
2097,943,7e-05,0.00039,0,79720,79720,79720,0,0,1,-11.8401863096,11.8401863096
5992,1924,0.0047,0.02175,0,495,1420,1420,0,0,1,-11.8401863096,11.8401863096
7459,4342,0.00118,0.00719,0,591,4336,4336,0,0,1,-11.8401863096,11.8401863096
7459,227,0.002349,0.01887,0,1662,1662,1662,0,0,1,-11.8401863096,11.8401863096
2099,1586,0.00104,0.01314,0,1876,2397,2397,0,0,1,-11.8401863096,11.8401863096
2099,6666,0.0004,0.004,0,7858,7858,7858,0,0,1,-11.8401863096,11.8401863096
8986,6683,0.001289,0.006229,0,476,4966,4966,0,0,1,-11.8401863096,11.8401863096
8986,3569,0.00555,0.035419,0,438,882,882,0,0,1,-11.8401863096,11.8401863096
8986,3569,0.00381,0.0328,0,957,957,957,0,0,1,-11.8401863096,11.8401863096
4553,5905,0.00093,0.006841,0,4576,4576,4576,0,0,1,-11.8401863096,11.8401863096
4553,5905,0.000909,0.006979,0,4489,4489,4489,0,0,1,-11.8401863096,11.8401863096
3073,5576,0.001091,0.0082,0,514,3819,3819,0,0,1,-11.8401863096,11.8401863096
3073,4745,0.002081,0.020419,0,495,1539,1539,0,0,1,-11.8401863096,11.8401863096
4284,3432,0.00082,0.00276,0,10971,10971,10971,0,0,1,-11.8401863096,11.8401863096
4284,7027,0.00162,0.007021,0,4384,4384,4384,0,0,1,-11.8401863096,11.8401863096
7872,5844,0.002831,0.015021,0,572,2067,2067,0,0,1,-11.8401863096,11.8401863096
7872,135,0.006781,0.03026,0,514,1019,1019,0,0,1,-11.8401863096,11.8401863096
1557,3277,0.00041,0.00523,0,1777,6022,6022,0,0,1,-11.8401863096,11.8401863096
1557,4201,0.00062,0.0098,0,1810,3217,3217,0,0,1,-11.8401863096,11.8401863096
1557,4201,0.00083,0.00975,0,1843,3229,3229,0,0,1,-11.8401863096,11.8401863096
3569,8598,0.00131,0.01564,0,2013,2013,2013,0,0,1,-11.8401863096,11.8401863096
3569,7219,0.002039,0.026831,0,1174,1174,1174,0,0,1,-11.8401863096,11.8401863096
3569,4745,0.001031,0.00945,0,3323,3323,3323,0,0,1,-11.8401863096,11.8401863096
3569,3742,0.001789,0.015211,0,2063,2063,2063,0,0,1,-11.8401863096,11.8401863096
1924,7219,0.003021,0.03739,0,843,843,843,0,0,1,-11.8401863096,11.8401863096
1924,382,0.004211,0.04031,0,780,780,780,0,0,1,-11.8401863096,11.8401863096
1924,3550,0.004979,0.029409,0,610,1060,1060,0,0,1,-11.8401863096,11.8401863096
1924,3550,0.00488,0.029979,0,1040,1040,1040,0,0,1,-11.8401863096,11.8401863096
1924,2392,0.002211,0.02399,0,1312,1312,1312,0,0,1,-11.8401863096,11.8401863096
1924,2392,0.00231,0.023021,0,1366,1366,1366,0,0,1,-11.8401863096,11.8401863096
464,7027,0.00719,0.046841,0,553,667,667,0,0,1,-11.8401863096,11.8401863096
1225,5844,0.00155,0.00968,0,476,3223,3223,0,0,1,-11.8401863096,11.8401863096
1225,5844,0.0015,0.01051,0,2976,2976,2976,0,0,1,-11.8401863096,11.8401863096
1225,3041,0.00169,0.013401,0,2339,2339,2339,0,0,1,-11.8401863096,11.8401863096
1225,2556,0.001659,0.012409,0,629,2524,2524,0,0,1,-11.8401863096,11.8401863096
2715,7027,0.005091,0.0167,0,1810,1810,1810,0,0,1,-11.8401863096,11.8401863096
2715,2290,0.009919,0.04649,0,553,665,665,0,0,1,-11.8401863096,11.8401863096
2054,5242,9.1e-05,0.000531,0,58632,58632,58632,0,0,1,-11.8401863096,11.8401863096
5844,7219,0.00982,0.045331,0,553,682,682,0,0,1,-11.8401863096,11.8401863096
5844,9169,0.003039,0.02964,0,1061,1061,1061,0,0,1,-11.8401863096,11.8401863096
1915,3973,0.004159,0.02051,0,381,1510,1510,0,0,1,-11.8401863096,11.8401863096
3432,7027,0.00087,0.00469,0,6623,6623,6623,0,0,1,-11.8401863096,11.8401863096
5576,582,0.0017,0.021039,0,400,1497,1497,0,0,1,-11.8401863096,11.8401863096
3277,219,0.00019,0.0032,0,889,9854,9854,0,0,1,-11.8401863096,11.8401863096
2487,2926,0.006979,0.03975,0,495,783,783,0,0,1,-11.8401863096,11.8401863096
2487,582,0.000521,0.004081,0,7678,7678,7678,0,0,1,-11.8401863096,11.8401863096
2487,1062,0.00382,0.02214,0,553,1406,1406,0,0,1,-11.8401863096,11.8401863096
1369,4201,0.00204,0.02487,0,1266,1266,1266,0,0,1,-11.8401863096,11.8401863096
6520,4211,0.00312,0.018469,0,572,1687,1687,0,0,1,-11.8401863096,11.8401863096
2926,7027,0.005479,0.038841,0,553,806,806,0,0,1,-11.8401863096,11.8401863096
135,7219,0.000789,0.007729,0,4066,4066,4066,0,0,1,-11.8401863096,11.8401863096
5778,7239,0.001789,0.01618,0,572,1941,1941,0,0,1,-11.8401863096,11.8401863096
5778,7239,0.00175,0.016479,0,553,1907,1907,0,0,1,-11.8401863096,11.8401863096
7239,3973,0.00375,0.025099,0,1245,1245,1245,0,0,1,-11.8401863096,11.8401863096
1615,6433,0.010778,0.035609,0,850,850,850,0,0,1,-11.8401863096,11.8401863096
6433,1615,0.0096,0.04036,0,762,762,762,0,0,1,-11.8401863096,11.8401863096
7936,4176,0.001031,0.016919,0,1864,1864,1864,0,0,1,-11.8401863096,11.8401863096
7936,4176,0.00101,0.01725,0,1829,1829,1829,0,0,1,-11.8401863096,11.8401863096
7219,4876,0.00124,0.013169,0,2389,2389,2389,0,0,1,-11.8401863096,11.8401863096
7219,4876,0.00119,0.01356,0,591,2321,2321,0,0,1,-11.8401863096,11.8401863096
7219,3742,0.00119,0.013281,0,2369,2369,2369,0,0,1,-11.8401863096,11.8401863096
4342,7467,0.00306,0.02405,0,1303,1303,1303,0,0,1,-11.8401863096,11.8401863096
4342,5225,0.002469,0.018081,0,629,1731,1731,0,0,1,-11.8401863096,11.8401863096
7732,6259,0.0018,0.014651,0,2140,2140,2140,0,0,1,-11.8401863096,11.8401863096
7732,2392,0.001081,0.010219,0,3074,3074,3074,0,0,1,-11.8401863096,11.8401863096
6259,7529,0.000669,0.003521,0,8814,8814,8814,0,0,1,-11.8401863096,11.8401863096
7027,356,0.001039,0.0142,0,2219,2219,2219,0,0,1,-11.8401863096,11.8401863096
7027,1789,0.002771,0.019919,0,1571,1571,1571,0,0,1,-11.8401863096,11.8401863096
3407,4876,0.00295,0.013401,0,2302,2302,2302,0,0,1,-11.8401863096,11.8401863096
4876,2257,0.00411,0.02488,0,1253,1253,1253,0,0,1,-11.8401863096,11.8401863096
4876,8488,0.00061,0.007211,0,4365,4365,4365,0,0,1,-11.8401863096,11.8401863096
1062,811,0.002219,0.011081,0,2796,2796,2796,0,0,1,-11.8401863096,11.8401863096
7153,2963,6e-05,0.00066,0,757,47664,47664,0,0,1,-11.8401863096,11.8401863096
4211,2556,0.00411,0.026081,0,629,1197,1197,0,0,1,-11.8401863096,11.8401863096
9235,6666,0.00168,0.02222,0,1418,1418,1418,0,0,1,-11.8401863096,11.8401863096
9235,2963,0.00049,0.0061,0,1843,5162,5162,0,0,1,-11.8401863096,11.8401863096
2257,6335,0.00082,0.00575,0,5439,5439,5439,0,0,1,-11.8401863096,11.8401863096
7896,2290,0.001409,0.01918,0,1643,1643,1643,0,0,1,-11.8401863096,11.8401863096
5795,8276,0.001841,0.011159,0,2793,2793,2793,0,0,1,-11.8401863096,11.8401863096
4079,2963,0.00109,0.01044,0,3010,3010,3010,0,0,1,-11.8401863096,11.8401863096
4830,1141,0.00088,0.01608,0,1909,1962,1962,0,0,1,-11.8401863096,11.8401863096
4176,4369,0.000591,0.007781,0,4048,4048,4048,0,0,1,-11.8401863096,11.8401863096
4176,3088,0.001901,0.0247,0,1276,1276,1276,0,0,1,-11.8401863096,11.8401863096
7785,6817,0.00382,0.018401,0,1681,1681,1681,0,0,1,-11.8401863096,11.8401863096
7529,6817,0.004169,0.02775,0,1126,1126,1126,0,0,1,-11.8401863096,11.8401863096
7529,2392,0.001849,0.01889,0,1665,1665,1665,0,0,1,-11.8401863096,11.8401863096
2290,3088,0.00076,0.01036,0,3041,3041,3041,0,0,1,-11.8401863096,11.8401863096
2005,688,0.00207,0.009849,0,3139,3139,3139,0,0,1,-11.8401863096,11.8401863096
7817,382,0.001849,0.013841,0,2263,2263,2263,0,0,1,-11.8401863096,11.8401863096
7817,382,0.00243,0.015771,0,1980,1980,1980,0,0,1,-11.8401863096,11.8401863096
6666,1653,0.00128,0.01149,0,1678,2733,2733,0,0,1,-11.8401863096,11.8401863096
2191,721,0.00057,0.005961,0,5275,5275,5275,0,0,1,-11.8401863096,11.8401863096
2191,6375,0.00218,0.015099,0,2071,2071,2071,0,0,1,-11.8401863096,11.8401863096
382,5242,0.00131,0.008771,0,553,3562,3562,0,0,1,-11.8401863096,11.8401863096
721,6375,0.00163,0.008729,0,3558,3558,3558,0,0,1,-11.8401863096,11.8401863096
1406,4700,0.004831,0.02588,0,533,1200,1200,0,0,1,-11.8401863096,11.8401863096
227,3124,0.00062,0.00857,0,3677,3677,3677,0,0,1,-11.8401863096,11.8401863096
4369,5905,0.002281,0.0362,0,871,871,871,0,0,1,-11.8401863096,11.8401863096
1789,9169,0.00132,0.01036,0,3025,3025,3025,0,0,1,-11.8401863096,11.8401863096
4700,2392,0.00281,0.017099,0,1823,1823,1823,0,0,1,-11.8401863096,11.8401863096
2392,1603,0.00424,0.0258,0,1209,1209,1209,0,0,1,-11.8401863096,11.8401863096
711,7953,0.00036,0.00313,0,1744,10026,10026,0,0,1,-11.8401863096,11.8401863096
6088,9060,0.00112,0.0114,0,1678,2758,2758,0,0,1,-11.8401863096,11.8401863096
6088,5988,0.00046,0.007,0,1053,4503,4503,0,0,1,-11.8401863096,11.8401863096
6088,372,0.00113,0.01516,0,1448,2078,2078,0,0,1,-11.8401863096,11.8401863096
9060,2153,0.00138,0.01478,0,1185,2128,2128,0,0,1,-11.8401863096,11.8401863096
9060,518,0.00107,0.01447,0,1448,2178,2178,0,0,1,-11.8401863096,11.8401863096
6099,1387,0.012651,0.08939,0,350,350,350,0,0,1,-11.8401863096,11.8401863096
6099,6014,0.00957,0.05424,0,574,574,574,0,0,1,-11.8401863096,11.8401863096
1307,3446,0.0017,0.01823,0,987,1726,1726,0,0,1,-11.8401863096,11.8401863096
1307,6007,0.00092,0.00892,0,1283,3523,3523,0,0,1,-11.8401863096,11.8401863096
1307,1884,0.00063,0.00829,0,1251,3800,3800,0,0,1,-11.8401863096,11.8401863096
2153,8728,0.00052,0.00757,0,921,4163,4163,0,0,1,-11.8401863096,11.8401863096
8728,6569,0.00189,0.02546,0,987,1238,1238,0,0,1,-11.8401863096,11.8401863096
8728,4195,0.00044,0.00602,0,987,5234,5234,0,0,1,-11.8401863096,11.8401863096
144,5620,0.00138,0.01477,0,1777,2130,2130,0,0,1,-11.8401863096,11.8401863096
5620,6468,0.00055,0.00597,0,1645,5269,5269,0,0,1,-11.8401863096,11.8401863096
372,3808,0.00047,0.00684,0,1613,4608,4608,0,0,1,-11.8401863096,11.8401863096
1387,3375,0.0038,0.026331,0,476,1188,1188,0,0,1,-11.8401863096,11.8401863096
2153,2465,0.001,0.00937,0,823,3353,3353,0,0,1,-11.8401863096,11.8401863096
2153,372,0.00203,0.01819,0,1613,1726,1726,0,0,1,-11.8401863096,11.8401863096
6014,6373,0.002419,0.015021,0,419,2077,2077,0,0,1,-11.8401863096,11.8401863096
6014,6373,0.00274,0.014719,0,2110,2110,2110,0,0,1,-11.8401863096,11.8401863096
6014,3599,0.014599,0.077461,0,401,401,401,0,0,1,-11.8401863096,11.8401863096
6014,7107,0.012461,0.05613,0,550,550,550,0,0,1,-11.8401863096,11.8401863096
6014,3375,0.014581,0.083849,0,372,372,372,0,0,1,-11.8401863096,11.8401863096
7114,6569,0.0006,0.00665,0,1547,4731,4731,0,0,1,-11.8401863096,11.8401863096
7114,6569,0.00057,0.00856,0,1316,3682,3682,0,0,1,-11.8401863096,11.8401863096
7114,6007,0.00234,0.02648,0,1189,1189,1189,0,0,1,-11.8401863096,11.8401863096
2465,3920,0.00019,0.00167,0,889,18794,18794,0,0,1,-11.8401863096,11.8401863096
2465,2098,0.00019,0.00164,0,823,19133,19133,0,0,1,-11.8401863096,11.8401863096
6007,8279,3e-05,0.00047,0,757,67071,67071,0,0,1,-11.8401863096,11.8401863096
6007,844,3e-05,0.00048,0,757,65679,65679,0,0,1,-11.8401863096,11.8401863096
6251,4046,0.00097,0.01084,0,954,2903,2903,0,0,1,-11.8401863096,11.8401863096
6007,5855,8e-05,0.00073,0,1086,43013,43013,0,0,1,-11.8401863096,11.8401863096
6007,4969,8e-05,0.0006,0,1020,52184,52184,0,0,1,-11.8401863096,11.8401863096
6007,1555,7e-05,0.00067,0,1020,46891,46891,0,0,1,-11.8401863096,11.8401863096
6007,714,7e-05,0.00066,0,1053,47593,47593,0,0,1,-11.8401863096,11.8401863096
3599,562,0.00145,0.00707,0,4377,4377,4377,0,0,1,-11.8401863096,11.8401863096
3599,3389,0.00164,0.00693,0,4436,4436,4436,0,0,1,-11.8401863096,11.8401863096
372,7214,8e-05,0.00084,0,1119,37435,37435,0,0,1,-11.8401863096,11.8401863096
372,5412,0.0001,0.00083,0,1152,37784,37784,0,0,1,-11.8401863096,11.8401863096
372,8156,0.0001,0.00081,0,1119,38703,38703,0,0,1,-11.8401863096,11.8401863096
3290,6366,0.00019,0.00215,0,757,14635,14635,0,0,1,-11.8401863096,11.8401863096
144,3910,0.00037,0.00292,0,1119,10732,10732,0,0,1,-11.8401863096,11.8401863096
144,2084,0.00033,0.00332,0,757,9468,9468,0,0,1,-11.8401863096,11.8401863096
3551,4076,0.002031,0.01382,0,457,2262,2262,0,0,1,-11.8401863096,11.8401863096
3551,2590,0.001979,0.014091,0,2220,2220,2220,0,0,1,-11.8401863096,11.8401863096
6569,2973,4e-05,0.00052,0,1843,60566,60566,0,0,1,-11.8401863096,11.8401863096
6569,1138,4e-05,0.00054,0,1678,58336,58336,0,0,1,-11.8401863096,11.8401863096
3551,7376,0.00136,0.0067,0,4621,4621,4621,0,0,1,-11.8401863096,11.8401863096
3290,4400,0.0001,0.00078,0,1119,40168,40168,0,0,1,-11.8401863096,11.8401863096
3290,1606,0.00011,0.00076,0,1086,41134,41134,0,0,1,-11.8401863096,11.8401863096
3446,3290,0.00376,0.04872,0,647,647,647,0,0,1,-11.8401863096,11.8401863096
3290,5882,0.0002,0.00258,0,1185,12207,12207,0,0,1,-11.8401863096,11.8401863096
3290,372,0.00089,0.0087,0,1086,3612,3612,0,0,1,-11.8401863096,11.8401863096
291,3551,0.01282,0.053159,0,578,578,578,0,0,1,-11.8401863096,11.8401863096
291,6995,0.002219,0.01038,0,457,2976,2976,0,0,1,-11.8401863096,11.8401863096
291,3551,0.01307,0.05205,0,589,589,589,0,0,1,-11.8401863096,11.8401863096
291,3375,0.00449,0.01863,0,457,1649,1649,0,0,1,-11.8401863096,11.8401863096
144,4195,0.00215,0.0248,0,1269,1269,1269,0,0,1,-11.8401863096,11.8401863096
2357,6251,0.00192,0.02113,0,1053,1489,1489,0,0,1,-11.8401863096,11.8401863096
2357,7953,0.00165,0.01704,0,757,1846,1846,0,0,1,-11.8401863096,11.8401863096
6569,6468,0.00168,0.02469,0,1053,1277,1277,0,0,1,-11.8401863096,11.8401863096
6569,4195,0.00222,0.02324,0,1283,1354,1354,0,0,1,-11.8401863096,11.8401863096
6251,518,0.00173,0.01682,0,1119,1869,1869,0,0,1,-11.8401863096,11.8401863096
6251,5343,0.00174,0.01872,0,1349,1681,1681,0,0,1,-11.8401863096,11.8401863096
6251,2465,0.00194,0.02194,0,1218,1435,1435,0,0,1,-11.8401863096,11.8401863096
9230,3340,0.013831,0.056841,0,540,540,540,0,0,1,-11.8401863096,11.8401863096
9230,3340,0.014091,0.055599,0,551,551,551,0,0,1,-11.8401863096,11.8401863096
3599,202,0.009081,0.05263,0,400,592,592,0,0,1,-11.8401863096,11.8401863096
3599,5468,0.007401,0.05661,0,419,554,554,0,0,1,-11.8401863096,11.8401863096
7953,5343,0.00164,0.01627,0,1382,1932,1932,0,0,1,-11.8401863096,11.8401863096
7107,2588,0.022909,0.124591,0,250,250,250,0,0,1,-11.8401863096,11.8401863096
2989,5343,0.00074,0.00791,0,1448,3976,3976,0,0,1,-11.8401863096,11.8401863096
2989,1884,0.00136,0.01726,0,1152,1825,1825,0,0,1,-11.8401863096,11.8401863096
202,3551,0.011211,0.07026,0,381,444,444,0,0,1,-11.8401863096,11.8401863096
202,3551,0.01143,0.06882,0,453,453,453,0,0,1,-11.8401863096,11.8401863096
5343,4195,0.00544,0.06455,0,488,488,488,0,0,1,-11.8401863096,11.8401863096
3340,2588,0.016289,0.066719,0,381,460,460,0,0,1,-11.8401863096,11.8401863096
3340,2588,0.016591,0.065271,0,381,470,470,0,0,1,-11.8401863096,11.8401863096
6007,1884,0.00077,0.0096,0,1349,3280,3280,0,0,1,-11.8401863096,11.8401863096
6007,1884,0.00093,0.00905,0,1316,3473,3473,0,0,1,-11.8401863096,11.8401863096
2588,5468,0.021729,0.15268,0,205,205,205,0,0,1,-11.8401863096,11.8401863096
488,6995,0.00064,0.002919,0,10571,10571,10571,0,0,1,-11.8401863096,11.8401863096
6995,3375,0.002211,0.009169,0,457,3350,3350,0,0,1,-11.8401863096,11.8401863096
4107,9090,0.00014,0.001729,0,18210,18210,18210,0,0,1,-11.8401863096,11.8401863096
5021,9090,0.0002,0.00281,0,11213,11213,11213,0,0,1,-11.8401863096,11.8401863096
2657,5514,0.000711,0.004289,0,629,7266,7266,0,0,1,-11.8401863096,11.8401863096
2657,6986,0.0007,0.00438,0,610,7122,7122,0,0,1,-11.8401863096,11.8401863096
4107,2657,0.00032,0.00437,0,629,7209,7209,0,0,1,-11.8401863096,11.8401863096
5514,5784,7e-05,0.000401,0,610,77598,77598,0,0,1,-11.8401863096,11.8401863096
6986,8528,7e-05,0.000401,0,572,77598,77598,0,0,1,-11.8401863096,11.8401863096
818,5784,0.00189,0.0083,0,629,3711,3711,0,0,1,-11.8401863096,11.8401863096
818,8528,0.00168,0.009401,0,572,3308,3308,0,0,1,-11.8401863096,11.8401863096
4107,7194,0.000151,0.00169,0,629,18617,18617,0,0,1,-11.8401863096,11.8401863096
6234,7410,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
6234,7410,0.001,0.120531,0,263,263,263,0,0,1,-11.8401863096,11.8401863096
6451,6234,4.583678,10.16446,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
6234,5680,8.430371,11.9126,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
6234,2895,8.911157,11.64008,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
8022,6234,7.455785,17.24773,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
260,6234,9.746074,17.22748,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
5909,6234,0.796777,2.654959,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
