bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2828,6234,0.960248,2.559091,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
5596,6234,5.215909,9.009917,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
4099,6234,5.097107,9.164256,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
629,6234,19.22748,20.93388,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
3423,6234,17.18905,24.75,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
6234,2955,17.2064,22.05785,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
8182,6234,0.227459,1.377252,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
6718,6234,0.13382,0.643926,0,49,49,49,0,0,1,-11.8401863096,11.8401863096
4702,6234,0.211219,1.206674,0,26,26,26,0,0,1,-11.8401863096,11.8401863096
7500,6234,0.230165,1.120413,0,28,28,28,0,0,1,-11.8401863096,11.8401863096
1067,6234,29.19835,48.54959,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
3533,6234,0.13231,0.939504,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
5440,6234,0.842851,2.338843,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
2605,6234,0.820764,2.471488,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
1971,6234,0.553244,1.973719,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
1971,6234,0.01405,0.0548,0,419,559,559,0,0,1,-11.8401863096,11.8401863096
6234,1581,1.071157,2.739256,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
6234,1581,0.00774,0.04075,0,438,762,762,0,0,1,-11.8401863096,11.8401863096
6655,6234,16.64566,21.19835,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
6307,6234,16.22913,16.64318,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
6451,7410,10.87128,19.07149,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
7410,5680,15.62583,25.67355,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
7410,2895,16.95331,27.19835,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
8022,7410,16.6593,34.37603,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
260,7410,19.6814,37.93595,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
5909,7410,1.881012,4.967975,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
2828,7410,1.902851,5.765909,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
5596,7410,10.14587,20.68595,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
4099,7410,10.93058,18.98595,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
629,7410,36.07851,50.20248,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
3423,7410,40.72727,46.32438,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
7410,2955,36.24587,46.68595,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
8182,7410,0.444855,2.8,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
6718,7410,0.273946,1.391054,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
4702,7410,0.514545,2.160744,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
7500,7410,0.450992,2.507851,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
3533,7410,0.292665,1.871012,0,17,17,17,0,0,1,-11.8401863096,11.8401863096
5440,7410,1.795062,4.826033,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
2605,7410,1.551219,5.755991,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
1971,7410,1.089959,4.426653,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
7410,1581,0.00757,0.037729,0,495,821,821,0,0,1,-11.8401863096,11.8401863096
7410,1581,2.158264,6.029752,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
6655,7410,35.04132,44.83471,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
6307,7410,30.36983,39.79132,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
5401,4334,0.00058,0.00554,0,1316,5671,5671,0,0,1,-11.8401863096,11.8401863096
5401,5941,0.00116,0.01169,0,1382,2689,2689,0,0,1,-11.8401863096,11.8401863096
6284,4334,0.00052,0.00627,0,1448,5021,5021,0,0,1,-11.8401863096,11.8401863096
6284,5941,0.00118,0.01144,0,1448,2747,2747,0,0,1,-11.8401863096,11.8401863096
5401,6284,0.001,0.223012,0,142,142,142,0,0,1,-11.8401863096,11.8401863096
5401,4334,0.05072,0.617493,0,51,51,51,0,0,1,-11.8401863096,11.8401863096
5401,5941,0.05373,0.600208,0,53,53,53,0,0,1,-11.8401863096,11.8401863096
324,5401,0.381143,1.437258,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
6284,4334,0.04991,0.630229,0,50,50,50,0,0,1,-11.8401863096,11.8401863096
6284,5941,0.05131,0.624993,0,51,51,51,0,0,1,-11.8401863096,11.8401863096
324,6284,0.389938,1.410526,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
4492,5178,0.00059,0.00463,0,6768,6768,6768,0,0,1,-11.8401863096,11.8401863096
4492,1596,0.00047,0.0038,0,8250,8250,8250,0,0,1,-11.8401863096,11.8401863096
6272,7643,0.0006,0.00453,0,6913,6913,6913,0,0,1,-11.8401863096,11.8401863096
6272,5178,0.03442,0.298892,0,105,105,105,0,0,1,-11.8401863096,11.8401863096
6272,7643,0.03377,0.305229,0,103,103,103,0,0,1,-11.8401863096,11.8401863096
6272,6615,0.00047,0.00372,0,8425,8425,8425,0,0,1,-11.8401863096,11.8401863096
4472,600,0.00036,0.00341,0,1185,9212,9212,0,0,1,-11.8401863096,11.8401863096
4023,4472,0.00164,0.01639,0,1185,1918,1918,0,0,1,-11.8401863096,11.8401863096
7786,6212,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
7786,6212,0.001,0.13669,0,232,232,232,0,0,1,-11.8401863096,11.8401863096
7786,7711,2.103099,5.086777,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
7786,7198,0.004781,0.02089,0,495,1474,1474,0,0,1,-11.8401863096,11.8401863096
7786,4789,46.67975,63.95455,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
7786,7592,45.98967,55.45455,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
7786,6421,1.337128,3.255992,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
7786,1085,0.09056,0.365041,0,84,84,84,0,0,1,-11.8401863096,11.8401863096
7786,3913,0.085081,0.477665,0,66,66,66,0,0,1,-11.8401863096,11.8401863096
7786,3913,0.008,0.040669,0,419,763,763,0,0,1,-11.8401863096,11.8401863096
6212,7711,2.446281,4.115289,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
6212,98,0.00488,0.020469,0,591,1502,1502,0,0,1,-11.8401863096,11.8401863096
6212,4789,44.43595,63.26653,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
6212,7592,47.34298,50.52893,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
6212,6421,1.382355,2.978719,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
6212,1085,0.07226,0.393864,0,79,79,79,0,0,1,-11.8401863096,11.8401863096
6212,1085,0.007831,0.04144,0,419,749,749,0,0,1,-11.8401863096,11.8401863096
6212,3913,0.08989,0.428161,0,73,73,73,0,0,1,-11.8401863096,11.8401863096
3727,7971,0.00055,0.00435,0,1810,7205,7205,0,0,1,-11.8401863096,11.8401863096
2260,7971,0.00128,0.00706,0,1909,4403,4403,0,0,1,-11.8401863096,11.8401863096
6160,5555,0.00053,0.00407,0,1283,7697,7697,0,0,1,-11.8401863096,11.8401863096
6965,5555,0.00056,0.00478,0,1711,6564,6564,0,0,1,-11.8401863096,11.8401863096
8342,3727,0.208393,1.089612,0,29,29,29,0,0,1,-11.8401863096,11.8401863096
2511,3727,0.199571,1.1759,0,27,27,27,0,0,1,-11.8401863096,11.8401863096
1161,3727,0.02232,0.346918,0,91,91,91,0,0,1,-11.8401863096,11.8401863096
3102,3727,0.858172,1.866898,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
2016,3727,0.00031,0.00216,0,1547,14476,14476,0,0,1,-11.8401863096,11.8401863096
8517,3727,0.001,0.274529,0,116,116,116,0,0,1,-11.8401863096,11.8401863096
6724,3727,4.431302,8.136427,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
8851,8553,0.36115,2.404917,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
8851,192,0.319377,2.230125,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
8851,3349,0.325519,2.183657,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
5495,8851,1.726316,5.458795,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
8851,6894,2.428047,7.275623,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
8851,9100,0.00056,0.00716,0,1349,4399,4399,0,0,1,-11.8401863096,11.8401863096
8851,9100,0.527043,3.451801,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
8851,5717,0.515582,3.196122,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
8851,6222,1.334072,5.856163,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
8851,8465,0.0011,0.01318,0,1547,2389,2389,0,0,1,-11.8401863096,11.8401863096
8851,8802,0.00108,0.01344,0,1580,2343,2343,0,0,1,-11.8401863096,11.8401863096
8851,5717,0.00063,0.00702,0,1613,4482,4482,0,0,1,-11.8401863096,11.8401863096
4012,1029,0.246612,1.335723,0,24,24,24,0,0,1,-11.8401863096,11.8401863096
4012,1029,0.008229,0.04962,0,476,629,629,0,0,1,-11.8401863096,11.8401863096
4012,3431,0.219628,1.572521,0,20,20,20,0,0,1,-11.8401863096,11.8401863096
4012,4033,4.089256,11.14855,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
4012,1238,0.00943,0.04726,0,514,656,656,0,0,1,-11.8401863096,11.8401863096
4012,1238,3.689876,10.15083,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
4012,438,0.202581,1.497417,0,21,21,21,0,0,1,-11.8401863096,11.8401863096
4012,1907,0.1973,1.490124,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
4012,276,0.0028,0.013271,0,457,2329,2329,0,0,1,-11.8401863096,11.8401863096
4012,3330,0.12369,1.125744,0,28,28,28,0,0,1,-11.8401863096,11.8401863096
4012,1587,1.335496,4.761364,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
4012,8938,1.15,4.888636,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
4012,1177,1.052913,5.261983,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
4012,3431,0.00932,0.04863,0,476,638,638,0,0,1,-11.8401863096,11.8401863096
4012,4033,0.00961,0.046281,0,514,669,669,0,0,1,-11.8401863096,11.8401863096
4012,5929,0.0025,0.015031,0,419,2074,2074,0,0,1,-11.8401863096,11.8401863096
4827,7601,0.0008,0.00519,0,438,6016,6016,0,0,1,-11.8401863096,11.8401863096
4827,1238,0.00612,0.03036,0,495,1020,1020,0,0,1,-11.8401863096,11.8401863096
7601,1854,0.00038,0.00243,0,457,12843,12843,0,0,1,-11.8401863096,11.8401863096
4753,6221,0.000909,0.005091,0,438,6108,6108,0,0,1,-11.8401863096,11.8401863096
4753,438,0.00187,0.00944,0,438,3283,3283,0,0,1,-11.8401863096,11.8401863096
6221,1854,0.00043,0.00238,0,457,13061,13061,0,0,1,-11.8401863096,11.8401863096
8693,4214,0.00013,0.00176,0,1415,17899,17899,0,0,1,-11.8401863096,11.8401863096
8693,4214,0.00013,0.00179,0,1580,17601,17601,0,0,1,-11.8401863096,11.8401863096
7035,1066,0.00018,0.00189,0,16638,16638,16638,0,0,1,-11.8401863096,11.8401863096
7035,7175,0.0002,0.00185,0,16976,16976,16976,0,0,1,-11.8401863096,11.8401863096
1066,1522,0.00039,0.00344,0,1876,9124,9124,0,0,1,-11.8401863096,11.8401863096
7175,5716,0.0004,0.00337,0,1942,9308,9308,0,0,1,-11.8401863096,11.8401863096
7035,8421,0.00027,0.00274,0,11473,11473,11473,0,0,1,-11.8401863096,11.8401863096
7035,1253,0.00056,0.00437,0,7170,7170,7170,0,0,1,-11.8401863096,11.8401863096
7035,6657,0.00026,0.00279,0,11273,11273,11273,0,0,1,-11.8401863096,11.8401863096
6171,2788,0.001349,0.00763,0,4077,4077,4077,0,0,1,-11.8401863096,11.8401863096
6171,2608,0.00374,0.02218,0,1405,1405,1405,0,0,1,-11.8401863096,11.8401863096
6171,7321,0.000349,0.00186,0,16692,16692,16692,0,0,1,-11.8401863096,11.8401863096
6171,2608,0.004651,0.02025,0,1521,1521,1521,0,0,1,-11.8401863096,11.8401863096
6171,7321,0.00037,0.00182,0,17008,17008,17008,0,0,1,-11.8401863096,11.8401863096
7502,4101,0.001,0.209093,0,152,152,152,0,0,1,-11.8401863096,11.8401863096
7502,8342,0.00062,0.00513,0,6113,6113,6113,0,0,1,-11.8401863096,11.8401863096
7502,2511,0.04427,0.493158,0,64,64,64,0,0,1,-11.8401863096,11.8401863096
7502,1522,2.319321,5.378532,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
4866,7502,2.762188,4.809072,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
6724,7502,24.69598,23.43698,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
7502,8429,1.383864,4.675693,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
7816,7502,0.470817,2.500277,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
1150,7502,0.00099,0.00946,0,3321,3321,3321,0,0,1,-11.8401863096,11.8401863096
5428,7502,0.05862,0.781925,0,41,41,41,0,0,1,-11.8401863096,11.8401863096
4101,2511,0.04335,0.502652,0,63,63,63,0,0,1,-11.8401863096,11.8401863096
4101,2511,0.00063,0.00502,0,1678,6244,6244,0,0,1,-11.8401863096,11.8401863096
4101,1522,2.364751,5.268767,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
4866,4101,2.814266,4.706787,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
6724,4101,25.15305,22.92729,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
4101,9084,0.00032,0.00223,0,14022,14022,14022,0,0,1,-11.8401863096,11.8401863096
4101,8429,1.353809,4.329363,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
7816,4101,0.460582,2.315097,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
5428,4101,0.0574,0.796953,0,40,40,40,0,0,1,-11.8401863096,11.8401863096
8019,2102,0.00439,0.016341,0,1867,1867,1867,0,0,1,-11.8401863096,11.8401863096
252,5719,0.004039,0.019031,0,533,1624,1624,0,0,1,-11.8401863096,11.8401863096
252,8498,0.001331,0.007669,0,514,4059,4059,0,0,1,-11.8401863096,11.8401863096
5719,7240,0.001091,0.005159,0,533,5991,5991,0,0,1,-11.8401863096,11.8401863096
8498,2071,0.00131,0.00782,0,457,3984,3984,0,0,1,-11.8401863096,11.8401863096
2071,2743,0.00449,0.022021,0,457,1406,1406,0,0,1,-11.8401863096,11.8401863096
8342,2511,0,0.0002,0,1448,157937,157937,0,0,1,-11.8401863096,11.8401863096
8342,2511,0.001,0.229342,0,138,138,138,0,0,1,-11.8401863096,11.8401863096
1161,8342,0.159093,0.880956,0,36,36,36,0,0,1,-11.8401863096,11.8401863096
3102,8342,0.11009,0.785942,0,40,40,40,0,0,1,-11.8401863096,11.8401863096
2016,8342,0.00133,0.01275,0,2465,2465,2465,0,0,1,-11.8401863096,11.8401863096
8517,8342,0.08106,0.897645,0,36,36,36,0,0,1,-11.8401863096,11.8401863096
6724,8342,0.0009,0.00658,0,1514,4757,4757,0,0,1,-11.8401863096,11.8401863096
6724,8342,1.066967,3.005956,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
2038,8342,0.00037,0.00335,0,1678,9373,9373,0,0,1,-11.8401863096,11.8401863096
1161,2511,0.14919,0.968975,0,33,33,33,0,0,1,-11.8401863096,11.8401863096
3102,2511,0.107472,0.83054,0,38,38,38,0,0,1,-11.8401863096,11.8401863096
2511,1522,6.591066,12.31994,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
8517,2511,0.089861,0.931163,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
8517,2511,0.00151,0.0125,0,2509,2509,2509,0,0,1,-11.8401863096,11.8401863096
4866,2511,7.50831,11.99515,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
6724,2511,57.05332,52.93698,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
6724,2511,1.218213,2.697091,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
6724,2511,0.00091,0.00644,0,1481,4857,4857,0,0,1,-11.8401863096,11.8401863096
8429,2511,5.391066,9.229224,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
7816,2511,1.899723,5.672438,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
1165,2511,0.00034,0.00341,0,1810,9218,9218,0,0,1,-11.8401863096,11.8401863096
5428,2511,0.372853,1.916066,0,17,17,17,0,0,1,-11.8401863096,11.8401863096
182,2912,0.001,0.398657,0,80,80,80,0,0,1,-11.8401863096,11.8401863096
182,2196,0.00157,0.00875,0,400,3554,3554,0,0,1,-11.8401863096,11.8401863096
1946,2912,0.013419,0.18632,0,170,170,170,0,0,1,-11.8401863096,11.8401863096
1946,2196,0.001771,0.00857,0,3610,3610,3610,0,0,1,-11.8401863096,11.8401863096
4023,7102,3e-05,0.00035,0,1316,89920,89920,0,0,1,-11.8401863096,11.8401863096
4023,4645,4e-05,0.00047,0,1283,66966,66966,0,0,1,-11.8401863096,11.8401863096
8022,7711,6.406818,19.24731,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
260,7711,5.408471,18.64401,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
242,7711,4.777893,12.85021,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
7711,1067,7.316529,22.04545,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
7711,1067,0.00518,0.053229,0,400,591,591,0,0,1,-11.8401863096,11.8401863096
4789,7711,1.28,5.819421,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
7592,7711,1.306178,5.47314,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
7711,6421,0.001,0.244421,0,130,130,130,0,0,1,-11.8401863096,11.8401863096
1085,7711,0.326384,2.031736,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
3913,7711,0.34876,2.295661,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
7711,6421,0.000401,0.00324,0,419,9676,9676,0,0,1,-11.8401863096,11.8401863096
192,8553,1.103116,4.165166,0,8,8,8,0,0,1,-11.8401863096,11.8401863096
3349,8553,0.982756,4.720568,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
5495,8553,17.77701,32.87327,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
8553,6894,11.94321,24.78324,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
9100,8553,0.13187,1.326939,0,24,24,24,0,0,1,-11.8401863096,11.8401863096
5717,8553,0.129169,1.352909,0,24,24,24,0,0,1,-11.8401863096,11.8401863096
6222,8553,15.47438,32.5367,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
8693,8553,0.00019,0.00211,0,1251,14910,14910,0,0,1,-11.8401863096,11.8401863096
8693,8553,0.0002,0.00206,0,1218,15262,15262,0,0,1,-11.8401863096,11.8401863096
7684,3860,0.00013,0.001771,0,17789,17789,17789,0,0,1,-11.8401863096,11.8401863096
6715,5323,0.008081,0.041651,0,400,745,745,0,0,1,-11.8401863096,11.8401863096
6715,5323,0.168091,0.83657,0,38,38,38,0,0,1,-11.8401863096,11.8401863096
6715,5323,0.008229,0.040771,0,438,760,760,0,0,1,-11.8401863096,11.8401863096
5301,5323,2.293802,5.98719,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
2237,5323,2.825,5.516736,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
5323,4350,0.731178,1.985165,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
7811,6715,0.001349,0.01345,0,2337,2337,2337,0,0,1,-11.8401863096,11.8401863096
648,7811,0.00051,0.00643,0,400,4898,4898,0,0,1,-11.8401863096,11.8401863096
7445,6715,0.00137,0.013159,0,2388,2388,2388,0,0,1,-11.8401863096,11.8401863096
648,7445,0.0005,0.00655,0,381,4809,4809,0,0,1,-11.8401863096,11.8401863096
9037,6584,0.001,0.425381,0,75,75,75,0,0,1,-11.8401863096,11.8401863096
6497,6584,4.659141,9.407202,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
4766,6584,1.022853,3.286357,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
6584,4296,1.18795,4.384626,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
6584,5611,1.213781,4.303324,0,8,8,8,0,0,1,-11.8401863096,11.8401863096
4647,6584,8.581024,12.40582,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
7483,6584,0.203857,1.400623,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
6584,4296,0.00082,0.0099,0,3180,3180,3180,0,0,1,-11.8401863096,11.8401863096
7483,6584,0.00056,0.0066,0,1777,4769,4769,0,0,1,-11.8401863096,11.8401863096
4478,6584,0.00031,0.00634,0,1020,4977,4977,0,0,1,-11.8401863096,11.8401863096
6497,9037,4.02687,9.790858,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
4766,9037,1.000554,3.350416,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
9037,5611,0.00081,0.0101,0,1514,3118,3118,0,0,1,-11.8401863096,11.8401863096
9037,4296,1.418213,3.650623,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
9037,5611,1.263504,4.137327,0,8,8,8,0,0,1,-11.8401863096,11.8401863096
4647,9037,8.415512,12.67105,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
7483,9037,0.172188,1.486496,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
5301,6715,0.008531,0.04201,0,457,737,737,0,0,1,-11.8401863096,11.8401863096
5301,6715,0.19088,1.317025,0,24,24,24,0,0,1,-11.8401863096,11.8401863096
2237,6715,0.20351,1.242748,0,26,26,26,0,0,1,-11.8401863096,11.8401863096
6715,7240,0.003419,0.02226,0,514,1403,1403,0,0,1,-11.8401863096,11.8401863096
6715,4350,0.05611,0.44343,0,71,71,71,0,0,1,-11.8401863096,11.8401863096
2237,6715,0.00869,0.041091,0,457,753,753,0,0,1,-11.8401863096,11.8401863096
6715,4153,0.003349,0.02268,0,495,1378,1378,0,0,1,-11.8401863096,11.8401863096
6978,6715,0.00176,0.018651,0,800,1687,1687,0,0,1,-11.8401863096,11.8401863096
7505,1918,0.00019,0.00245,0,757,12855,12855,0,0,1,-11.8401863096,11.8401863096
7505,1918,0.00019,0.00227,0,757,13867,13867,0,0,1,-11.8401863096,11.8401863096
5439,4296,0.00018,0.00209,0,15058,15058,15058,0,0,1,-11.8401863096,11.8401863096
2222,5611,0.00017,0.00213,0,1744,14783,14783,0,0,1,-11.8401863096,11.8401863096
6753,424,0.00024,0.0025,0,1382,12578,12578,0,0,1,-11.8401863096,11.8401863096
6497,4766,0.897576,2.903878,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
4647,6497,0.01432,0.301302,0,105,105,105,0,0,1,-11.8401863096,11.8401863096
5774,6497,0.00025,0.00245,0,1382,12827,12827,0,0,1,-11.8401863096,11.8401863096
6497,7483,3.381094,7.270776,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
4709,3102,0.00142,0.01435,0,1777,2191,2191,0,0,1,-11.8401863096,11.8401863096
4709,1079,0.00023,0.00181,0,1810,17313,17313,0,0,1,-11.8401863096,11.8401863096
7954,3102,0.00139,0.01463,0,1843,2150,2150,0,0,1,-11.8401863096,11.8401863096
7954,6847,0.00023,0.00178,0,1843,17600,17600,0,0,1,-11.8401863096,11.8401863096
1161,6160,0.00047,0.00384,0,1218,8165,8165,0,0,1,-11.8401863096,11.8401863096
1161,2990,0.0005,0.00403,0,1645,7779,7779,0,0,1,-11.8401863096,11.8401863096
8517,2990,0.00025,0.00236,0,1251,13310,13310,0,0,1,-11.8401863096,11.8401863096
1161,3102,0.838573,2.37223,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
8517,1161,0.078193,0.509841,0,62,62,62,0,0,1,-11.8401863096,11.8401863096
6724,1161,5.654848,7.590028,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
7346,3102,0.0009,0.0069,0,1810,4540,4540,0,0,1,-11.8401863096,11.8401863096
6724,7346,0.0002,0.00149,0,21012,21012,21012,0,0,1,-11.8401863096,11.8401863096
9152,3102,0.00092,0.00675,0,1876,4637,4637,0,0,1,-11.8401863096,11.8401863096
6724,9152,0.0002,0.00145,0,21581,21581,21581,0,0,1,-11.8401863096,11.8401863096
8517,3102,0.413608,1.666759,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
6724,3102,0.03562,0.272507,0,115,115,115,0,0,1,-11.8401863096,11.8401863096
4886,622,0.0001,0.00144,0,1744,21883,21883,0,0,1,-11.8401863096,11.8401863096
8693,4886,9e-05,0.00129,0,24427,24427,24427,0,0,1,-11.8401863096,11.8401863096
1593,6611,0.0001,0.00133,0,23684,23684,23684,0,0,1,-11.8401863096,11.8401863096
8693,1593,9e-05,0.00132,0,23875,23875,23875,0,0,1,-11.8401863096,11.8401863096
622,8404,0.00063,0.00676,0,1942,4653,4653,0,0,1,-11.8401863096,11.8401863096
6611,2342,0.00065,0.00662,0,1777,4749,4749,0,0,1,-11.8401863096,11.8401863096
4334,8404,0.00017,0.00236,0,1645,13350,13350,0,0,1,-11.8401863096,11.8401863096
4334,2342,0.00017,0.00219,0,1744,14381,14381,0,0,1,-11.8401863096,11.8401863096
1242,8929,0.0017,0.007469,0,4124,4124,4124,0,0,1,-11.8401863096,11.8401863096
8929,7198,0.001039,0.005599,0,514,5547,5547,0,0,1,-11.8401863096,11.8401863096
1242,7457,0.001729,0.00731,0,495,4206,4206,0,0,1,-11.8401863096,11.8401863096
7457,98,0.001021,0.0057,0,495,5455,5455,0,0,1,-11.8401863096,11.8401863096
1242,1790,0.00168,0.007159,0,419,4296,4296,0,0,1,-11.8401863096,11.8401863096
1790,7198,0.00112,0.00495,0,419,6224,6224,0,0,1,-11.8401863096,11.8401863096
8929,7457,0.001,0.364917,0,87,87,87,0,0,1,-11.8401863096,11.8401863096
1242,8929,0.106669,0.821178,0,39,39,39,0,0,1,-11.8401863096,11.8401863096
8929,7198,0.0977,0.935248,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
8929,98,0.10481,0.756446,0,42,42,42,0,0,1,-11.8401863096,11.8401863096
1242,7457,0.094539,0.895083,0,36,36,36,0,0,1,-11.8401863096,11.8401863096
7457,7198,0.09563,0.921384,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
7457,98,0.085479,0.810062,0,39,39,39,0,0,1,-11.8401863096,11.8401863096
4334,3631,0.0002,0.0021,0,1481,14974,14974,0,0,1,-11.8401863096,11.8401863096
3631,6538,0.00051,0.00613,0,1678,5136,5136,0,0,1,-11.8401863096,11.8401863096
7299,6152,0.00062,0.006331,0,4966,4966,4966,0,0,1,-11.8401863096,11.8401863096
6152,1587,0.00075,0.00981,0,3211,3211,3211,0,0,1,-11.8401863096,11.8401863096
4334,8614,0.00105,0.01369,0,2301,2301,2301,0,0,1,-11.8401863096,11.8401863096
8614,491,0.00132,0.01291,0,1645,2435,2435,0,0,1,-11.8401863096,11.8401863096
4334,6137,0.00103,0.01395,0,1777,2259,2259,0,0,1,-11.8401863096,11.8401863096
6137,7545,0.00134,0.01263,0,2488,2488,2488,0,0,1,-11.8401863096,11.8401863096
4334,5941,0.269647,1.156579,0,27,27,27,0,0,1,-11.8401863096,11.8401863096
324,4334,0.06211,0.718075,0,44,44,44,0,0,1,-11.8401863096,11.8401863096
4334,590,0.00062,0.005,0,1580,6270,6270,0,0,1,-11.8401863096,11.8401863096
5005,4334,0.00031,0.00248,0,1744,12639,12639,0,0,1,-11.8401863096,11.8401863096
4334,2394,0.0006,0.0051,0,1678,6152,6152,0,0,1,-11.8401863096,11.8401863096
818,2743,0.007331,0.044461,0,457,701,701,0,0,1,-11.8401863096,11.8401863096
818,2743,0.00718,0.0453,0,457,689,689,0,0,1,-11.8401863096,11.8401863096
7299,375,0.0002,0.00211,0,629,14904,14904,0,0,1,-11.8401863096,11.8401863096
5021,375,0.000659,0.002909,0,629,10591,10591,0,0,1,-11.8401863096,11.8401863096
6657,7440,0.00088,0.0079,0,3974,3974,3974,0,0,1,-11.8401863096,11.8401863096
8421,8006,0.00089,0.00774,0,4055,4055,4055,0,0,1,-11.8401863096,11.8401863096
5716,4345,0.00089,0.00706,0,4439,4439,4439,0,0,1,-11.8401863096,11.8401863096
1522,1861,0.0009,0.0069,0,4540,4540,4540,0,0,1,-11.8401863096,11.8401863096
4866,1522,0.527957,1.890097,0,17,17,17,0,0,1,-11.8401863096,11.8401863096
6724,1522,6.434972,8.855956,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
8429,1522,0.02292,0.469398,0,68,68,68,0,0,1,-11.8401863096,11.8401863096
7816,1522,0.03034,0.81482,0,39,39,39,0,0,1,-11.8401863096,11.8401863096
5428,1522,0.225173,1.343006,0,24,24,24,0,0,1,-11.8401863096,11.8401863096
4298,3361,0.0001,0.00122,0,1349,25805,25805,0,0,1,-11.8401863096,11.8401863096
9211,3361,0.00025,0.00221,0,1876,14203,14203,0,0,1,-11.8401863096,11.8401863096
92,6848,2.696676,13.13573,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
92,5523,3.125,11.9903,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
4023,92,0.00054,0.00664,0,1678,4742,4742,0,0,1,-11.8401863096,11.8401863096
2891,92,0.899169,5.002355,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
4737,92,0.06172,1.437119,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
63,92,0.521247,2.927216,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
9211,92,0.00397,0.614771,0,52,52,52,0,0,1,-11.8401863096,11.8401863096
8336,92,0.956579,5.569321,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
2724,92,0.071011,1.246122,0,26,26,26,0,0,1,-11.8401863096,11.8401863096
1268,92,22.47576,40.81994,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
630,92,0.00141,0.00778,0,3995,3995,3995,0,0,1,-11.8401863096,11.8401863096
6369,1861,0.00021,0.00179,0,17527,17527,17527,0,0,1,-11.8401863096,11.8401863096
8429,4345,0.00021,0.00175,0,17922,17922,17922,0,0,1,-11.8401863096,11.8401863096
5102,5178,0.00051,0.00411,0,7627,7627,7627,0,0,1,-11.8401863096,11.8401863096
1811,7643,0.00052,0.00402,0,7793,7793,7793,0,0,1,-11.8401863096,11.8401863096
5178,7643,0.00439,0.248677,0,128,128,128,0,0,1,-11.8401863096,11.8401863096
5301,2237,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
5301,2237,0.001,0.289959,0,109,109,109,0,0,1,-11.8401863096,11.8401863096
5301,3739,9.9e-05,0.000789,0,39724,39724,39724,0,0,1,-11.8401863096,11.8401863096
5301,4350,0.13343,0.727438,0,43,43,43,0,0,1,-11.8401863096,11.8401863096
2237,4350,0.11368,0.773802,0,41,41,41,0,0,1,-11.8401863096,11.8401863096
4714,7512,0.0001,0.0011,0,28598,28598,28598,0,0,1,-11.8401863096,11.8401863096
4921,4714,0.00069,0.00512,0,6115,6115,6115,0,0,1,-11.8401863096,11.8401863096
8099,1452,0.0001,0.00102,0,30821,30821,30821,0,0,1,-11.8401863096,11.8401863096
2444,8099,0.0007,0.005,0,6257,6257,6257,0,0,1,-11.8401863096,11.8401863096
5682,3862,0.00031,0.00399,0,1580,7893,7893,0,0,1,-11.8401863096,11.8401863096
6848,5682,9e-05,0.00103,0,1547,30551,30551,0,0,1,-11.8401863096,11.8401863096
3862,3976,0.00021,0.00231,0,1547,13619,13619,0,0,1,-11.8401863096,11.8401863096
3976,2157,8e-05,0.00082,0,1415,38340,38340,0,0,1,-11.8401863096,11.8401863096
2157,8948,0.00016,0.00203,0,1448,15513,15513,0,0,1,-11.8401863096,11.8401863096
8948,7160,3e-05,0.00036,0,1382,87440,87440,0,0,1,-11.8401863096,11.8401863096
63,7160,0.00061,0.00766,0,1547,4111,4111,0,0,1,-11.8401863096,11.8401863096
6848,5523,0,0.0002,0,1909,157937,157937,0,0,1,-11.8401863096,11.8401863096
6848,5523,0.01257,0.43678,0,73,73,73,0,0,1,-11.8401863096,11.8401863096
2891,6848,22.73892,49,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
4737,6848,4.844044,19.18698,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
63,6848,0.001,1.752701,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
9211,6848,0.908172,6.096537,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
7082,6848,4.358657,9.756232,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
8336,6848,25.29224,66.18213,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
2724,6848,1.071399,5.397922,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
1268,6848,0.155789,0.985526,0,32,32,32,0,0,1,-11.8401863096,11.8401863096
2891,5523,23.51524,49.62604,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
4737,5523,5.179155,18.97368,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
63,5523,0.0144,1.921053,0,17,17,17,0,0,1,-11.8401863096,11.8401863096
9211,5523,0.997091,6.027978,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
7082,5523,4.636704,9.781162,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
8336,5523,29.33518,59.12049,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
2724,5523,1.098269,5.695983,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
1268,5523,0.00085,0.00853,0,1777,3685,3685,0,0,1,-11.8401863096,11.8401863096
1268,5523,0.15653,1.070014,0,30,30,30,0,0,1,-11.8401863096,11.8401863096
6095,5941,0.00015,0.00148,0,21235,21235,21235,0,0,1,-11.8401863096,11.8401863096
475,5941,0.00014,0.00167,0,1349,18849,18849,0,0,1,-11.8401863096,11.8401863096
324,5941,0.525672,1.551039,0,20,20,20,0,0,1,-11.8401863096,11.8401863096
6469,7941,0.00411,0.01861,0,495,1658,1658,0,0,1,-11.8401863096,11.8401863096
4153,6469,0.000969,0.005841,0,476,5335,5335,0,0,1,-11.8401863096,11.8401863096
7941,2743,0.004581,0.02156,0,495,1434,1434,0,0,1,-11.8401863096,11.8401863096
2632,6485,0.00026,0.00323,0,954,9748,9748,0,0,1,-11.8401863096,11.8401863096
2632,6485,0.00026,0.00329,0,987,9572,9572,0,0,1,-11.8401863096,11.8401863096
192,8465,6e-05,0.00065,0,1185,48391,48391,0,0,1,-11.8401863096,11.8401863096
8465,1582,0.00038,0.00377,0,1316,8337,8337,0,0,1,-11.8401863096,11.8401863096
3349,8802,6e-05,0.00066,0,1349,47664,47664,0,0,1,-11.8401863096,11.8401863096
8802,2046,0.00038,0.00369,0,1481,8516,8516,0,0,1,-11.8401863096,11.8401863096
192,3349,0.01122,0.71669,0,45,45,45,0,0,1,-11.8401863096,11.8401863096
5495,192,25.10803,39.16205,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
192,6894,32.07964,43.87258,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
192,9100,0.427673,3.90554,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
192,5717,0.418573,3.979224,0,8,8,8,0,0,1,-11.8401863096,11.8401863096
6222,192,23.26662,36.54363,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
5495,3349,25.59141,38.34626,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
3349,6894,32.6849,42.93906,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
3349,9100,0.409481,3.684488,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
3349,5717,0.464072,3.610803,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
6222,3349,23.70568,35.76593,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
1029,3431,0,0.0002,0,400,157937,157937,0,0,1,-11.8401863096,11.8401863096
1029,3431,0.001,0.19151,0,165,165,165,0,0,1,-11.8401863096,11.8401863096
1029,4033,17.56446,20.66736,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
1029,1238,13.87645,21.76446,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
1029,438,1.145248,3.637603,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
1029,1907,1.372004,3.186983,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
3330,1029,0.119159,0.998905,0,32,32,32,0,0,1,-11.8401863096,11.8401863096
1029,1587,6.052479,9.575826,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
8938,1029,4.474793,10.74483,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
1177,1029,4.534711,10.47087,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
3431,4033,18.49236,22.54545,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
3431,1238,13.69401,22.82645,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
3431,438,1.333636,3.866942,0,8,8,8,0,0,1,-11.8401863096,11.8401863096
3431,1907,1.179442,4.148554,0,8,8,8,0,0,1,-11.8401863096,11.8401863096
3330,3431,0.114281,1.035289,0,31,31,31,0,0,1,-11.8401863096,11.8401863096
3431,1587,5.617769,11.75372,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
8938,3431,4.939669,11.00083,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
1177,3431,4.903306,10.93058,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
7690,1452,2e-05,0.00021,0,149739,149739,149739,0,0,1,-11.8401863096,11.8401863096
7690,2074,0.00028,0.00263,0,11943,11943,11943,0,0,1,-11.8401863096,11.8401863096
3270,7512,2e-05,0.00023,0,136820,136820,136820,0,0,1,-11.8401863096,11.8401863096
3270,8868,0.00027,0.00268,0,11727,11727,11727,0,0,1,-11.8401863096,11.8401863096
1242,7198,0.02601,0.665517,0,48,48,48,0,0,1,-11.8401863096,11.8401863096
1242,98,0.028591,0.528326,0,60,60,60,0,0,1,-11.8401863096,11.8401863096
7924,6554,0.01088,0.212832,0,149,149,149,0,0,1,-11.8401863096,11.8401863096
2440,6554,0.00032,0.00331,0,1580,9499,9499,0,0,1,-11.8401863096,11.8401863096
4261,6554,0.00031,0.00306,0,1218,10271,10271,0,0,1,-11.8401863096,11.8401863096
4766,237,0.00057,0.01002,0,3148,3148,3148,0,0,1,-11.8401863096,11.8401863096
4766,2277,0.00053,0.00558,0,1942,5636,5636,0,0,1,-11.8401863096,11.8401863096
4766,4296,22.58241,30.56787,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
4766,5611,22.12119,31.16759,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
4647,4766,1.627632,4.119529,0,8,8,8,0,0,1,-11.8401863096,11.8401863096
8762,4766,0.0003,0.00319,0,1580,9859,9859,0,0,1,-11.8401863096,11.8401863096
7483,4766,0.00232,0.519501,0,61,61,61,0,0,1,-11.8401863096,11.8401863096
4766,9003,0.00058,0.00981,0,3215,3215,3215,0,0,1,-11.8401863096,11.8401863096
9088,9003,0.00065,0.00643,0,4888,4888,4888,0,0,1,-11.8401863096,11.8401863096
4501,237,0.00063,0.00655,0,4801,4801,4801,0,0,1,-11.8401863096,11.8401863096
2016,8517,0.001,0.215229,0,147,147,147,0,0,1,-11.8401863096,11.8401863096
2016,7924,0.00102,0.00911,0,1481,3446,3446,0,0,1,-11.8401863096,11.8401863096
8517,6558,0.00094,0.00901,0,1744,3487,3487,0,0,1,-11.8401863096,11.8401863096
6724,8517,3.359072,5.253809,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
1079,4723,0.00019,0.00221,0,1481,14241,14241,0,0,1,-11.8401863096,11.8401863096
7924,1079,0.00039,0.00355,0,1547,8845,8845,0,0,1,-11.8401863096,11.8401863096
1079,1148,0.0001,0.00073,0,42870,42870,42870,0,0,1,-11.8401863096,11.8401863096
6847,600,0.00018,0.00226,0,1547,13933,13933,0,0,1,-11.8401863096,11.8401863096
8355,6847,0.00038,0.00368,0,987,8539,8539,0,0,1,-11.8401863096,11.8401863096
6847,7116,0.00047,0.00386,0,1843,8124,8124,0,0,1,-11.8401863096,11.8401863096
7198,98,0.001,0.309525,0,103,103,103,0,0,1,-11.8401863096,11.8401863096
2912,2196,0.000711,0.00393,0,553,7910,7910,0,0,1,-11.8401863096,11.8401863096
2912,7631,0.001219,0.00569,0,5429,5429,5429,0,0,1,-11.8401863096,11.8401863096
8349,6286,0.00125,0.005581,0,457,5523,5523,0,0,1,-11.8401863096,11.8401863096
2196,6286,0.0007,0.00401,0,7760,7760,7760,0,0,1,-11.8401863096,11.8401863096
6724,4866,0.0599,0.313109,0,100,100,100,0,0,1,-11.8401863096,11.8401863096
4866,3267,0.00051,0.00517,0,1744,6081,6081,0,0,1,-11.8401863096,11.8401863096
4866,8429,0.92403,2.090097,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
4866,7816,0.05633,0.587403,0,54,54,54,0,0,1,-11.8401863096,11.8401863096
4866,5428,0.333109,1.178601,0,26,26,26,0,0,1,-11.8401863096,11.8401863096
5021,7194,0.0002,0.002599,0,381,12118,12118,0,0,1,-11.8401863096,11.8401863096
6508,4023,6e-05,0.00066,0,1843,47664,47664,0,0,1,-11.8401863096,11.8401863096
4023,4723,0.00203,0.01921,0,1415,1636,1636,0,0,1,-11.8401863096,11.8401863096
4023,8336,0.00132,0.01562,0,1645,2016,2016,0,0,1,-11.8401863096,11.8401863096
4023,1918,0.00039,0.00541,0,5824,5824,5824,0,0,1,-11.8401863096,11.8401863096
4023,8336,0.0013,0.01592,0,1678,1978,1978,0,0,1,-11.8401863096,11.8401863096
4023,6667,0.00084,0.00852,0,3690,3690,3690,0,0,1,-11.8401863096,11.8401863096
6508,3052,0.00016,0.0017,0,1547,18500,18500,0,0,1,-11.8401863096,11.8401863096
1807,5102,0.00092,0.00761,0,1678,4121,4121,0,0,1,-11.8401863096,11.8401863096
1807,491,0.00062,0.00468,0,1711,6691,6691,0,0,1,-11.8401863096,11.8401863096
6108,1811,0.00094,0.00746,0,1580,4202,4202,0,0,1,-11.8401863096,11.8401863096
6108,7545,0.00063,0.00458,0,1645,6833,6833,0,0,1,-11.8401863096,11.8401863096
5102,1811,0,0.0002,0,1547,157937,157937,0,0,1,-11.8401863096,11.8401863096
5102,1811,0.001,0.227327,0,139,139,139,0,0,1,-11.8401863096,11.8401863096
5102,3647,3e-05,0.00034,0,92545,92545,92545,0,0,1,-11.8401863096,11.8401863096
7816,5102,0.00052,0.00501,0,6272,6272,6272,0,0,1,-11.8401863096,11.8401863096
4041,1811,0.00059,0.00491,0,6388,6388,6388,0,0,1,-11.8401863096,11.8401863096
241,1238,0.006229,0.029719,0,495,1041,1041,0,0,1,-11.8401863096,11.8401863096
241,438,0.00194,0.00924,0,476,3346,3346,0,0,1,-11.8401863096,11.8401863096
3118,2631,0.00189,0.00769,0,3989,3989,3989,0,0,1,-11.8401863096,11.8401863096
3118,8934,0.0037,0.017021,0,476,1814,1814,0,0,1,-11.8401863096,11.8401863096
4597,1144,0.00168,0.008719,0,438,3558,3558,0,0,1,-11.8401863096,11.8401863096
4597,6173,0.003771,0.016669,0,514,1849,1849,0,0,1,-11.8401863096,11.8401863096
6440,7631,0.004669,0.024729,0,438,1256,1256,0,0,1,-11.8401863096,11.8401863096
1189,8349,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
1189,8349,0.00099,0.00607,0,5136,5136,5136,0,0,1,-11.8401863096,11.8401863096
6440,1189,0.00476,0.02624,0,381,1185,1185,0,0,1,-11.8401863096,11.8401863096
1238,5820,0.00051,0.00286,0,457,10874,10874,0,0,1,-11.8401863096,11.8401863096
1238,5820,0.0005,0.002909,0,476,10702,10702,0,0,1,-11.8401863096,11.8401863096
4033,1238,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
4033,1238,0.001,0.18874,0,168,168,168,0,0,1,-11.8401863096,11.8401863096
4033,438,0.704421,2.986983,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
4033,1907,0.680207,2.970661,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
3330,4033,4.389256,10.44091,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
4033,1587,0.00861,0.432252,0,74,74,74,0,0,1,-11.8401863096,11.8401863096
8938,4033,0.006521,0.039849,0,457,783,783,0,0,1,-11.8401863096,11.8401863096
8938,4033,0.450599,2.525826,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
1177,4033,0.51345,2.178099,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
4033,1962,0.000159,0.002091,0,15063,15063,15063,0,0,1,-11.8401863096,11.8401863096
1238,438,0.547603,3.122934,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
1238,1907,0.63281,2.590496,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
3330,1238,4.541736,8.227686,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
1238,1587,0.00687,0.424525,0,75,75,75,0,0,1,-11.8401863096,11.8401863096
8938,1238,0.394752,2.341736,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
1177,1238,0.00638,0.04063,0,457,769,769,0,0,1,-11.8401863096,11.8401863096
1177,1238,0.459607,1.981798,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
1238,1944,0.000159,0.00213,0,14789,14789,14789,0,0,1,-11.8401863096,11.8401863096
2631,1144,0.001,0.319917,0,99,99,99,0,0,1,-11.8401863096,11.8401863096
3332,2631,0.074539,0.567996,0,56,56,56,0,0,1,-11.8401863096,11.8401863096
3332,1144,0.054219,0.438326,0,72,72,72,0,0,1,-11.8401863096,11.8401863096
1667,4119,0.00049,0.0046,0,1744,6829,6829,0,0,1,-11.8401863096,11.8401863096
8193,4119,0.00063,0.00676,0,1547,4653,4653,0,0,1,-11.8401863096,11.8401863096
1667,2306,0.02777,0.440042,0,72,72,72,0,0,1,-11.8401863096,11.8401863096
3514,2306,0.02704,0.444668,0,71,71,71,0,0,1,-11.8401863096,11.8401863096
3514,2306,0.00048,0.00469,0,1777,6701,6701,0,0,1,-11.8401863096,11.8401863096
8193,2306,0.00062,0.00626,0,1514,5022,5022,0,0,1,-11.8401863096,11.8401863096
1667,3514,0,0.0002,0,1415,157937,157937,0,0,1,-11.8401863096,11.8401863096
1667,3514,0.001,0.247292,0,128,128,128,0,0,1,-11.8401863096,11.8401863096
1667,5963,3e-05,0.00035,0,1514,89920,89920,0,0,1,-11.8401863096,11.8401863096
9046,1667,0.00014,0.00118,0,1251,26583,26583,0,0,1,-11.8401863096,11.8401863096
3514,7771,3e-05,0.00034,0,1514,92545,92545,0,0,1,-11.8401863096,11.8401863096
4498,5963,0.00072,0.00903,0,1514,3487,3487,0,0,1,-11.8401863096,11.8401863096
4498,7771,0.00082,0.00885,0,1678,3554,3554,0,0,1,-11.8401863096,11.8401863096
7440,969,0.00012,0.00093,0,757,33686,33686,0,0,1,-11.8401863096,11.8401863096
6946,7240,0.000831,0.004229,0,7330,7330,7330,0,0,1,-11.8401863096,11.8401863096
9053,4153,0.000841,0.00414,0,7478,7478,7478,0,0,1,-11.8401863096,11.8401863096
8762,6095,0.00049,0.00607,0,1876,5187,5187,0,0,1,-11.8401863096,11.8401863096
7483,2277,0.00048,0.00567,0,1547,5552,5552,0,0,1,-11.8401863096,11.8401863096
7483,475,0.00047,0.00578,0,1349,5447,5447,0,0,1,-11.8401863096,11.8401863096
5495,6222,6e-05,0.00069,0,1613,45607,45607,0,0,1,-11.8401863096,11.8401863096
5495,6894,0.198269,1.245429,0,26,26,26,0,0,1,-11.8401863096,11.8401863096
5495,9100,28.23615,48.46122,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
5495,5717,32.00069,47.49169,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
5495,6222,0.001,0.339079,0,94,94,94,0,0,1,-11.8401863096,11.8401863096
4296,5611,0.001,0.23876,0,133,133,133,0,0,1,-11.8401863096,11.8401863096
7483,4296,7.242382,14.44598,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
7483,5611,7.08795,14.71814,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
6451,5598,0.00493,0.059419,0,530,530,530,0,0,1,-11.8401863096,11.8401863096
6451,5598,0.01006,0.07863,0,399,399,399,0,0,1,-11.8401863096,11.8401863096
6451,5680,0.001,0.434587,0,73,73,73,0,0,1,-11.8401863096,11.8401863096
6451,2895,0.001,0.434132,0,73,73,73,0,0,1,-11.8401863096,11.8401863096
6451,4488,9.525206,20.12748,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
6451,8022,0.490393,3.121901,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
6451,260,0.324483,3.440909,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
6451,5909,7.110331,13.27211,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
6451,2828,8.147314,13.64236,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
6451,5596,1.873657,4.730165,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
6451,4099,1.953223,4.544628,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
6451,629,0.893533,3.267562,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
6451,3423,0.947417,3.197521,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
6451,2955,1.735227,5.478926,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
8182,6451,49.21281,47.44215,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
6718,6451,21.70248,30.12603,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
6451,4702,9.99835,24.78719,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
6451,7500,10.26198,26.88017,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
6451,1067,0.625785,4.196281,0,8,8,8,0,0,1,-11.8401863096,11.8401863096
3533,6451,0.531426,3.034091,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
5440,6451,3.245868,10.84669,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
2605,6451,3.282025,10.98388,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
6451,1581,0.002919,0.01451,0,553,2135,2135,0,0,1,-11.8401863096,11.8401863096
6451,1581,0.001,0.67564,0,47,47,47,0,0,1,-11.8401863096,11.8401863096
6451,6655,0.227169,1.409215,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
6451,6307,0.192229,1.194917,0,27,27,27,0,0,1,-11.8401863096,11.8401863096
6451,1581,0.002979,0.0142,0,553,2178,2178,0,0,1,-11.8401863096,11.8401863096
5167,5531,0.000151,0.0015,0,20953,20953,20953,0,0,1,-11.8401863096,11.8401863096
5167,4350,0.000151,0.001461,0,21506,21506,21506,0,0,1,-11.8401863096,11.8401863096
6485,1493,0.00136,0.0167,0,1415,1886,1886,0,0,1,-11.8401863096,11.8401863096
5680,2895,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
5680,2895,0.001,0.256632,0,124,124,124,0,0,1,-11.8401863096,11.8401863096
4488,5680,6.78595,11.8655,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
8022,5680,1.097169,5.085744,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
260,5680,0.904029,5.181818,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
5909,5680,4.170248,8.645247,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
2828,5680,4.773967,8.884503,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
5596,5680,0.874421,3.172727,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
4099,5680,1.05436,2.929339,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
629,5680,0.513368,2.495455,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
3423,5680,0.604525,2.218802,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
2955,5680,1.308616,3.033264,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
8182,5680,39.69008,38.26033,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
6718,5680,17.11942,22.4938,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
4702,5680,20.47789,32.19835,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
7500,5680,21.35331,30.98554,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
1067,5680,1.604091,6.167149,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
3533,5680,1.137851,5.037397,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
5440,5680,6.625413,15.09483,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
2605,5680,6.196074,16.5874,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
1971,5680,59.24587,56.3595,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
5680,1581,0.086409,1.077231,0,30,30,30,0,0,1,-11.8401863096,11.8401863096
6655,5680,0.080841,0.916612,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
6307,5680,0.07195,0.701488,0,45,45,45,0,0,1,-11.8401863096,11.8401863096
4488,2895,5.952479,12.55207,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
8022,2895,1.208636,4.790289,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
260,2895,0.897293,4.88781,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
5909,2895,4.399793,8.436157,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
2828,2895,4.466736,9.775413,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
5596,2895,0.924855,3.415083,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
4099,2895,1.008368,3.168595,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
629,2895,0.519401,2.533471,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
3423,2895,0.611653,2.252893,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
2955,2895,1.180868,3.490496,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
8182,2895,38.08471,41.4876,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
6718,2895,19.69132,22.41116,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
4702,2895,21.63017,31.43802,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
7500,2895,20.91529,32.94215,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
1067,2895,1.695537,6.03657,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
3533,2895,1.302851,4.551033,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
5440,2895,5.718182,16.36116,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
2605,2895,6.683678,15.9062,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
2895,1581,0.10661,0.987583,0,32,32,32,0,0,1,-11.8401863096,11.8401863096
6655,2895,0.079729,0.948512,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
6307,2895,0.06449,0.807169,0,40,40,40,0,0,1,-11.8401863096,11.8401863096
6307,2895,0.002151,0.02656,0,1186,1186,1186,0,0,1,-11.8401863096,11.8401863096
6485,4811,0.00094,0.01246,0,1711,2528,2528,0,0,1,-11.8401863096,11.8401863096
4811,4849,0.00109,0.00971,0,1942,3233,3233,0,0,1,-11.8401863096,11.8401863096
6485,3012,0.00099,0.01086,0,1678,2897,2897,0,0,1,-11.8401863096,11.8401863096
6485,3012,0.00092,0.0127,0,1613,2481,2481,0,0,1,-11.8401863096,11.8401863096
3012,4849,0.00097,0.01101,0,1909,2858,2858,0,0,1,-11.8401863096,11.8401863096
438,1907,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
438,1907,0.001,0.236901,0,134,134,134,0,0,1,-11.8401863096,11.8401863096
3330,438,1.033202,3.18595,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
1587,438,0.07336,0.952996,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
8938,438,4.823554,9.755785,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
1177,438,4.344835,10.74711,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
7684,438,0.000789,0.01039,0,3032,3032,3032,0,0,1,-11.8401863096,11.8401863096
3330,1907,0.877293,3.230992,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
1587,1907,0.08095,0.839008,0,38,38,38,0,0,1,-11.8401863096,11.8401863096
8938,1907,4.635744,9.702067,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
1177,1907,4.775207,9.229752,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
6558,2440,0.00017,0.0018,0,1942,17471,17471,0,0,1,-11.8401863096,11.8401863096
8355,4261,0.00017,0.00184,0,1251,17095,17095,0,0,1,-11.8401863096,11.8401863096
8647,2074,6e-05,0.00055,0,57093,57093,57093,0,0,1,-11.8401863096,11.8401863096
5566,8868,5e-05,0.00051,0,61641,61641,61641,0,0,1,-11.8401863096,11.8401863096
7093,7207,4.9e-05,0.000194,0,1645,157864,157864,0,0,1,-11.8401863096,11.8401863096
7093,7207,0.001,0.502417,0,63,63,63,0,0,1,-11.8401863096,11.8401863096
7093,491,0.11597,1.150069,0,28,28,28,0,0,1,-11.8401863096,11.8401863096
7093,4332,0.00027,0.00201,0,1645,15576,15576,0,0,1,-11.8401863096,11.8401863096
7093,324,12.69044,26.69945,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
5862,7093,5.039543,12.54224,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
4052,7093,4.861565,13.04917,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
7207,491,0.131427,1.127078,0,28,28,28,0,0,1,-11.8401863096,11.8401863096
7207,2513,0.00034,0.00324,0,1777,9696,9696,0,0,1,-11.8401863096,11.8401863096
7207,324,14.34765,23.73407,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
5862,7207,4.937535,12.78878,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
4052,7207,4.758934,13.29571,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
3330,276,0.00189,0.01011,0,495,3072,3072,0,0,1,-11.8401863096,11.8401863096
3330,7412,0.00193,0.009901,0,495,3132,3132,0,0,1,-11.8401863096,11.8401863096
321,7412,0.00095,0.004461,0,495,6926,6926,0,0,1,-11.8401863096,11.8401863096
321,5929,0.000841,0.00505,0,457,6170,6170,0,0,1,-11.8401863096,11.8401863096
