bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
6432,3330,0.00074,0.00837,0,419,3760,3760,0,0,1,-11.8401863096,11.8401863096
3330,1587,3.807645,6.613017,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
8938,3330,0.512211,2.208058,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
1177,3330,0.432727,2.575207,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
3330,321,0.00551,0.13675,0,231,231,231,0,0,1,-11.8401863096,11.8401863096
8193,6615,0.00018,0.00165,0,19031,19031,19031,0,0,1,-11.8401863096,11.8401863096
8193,1596,0.00017,0.00168,0,18707,18707,18707,0,0,1,-11.8401863096,11.8401863096
3052,4298,0.00022,0.00207,0,1415,15175,15175,0,0,1,-11.8401863096,11.8401863096
7254,5878,6e-05,0.000531,0,59111,59111,59111,0,0,1,-11.8401863096,11.8401863096
4488,4401,6e-05,0.000521,0,495,60231,60231,0,0,1,-11.8401863096,11.8401863096
4488,5909,2.538636,7.69814,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
4488,2828,2.881818,7.882025,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
4488,5596,0.648822,3.687603,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
4488,4099,0.662004,3.615496,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
4488,629,0.347417,1.771488,0,18,18,18,0,0,1,-11.8401863096,11.8401863096
4488,3423,0.302727,2.122521,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
4488,2955,0.13874,1.055682,0,30,30,30,0,0,1,-11.8401863096,11.8401863096
8182,4488,32.21488,46.94215,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
6718,4488,16.64897,25.36157,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
4488,1581,31.40496,45.72727,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
4488,6655,1.96531,5.971488,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
4488,6307,1.628843,5.349793,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
5878,2955,0.003831,0.04362,0,722,722,722,0,0,1,-11.8401863096,11.8401863096
4401,2955,0.003901,0.042711,0,737,737,737,0,0,1,-11.8401863096,11.8401863096
2891,4737,0,0.0002,0,1448,157937,157937,0,0,1,-11.8401863096,11.8401863096
2891,4737,0.03143,0.812673,0,39,39,39,0,0,1,-11.8401863096,11.8401863096
7352,2891,6e-05,0.00062,0,1613,50711,50711,0,0,1,-11.8401863096,11.8401863096
63,2891,5.540582,14.44598,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
9211,2891,0.171863,2.799169,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
7082,2891,31.73753,62.63988,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
8336,2891,0.0037,0.670762,0,48,48,48,0,0,1,-11.8401863096,11.8401863096
2724,2891,4.69723,16.67659,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
1268,2891,13.8608,37.26524,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
5566,4737,6e-05,0.00063,0,49913,49913,49913,0,0,1,-11.8401863096,11.8401863096
63,4737,0.842036,5.10651,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
9211,4737,0.001,0.767382,0,42,42,42,0,0,1,-11.8401863096,11.8401863096
8336,4737,0.0122,0.920499,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
2724,4737,0.831094,4.707341,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
1268,4737,13.1392,39.18767,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
7910,7352,0.00022,0.0023,0,1777,13672,13672,0,0,1,-11.8401863096,11.8401863096
8244,8647,0.00022,0.00213,0,14752,14752,14752,0,0,1,-11.8401863096,11.8401863096
8332,6894,0.00034,0.003,0,10463,10463,10463,0,0,1,-11.8401863096,11.8401863096
324,8332,0.00022,0.00172,0,18217,18217,18217,0,0,1,-11.8401863096,11.8401863096
5048,6894,0.00034,0.00294,0,10673,10673,10673,0,0,1,-11.8401863096,11.8401863096
2133,5048,0.00022,0.00168,0,18643,18643,18643,0,0,1,-11.8401863096,11.8401863096
9100,6894,25.47853,44.51731,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
5717,6894,24.93629,45.35734,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
6222,6894,0.138622,1.351247,0,24,24,24,0,0,1,-11.8401863096,11.8401863096
8938,1587,1.420021,4.04938,0,8,8,8,0,0,1,-11.8401863096,11.8401863096
1177,1587,1.226446,4.635537,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
1587,5820,0.000771,0.0083,0,3790,3790,3790,0,0,1,-11.8401863096,11.8401863096
2788,9077,0.00449,0.023349,0,1329,1329,1329,0,0,1,-11.8401863096,11.8401863096
640,7099,0.001,0.313037,0,101,101,101,0,0,1,-11.8401863096,11.8401863096
640,6440,0.025331,0.364938,0,87,87,87,0,0,1,-11.8401863096,11.8401863096
640,6440,0.004219,0.018211,0,1690,1690,1690,0,0,1,-11.8401863096,11.8401863096
7099,6440,0.02581,0.357169,0,89,89,89,0,0,1,-11.8401863096,11.8401863096
7099,6440,0.00413,0.01686,0,553,1820,1820,0,0,1,-11.8401863096,11.8401863096
491,3476,0.00018,0.00157,0,19989,19989,19989,0,0,1,-11.8401863096,11.8401863096
324,491,4.622922,11.33102,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
5862,491,1.337465,6.217936,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
4052,491,1.319252,5.765305,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
7545,5272,0.00017,0.0016,0,19632,19632,19632,0,0,1,-11.8401863096,11.8401863096
7545,4332,0.00017,0.00163,0,1777,19275,19275,0,0,1,-11.8401863096,11.8401863096
7545,3950,2e-05,0.00022,0,757,142990,142990,0,0,1,-11.8401863096,11.8401863096
8934,6173,0,0.0002,0,533,157937,157937,0,0,1,-11.8401863096,11.8401863096
8934,6173,0.01018,0.46657,0,68,68,68,0,0,1,-11.8401863096,11.8401863096
6130,8934,0.00887,0.046021,0,674,674,674,0,0,1,-11.8401863096,11.8401863096
3780,8934,0.007479,0.02551,0,553,1189,1189,0,0,1,-11.8401863096,11.8401863096
1623,6173,0.00762,0.024979,0,572,1210,1210,0,0,1,-11.8401863096,11.8401863096
7440,3476,0.00034,0.00277,0,11319,11319,11319,0,0,1,-11.8401863096,11.8401863096
8006,5272,0.00035,0.00271,0,1777,11560,11560,0,0,1,-11.8401863096,11.8401863096
4501,2513,0.00146,0.01134,0,1547,2763,2763,0,0,1,-11.8401863096,11.8401863096
8938,1177,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
8938,1177,0.001,0.250041,0,127,127,127,0,0,1,-11.8401863096,11.8401863096
8938,5142,0.00031,0.00232,0,438,13496,13496,0,0,1,-11.8401863096,11.8401863096
3332,6130,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
3332,6130,0.001,0.319463,0,99,99,99,0,0,1,-11.8401863096,11.8401863096
3332,6440,0.002479,0.011479,0,438,2690,2690,0,0,1,-11.8401863096,11.8401863096
3332,1258,1.778616,5.164256,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
2196,3332,0.00644,0.026229,0,419,1170,1170,0,0,1,-11.8401863096,11.8401863096
4085,3332,0.342769,1.509876,0,21,21,21,0,0,1,-11.8401863096,11.8401863096
6130,6440,0.002521,0.01124,0,438,2743,2743,0,0,1,-11.8401863096,11.8401863096
6130,1258,1.29219,4.678099,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
4085,6130,0.236529,1.420661,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
8022,260,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
8022,260,0.05505,0.67124,0,47,47,47,0,0,1,-11.8401863096,11.8401863096
242,8022,4.467975,11.21446,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
8022,5596,34.72521,52.45248,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
8022,4099,36.34711,50.63223,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
8022,629,22.76033,33.1281,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
8022,3423,21.48554,36.70661,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
8022,2955,39.50826,49.23967,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
4702,8022,17.04917,42.27893,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
7500,8022,16.04855,40.82025,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
8022,1067,0.053771,1.208946,0,27,27,27,0,0,1,-11.8401863096,11.8401863096
8022,1067,0.003281,0.016341,0,514,1896,1896,0,0,1,-11.8401863096,11.8401863096
3533,8022,0.825227,5.014463,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
8022,4789,4.278926,11.33285,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
8022,7592,3.46157,11.98905,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
5440,8022,4.532025,17.77417,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
5440,8022,0.009169,0.03831,0,514,802,802,0,0,1,-11.8401863096,11.8401863096
2605,8022,4.582645,17.99917,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
8022,6421,4.507231,15.28285,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
8022,1581,0.001,1.211157,0,27,27,27,0,0,1,-11.8401863096,11.8401863096
8022,6655,7.098967,16.7219,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
8022,6307,6.249587,14.57107,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
242,260,3.945041,12.27665,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
260,5596,34.19215,51.58471,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
260,4099,31.52686,50.73347,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
260,629,18.00289,35.73554,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
260,3423,21.65083,34.30165,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
260,2955,35.85331,52.29959,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
4702,260,18.05847,51.41322,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
7500,260,21.28512,43.97521,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
260,1067,0.036771,0.970744,0,33,33,33,0,0,1,-11.8401863096,11.8401863096
3533,260,0.78843,6.091736,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
260,4789,3.228512,12.74483,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
260,7592,3.551653,11.03347,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
5440,260,5.941736,18.63595,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
2605,260,4.915083,20.96901,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
2605,260,0.01039,0.037539,0,495,811,811,0,0,1,-11.8401863096,11.8401863096
260,6421,4.096281,15.0905,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
260,1581,0.001,1.352211,0,24,24,24,0,0,1,-11.8401863096,11.8401863096
260,6655,6.635537,16.54979,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
260,6307,5.82438,14.40847,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
4052,2133,0.00046,0.00466,0,6746,6746,6746,0,0,1,-11.8401863096,11.8401863096
5862,324,0.03625,0.46376,0,68,68,68,0,0,1,-11.8401863096,11.8401863096
5862,324,0.00045,0.00475,0,6621,6621,6621,0,0,1,-11.8401863096,11.8401863096
4052,324,0.04062,0.4091,0,77,77,77,0,0,1,-11.8401863096,11.8401863096
8022,1581,0.006271,0.0373,0,836,836,836,0,0,1,-11.8401863096,11.8401863096
648,5531,0.000331,0.00331,0,9496,9496,9496,0,0,1,-11.8401863096,11.8401863096
648,4350,0.000341,0.00324,0,9696,9696,9696,0,0,1,-11.8401863096,11.8401863096
648,1484,0.00013,0.00132,0,381,23815,23815,0,0,1,-11.8401863096,11.8401863096
5909,2828,0.001,0.1802,0,176,176,176,0,0,1,-11.8401863096,11.8401863096
5909,5596,0.04812,0.726715,0,44,44,44,0,0,1,-11.8401863096,11.8401863096
5909,5596,0.005169,0.036401,0,495,860,860,0,0,1,-11.8401863096,11.8401863096
5909,4099,0.04006,0.78624,0,41,41,41,0,0,1,-11.8401863096,11.8401863096
629,5909,0.559318,2.376033,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
3423,5909,0.574607,2.433264,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
5909,2955,0.449463,2.310744,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
8182,5909,0.18062,1.392789,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
6718,5909,0.092211,0.750041,0,42,42,42,0,0,1,-11.8401863096,11.8401863096
4702,5909,6.405372,12.55372,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
7500,5909,5.734504,14.28161,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
3533,5909,15.87066,21.82231,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
5440,5909,45.78719,60.88223,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
2605,5909,52.13017,54.55165,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
1971,5909,0.615,2.63781,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
5909,1581,16.26798,23.5124,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
5909,6655,0.818636,3.652686,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
5909,6307,0.670434,2.968182,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
2828,5596,0.041711,0.912376,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
2828,4099,0.04611,0.822479,0,39,39,39,0,0,1,-11.8401863096,11.8401863096
2828,4099,0.005271,0.03561,0,533,878,878,0,0,1,-11.8401863096,11.8401863096
629,2828,0.605434,2.534091,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
3423,2828,0.542851,2.99876,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
2828,2955,0.520909,2.569628,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
8182,2828,0.177789,1.458264,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
6718,2828,0.09881,0.801281,0,40,40,40,0,0,1,-11.8401863096,11.8401863096
4702,2828,6.124793,15.47397,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
7500,2828,5.91157,16.17149,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
3533,2828,14.54876,25.34091,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
5440,2828,54.67355,60.11777,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
1971,2828,0.802355,2.58657,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
2828,1581,19.94897,25.18388,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
2828,6655,1.027479,3.393802,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
2828,6307,0.843471,3.042975,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
6724,7492,0.00078,0.00782,0,1909,4020,4020,0,0,1,-11.8401863096,11.8401863096
6724,8429,7.575485,11.77562,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
6724,7816,1.23705,3.353947,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
6724,5428,3.429501,6.941136,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
6724,1525,0.00076,0.00797,0,1810,3946,3946,0,0,1,-11.8401863096,11.8401863096
8256,1525,0.00025,0.00233,0,1942,13480,13480,0,0,1,-11.8401863096,11.8401863096
2309,7492,0.00179,0.01397,0,1613,2243,2243,0,0,1,-11.8401863096,11.8401863096
9211,63,0.173643,1.472438,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
63,8336,5.182133,18.94529,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
63,2724,0.188989,1.114889,0,28,28,28,0,0,1,-11.8401863096,11.8401863096
1268,63,1.860596,8.193906,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
242,316,0.00424,0.029211,0,572,1071,1071,0,0,1,-11.8401863096,11.8401863096
242,1067,6.176859,17.47149,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
3533,242,10.52665,27.33264,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
242,4789,0.202,1.377087,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
242,7592,0.19876,1.343988,0,24,24,24,0,0,1,-11.8401863096,11.8401863096
242,7592,0.00545,0.042341,0,553,740,740,0,0,1,-11.8401863096,11.8401863096
5440,242,7.300207,16.26798,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
2605,242,6.816736,17.84773,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
242,6421,3.997727,8.729958,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
242,1581,15.84711,34.44008,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
242,1085,30.61777,53.27893,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
242,3913,36.28512,62.88017,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
63,2724,0.00082,0.01007,0,1580,3127,3127,0,0,1,-11.8401863096,11.8401863096
7454,7706,0.0005,0.004169,0,572,7523,7523,0,0,1,-11.8401863096,11.8401863096
5440,7454,0.00525,0.033151,0,495,942,942,0,0,1,-11.8401863096,11.8401863096
7706,4646,0.001969,0.01718,0,495,1827,1827,0,0,1,-11.8401863096,11.8401863096
4646,4288,0.001289,0.009229,0,553,3390,3390,0,0,1,-11.8401863096,11.8401863096
4288,3935,0.00043,0.00349,0,553,8983,8983,0,0,1,-11.8401863096,11.8401863096
3935,6716,0.000979,0.008901,0,495,3528,3528,0,0,1,-11.8401863096,11.8401863096
6716,316,0.000219,0.00155,0,514,20179,20179,0,0,1,-11.8401863096,11.8401863096
7039,7135,0.00025,0.00319,0,889,9872,9872,0,0,1,-11.8401863096,11.8401863096
7039,7135,0.00024,0.00295,0,856,10673,10673,0,0,1,-11.8401863096,11.8401863096
8429,732,0.00022,0.00171,0,1448,18322,18322,0,0,1,-11.8401863096,11.8401863096
4294,732,0.0005,0.00382,0,1514,8200,8200,0,0,1,-11.8401863096,11.8401863096
6369,2545,0.0002,0.00192,0,1251,16364,16364,0,0,1,-11.8401863096,11.8401863096
4294,2545,0.0005,0.00383,0,1580,8178,8178,0,0,1,-11.8401863096,11.8401863096
5596,4099,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
5596,4099,0.001,0.268678,0,118,118,118,0,0,1,-11.8401863096,11.8401863096
629,5596,0.042159,0.956198,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
629,5596,0.002341,0.022341,0,1407,1407,1407,0,0,1,-11.8401863096,11.8401863096
3423,5596,0.04555,0.93969,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
5596,2955,0.077909,1.08686,0,29,29,29,0,0,1,-11.8401863096,11.8401863096
4424,5596,0.0003,0.003289,0,629,9565,9565,0,0,1,-11.8401863096,11.8401863096
8182,5596,1.527831,6.098554,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
6718,5596,0.958926,2.68595,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
4702,5596,28.84298,48.1157,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
7500,5596,33.55372,46.46901,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
1067,5596,47.90702,63.74587,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
3533,5596,28.68802,30.77066,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
1971,5596,4.526653,11.10372,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
5596,1581,6.754959,11.13905,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
5596,6655,0.105229,1.236012,0,26,26,26,0,0,1,-11.8401863096,11.8401863096
5596,6307,0.085781,1.020186,0,31,31,31,0,0,1,-11.8401863096,11.8401863096
629,4099,0.044289,0.919483,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
3423,4099,0.047781,0.901963,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
4099,2955,0.076341,1.006446,0,32,32,32,0,0,1,-11.8401863096,11.8401863096
7189,4099,0.0003,0.00336,0,610,9364,9364,0,0,1,-11.8401863096,11.8401863096
8182,4099,1.621322,5.733678,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
6718,4099,0.903202,2.852273,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
4702,4099,30.65289,49.86157,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
7500,4099,32.78719,47.26653,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
1067,4099,44.17355,62.70041,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
3533,4099,25.07438,35.58471,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
1971,4099,5.060744,9.753098,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
4099,1581,6.015083,12.60103,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
4099,6655,0.099409,1.193017,0,27,27,27,0,0,1,-11.8401863096,11.8401863096
4099,6655,0.002021,0.01812,0,1733,1733,1733,0,0,1,-11.8401863096,11.8401863096
4099,6307,0.09157,0.961405,0,33,33,33,0,0,1,-11.8401863096,11.8401863096
4647,5774,0.00032,0.00387,0,1349,8135,8135,0,0,1,-11.8401863096,11.8401863096
4647,3583,0.00038,0.00378,0,1448,8315,8315,0,0,1,-11.8401863096,11.8401863096
3578,6753,0.00032,0.00394,0,1481,7991,7991,0,0,1,-11.8401863096,11.8401863096
3578,606,0.00038,0.0037,0,1382,8493,8493,0,0,1,-11.8401863096,11.8401863096
4647,7483,6.036911,10.78324,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
6485,7135,0.0008,0.00945,0,1481,3331,3331,0,0,1,-11.8401863096,11.8401863096
7135,624,0.00079,0.00828,0,1349,3798,3798,0,0,1,-11.8401863096,11.8401863096
6485,7135,0.00078,0.00964,0,1415,3267,3267,0,0,1,-11.8401863096,11.8401863096
7135,624,0.00081,0.00811,0,1316,3876,3876,0,0,1,-11.8401863096,11.8401863096
629,3423,0,0.0002,0,419,157937,157937,0,0,1,-11.8401863096,11.8401863096
629,3423,0.001,0.26281,0,121,121,121,0,0,1,-11.8401863096,11.8401863096
629,2955,0.001,0.461798,0,69,69,69,0,0,1,-11.8401863096,11.8401863096
629,2955,0.00164,0.020729,0,533,1520,1520,0,0,1,-11.8401863096,11.8401863096
8182,629,7.774793,17.76901,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
6718,629,3.756405,9.209917,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
629,1067,27.82645,45.00826,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
3533,629,20.96901,31.09711,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
1971,629,18.12293,35.08471,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
629,1581,3.360124,8.657025,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
629,6655,0.14569,1.294938,0,25,25,25,0,0,1,-11.8401863096,11.8401863096
629,6307,0.125919,1.049607,0,30,30,30,0,0,1,-11.8401863096,11.8401863096
3423,2955,0.001,0.471508,0,67,67,67,0,0,1,-11.8401863096,11.8401863096
3423,2955,0.001599,0.02112,0,1492,1492,1492,0,0,1,-11.8401863096,11.8401863096
8182,3423,8.624174,16.76653,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
6718,3423,4.365909,9.241321,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
3423,1067,29.57231,44.15909,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
3533,3423,22.67562,29.81818,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
1971,3423,22.21281,29.92975,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
3423,1581,3.288017,9.179959,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
3423,6655,0.15644,1.276653,0,25,25,25,0,0,1,-11.8401863096,11.8401863096
3423,6307,0.124669,1.119298,0,29,29,29,0,0,1,-11.8401863096,11.8401863096
8182,2955,6.748554,16.31901,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
6718,2955,3.853099,7.976446,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
1067,2955,53.92562,59.04132,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
3533,2955,37.32851,39.04752,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
1971,2955,16.76198,30.60331,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
2955,1581,6.070868,12.11942,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
6655,2955,0.29624,1.60312,0,20,20,20,0,0,1,-11.8401863096,11.8401863096
6307,2955,0.293884,1.293946,0,24,24,24,0,0,1,-11.8401863096,11.8401863096
9211,8336,0.15633,3.578947,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
9211,2724,0.242957,1.518213,0,21,21,21,0,0,1,-11.8401863096,11.8401863096
9211,1268,8.069251,24.53047,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
9211,3522,0.00029,0.00357,0,8819,8819,8819,0,0,1,-11.8401863096,11.8401863096
2440,5380,0.00012,0.00131,0,1777,24012,24012,0,0,1,-11.8401863096,11.8401863096
8182,6718,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
8182,6718,0.001,0.168909,0,188,188,188,0,0,1,-11.8401863096,11.8401863096
8182,4702,0.837231,3.56405,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
8182,7500,0.690682,3.987397,0,8,8,8,0,0,1,-11.8401863096,11.8401863096
8182,7500,0.00988,0.05469,0,569,569,569,0,0,1,-11.8401863096,11.8401863096
3533,8182,5.606818,11.56529,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
5440,8182,15.6624,27.83058,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
2605,8182,16.76116,26.42355,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
8182,1971,0.039521,0.57,0,56,56,56,0,0,1,-11.8401863096,11.8401863096
8182,1581,25.64463,32.3843,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
8182,6655,12.49401,21.31612,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
8182,6307,10.90826,18.38058,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
6718,4702,0.367355,2.263636,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
6718,7500,0.394566,2.152479,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
3533,6718,2.95062,6.117354,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
5440,6718,8.41281,14.42025,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
2605,6718,8.672314,14.29339,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
6718,1971,0.0192,0.321384,0,99,99,99,0,0,1,-11.8401863096,11.8401863096
6718,1581,12.78037,18.27831,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
6718,6655,6.830371,10.80145,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
6718,6307,5.092149,10.9593,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
4849,7082,0.00043,0.00522,0,1218,6031,6031,0,0,1,-11.8401863096,11.8401863096
1268,7082,0.00184,0.01667,0,1580,1884,1884,0,0,1,-11.8401863096,11.8401863096
1268,7082,0.248089,2.761427,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
2075,4884,0.00037,0.00464,0,1481,6787,6787,0,0,1,-11.8401863096,11.8401863096
2075,5768,0.00059,0.00694,0,1547,4536,4536,0,0,1,-11.8401863096,11.8401863096
9100,8693,0.00027,0.00348,0,1481,9050,9050,0,0,1,-11.8401863096,11.8401863096
5717,8693,0.00027,0.00354,0,1547,8898,8898,0,0,1,-11.8401863096,11.8401863096
9100,5717,0.02114,0.839889,0,38,38,38,0,0,1,-11.8401863096,11.8401863096
6222,9100,30.32756,43.46053,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
6222,5717,30.89958,42.53601,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
4702,7500,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
4702,7500,0.001,0.238595,0,133,133,133,0,0,1,-11.8401863096,11.8401863096
3533,4702,0.256632,1.964752,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
5440,4702,0.63343,3.574793,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
2605,4702,0.709752,3.284711,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
2605,4702,0.01324,0.090909,0,344,344,344,0,0,1,-11.8401863096,11.8401863096
1971,4702,0.000591,1.201426,0,27,27,27,0,0,1,-11.8401863096,11.8401863096
4702,1581,1.821963,7.541736,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
3533,7500,0.210826,2.191942,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
5440,7500,0.746074,3.056198,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
2605,7500,0.740041,3.16219,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
1971,7500,0.000841,1.29095,0,25,25,25,0,0,1,-11.8401863096,11.8401863096
7500,1581,2.154545,7.118182,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
4884,1950,8e-05,0.00105,0,1481,29997,29997,0,0,1,-11.8401863096,11.8401863096
8244,8336,0.00025,0.00186,0,16832,16832,16832,0,0,1,-11.8401863096,11.8401863096
1067,5598,9.1e-05,0.000581,0,572,53713,53713,0,0,1,-11.8401863096,11.8401863096
7910,8336,0.00023,0.00211,0,1876,14883,14883,0,0,1,-11.8401863096,11.8401863096
4742,8027,8e-05,0.00107,0,1613,29439,29439,0,0,1,-11.8401863096,11.8401863096
4742,8336,2e-05,0.0002,0,1415,157153,157153,0,0,1,-11.8401863096,11.8401863096
7717,1739,0.00063,0.00406,0,553,7689,7689,0,0,1,-11.8401863096,11.8401863096
7717,1067,9.1e-05,0.00056,0,533,55676,55676,0,0,1,-11.8401863096,11.8401863096
8866,2066,0.00064,0.003969,0,553,7858,7858,0,0,1,-11.8401863096,11.8401863096
1067,8866,9.1e-05,0.00055,0,476,56662,56662,0,0,1,-11.8401863096,11.8401863096
8336,1950,2e-05,0.0002,0,1580,157153,157153,0,0,1,-11.8401863096,11.8401863096
8027,4860,0.00091,0.01097,0,1448,2870,2870,0,0,1,-11.8401863096,11.8401863096
1739,2516,0.00711,0.045841,0,514,681,681,0,0,1,-11.8401863096,11.8401863096
2066,8696,0.00724,0.044849,0,553,696,696,0,0,1,-11.8401863096,11.8401863096
2724,8336,5.952838,17.29294,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
1268,8336,20.08726,50.82479,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
3533,1067,4.890702,15.41012,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
4789,1067,5.639256,15.40868,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
7592,1067,4.76281,15.7,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
5440,1067,21.2624,53.66529,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
2605,1067,25.16942,46.14463,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
1067,6421,5.023554,17.83409,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
1067,1581,0.483492,3.46095,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
112,1067,0.000211,0.0012,0,419,25926,25926,0,0,1,-11.8401863096,11.8401863096
1067,6655,9.888017,20.17066,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
1067,6307,9.581818,15.8126,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
1493,1058,0.00015,0.00151,0,1580,20817,20817,0,0,1,-11.8401863096,11.8401863096
4860,1893,0.00044,0.00443,0,1547,7096,7096,0,0,1,-11.8401863096,11.8401863096
2516,6451,0.00301,0.01868,0,495,1670,1670,0,0,1,-11.8401863096,11.8401863096
8696,6451,0.00268,0.02118,0,476,1480,1480,0,0,1,-11.8401863096,11.8401863096
5768,1058,0.00044,0.00433,0,1481,7258,7258,0,0,1,-11.8401863096,11.8401863096
1893,1493,0.00015,0.00148,0,1448,21235,21235,0,0,1,-11.8401863096,11.8401863096
3533,4789,36.67975,64.23967,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
3533,7592,34.68595,57.82851,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
5440,3533,0.001,0.997107,0,32,32,32,0,0,1,-11.8401863096,11.8401863096
2605,3533,0.001,0.990558,0,32,32,32,0,0,1,-11.8401863096,11.8401863096
2605,3533,0.00389,0.03206,0,476,979,979,0,0,1,-11.8401863096,11.8401863096
3533,1971,2.394421,10.2281,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
3533,1581,0.001,0.942996,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
3533,6655,7.162397,16.07149,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
3533,6307,6.970248,12.65785,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
4535,6180,0.00041,0.00489,0,6437,6437,6437,0,0,1,-11.8401863096,11.8401863096
8779,6180,0.00035,0.00415,0,7585,7585,7585,0,0,1,-11.8401863096,11.8401863096
2724,4389,0.00041,0.00478,0,6585,6585,6585,0,0,1,-11.8401863096,11.8401863096
8779,4389,0.00036,0.00406,0,1711,7750,7750,0,0,1,-11.8401863096,11.8401863096
4535,7443,0.00069,0.00736,0,1810,4274,4274,0,0,1,-11.8401863096,11.8401863096
3522,4535,0.00035,0.00355,0,8855,8855,8855,0,0,1,-11.8401863096,11.8401863096
2444,4535,0.0003,0.0037,0,8510,8510,8510,0,0,1,-11.8401863096,11.8401863096
2724,5650,0.00079,0.00639,0,4906,4906,4906,0,0,1,-11.8401863096,11.8401863096
1268,2724,10.65028,23.35249,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
4921,2724,0.00035,0.00375,0,8387,8387,8387,0,0,1,-11.8401863096,11.8401863096
630,2724,0.00035,0.00368,0,8545,8545,8545,0,0,1,-11.8401863096,11.8401863096
4789,7592,0,0.0002,0,476,157937,157937,0,0,1,-11.8401863096,11.8401863096
4789,7592,0.001,0.307397,0,103,103,103,0,0,1,-11.8401863096,11.8401863096
5440,4789,30.07851,44.4938,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
2605,4789,28.13843,48.89876,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
4789,6421,1.021095,4.339256,0,8,8,8,0,0,1,-11.8401863096,11.8401863096
4789,1581,19.04773,44.46694,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
4789,1085,11.71198,25.83058,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
4789,3913,13.4062,28.03306,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
5440,7592,25.77686,44.3843,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
2605,7592,29.27686,39.66322,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
7592,6421,0.90343,4.251446,0,8,8,8,0,0,1,-11.8401863096,11.8401863096
7592,1581,15.67913,46.04752,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
7592,1085,10.06777,25.78512,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
7592,3913,11.7936,27.51653,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
4732,5650,0.00037,0.00319,0,1744,9837,9837,0,0,1,-11.8401863096,11.8401863096
2932,7443,0.00037,0.0032,0,1678,9806,9806,0,0,1,-11.8401863096,11.8401863096
3267,9084,6e-05,0.00057,0,55112,55112,55112,0,0,1,-11.8401863096,11.8401863096
5428,3267,0.00081,0.00793,0,3963,3963,3963,0,0,1,-11.8401863096,11.8401863096
5440,2605,0,0.0002,0,533,157937,157937,0,0,1,-11.8401863096,11.8401863096
5440,2605,0.001,0.218595,0,145,145,145,0,0,1,-11.8401863096,11.8401863096
5440,1971,5.508884,16.92169,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
5440,1581,0.417335,3.096901,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
5440,6655,35.56405,45.20868,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
5440,6307,26.29545,47.22107,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
2605,1971,5.134091,18.53492,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
2605,1581,0.373512,3.536364,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
2605,6655,31.99174,51.7624,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
2605,6307,26.61157,47.82645,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
6421,1581,22.02479,61.94007,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
1085,6421,0.20395,1.135248,0,28,28,28,0,0,1,-11.8401863096,11.8401863096
3913,6421,0.207314,1.339256,0,24,24,24,0,0,1,-11.8401863096,11.8401863096
1971,1581,15.82955,28.76446,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
1971,6655,27.39876,40.44215,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
1971,6307,23.59711,35.69835,0,1,1,1,0,0,1,-11.8401863096,11.8401863096
6655,1581,1.210248,3.369008,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
6307,1581,0.914421,3.375826,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
3780,1258,0.005729,0.02032,0,400,1497,1497,0,0,1,-11.8401863096,11.8401863096
1623,1258,0.005841,0.019909,0,438,1523,1523,0,0,1,-11.8401863096,11.8401863096
4085,1258,0.084781,0.493471,0,64,64,64,0,0,1,-11.8401863096,11.8401863096
5862,4052,0,0.0002,0,1349,157937,157937,0,0,1,-11.8401863096,11.8401863096
5862,4052,0.001,0.19356,0,164,164,164,0,0,1,-11.8401863096,11.8401863096
5862,8193,0.00192,0.01356,0,2307,2307,2307,0,0,1,-11.8401863096,11.8401863096
4052,8193,0.00172,0.01537,0,2043,2043,2043,0,0,1,-11.8401863096,11.8401863096
1918,4206,0.00035,0.00346,0,1909,9083,9083,0,0,1,-11.8401863096,11.8401863096
1085,3913,0,0.0002,0,533,157937,157937,0,0,1,-11.8401863096,11.8401863096
1085,3913,0.001,0.159719,0,198,198,198,0,0,1,-11.8401863096,11.8401863096
1085,6049,0.000341,0.00199,0,591,15646,15646,0,0,1,-11.8401863096,11.8401863096
6049,7524,0.00219,0.012901,0,2414,2414,2414,0,0,1,-11.8401863096,11.8401863096
7524,4411,0.002531,0.013539,0,2294,2294,2294,0,0,1,-11.8401863096,11.8401863096
4411,7218,0.002281,0.01263,0,2462,2462,2462,0,0,1,-11.8401863096,11.8401863096
7218,112,0.00232,0.01393,0,2237,2237,2237,0,0,1,-11.8401863096,11.8401863096
6369,2038,0.00043,0.00418,0,1810,7518,7518,0,0,1,-11.8401863096,11.8401863096
7816,8429,0.113102,0.936981,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
8429,1165,0.00043,0.00419,0,7500,7500,7500,0,0,1,-11.8401863096,11.8401863096
5428,8429,0.124889,1.006302,0,32,32,32,0,0,1,-11.8401863096,11.8401863096
2608,9077,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
2608,9077,0.003651,0.01288,0,2360,2360,2360,0,0,1,-11.8401863096,11.8401863096
9077,7321,0.004021,0.01951,0,1586,1586,1586,0,0,1,-11.8401863096,11.8401863096
7816,1150,0.00057,0.00402,0,7780,7780,7780,0,0,1,-11.8401863096,11.8401863096
4041,5428,0.00064,0.00448,0,6980,6980,6980,0,0,1,-11.8401863096,11.8401863096
7816,5428,0.00646,0.473407,0,67,67,67,0,0,1,-11.8401863096,11.8401863096
3264,2038,8e-05,0.00061,0,889,51343,51343,0,0,1,-11.8401863096,11.8401863096
779,1165,6e-05,0.00065,0,1086,48391,48391,0,0,1,-11.8401863096,11.8401863096
4085,3780,0.00012,0.000461,0,400,66310,66310,0,0,1,-11.8401863096,11.8401863096
4085,1623,0.00013,0.00045,0,67437,67437,67437,0,0,1,-11.8401863096,11.8401863096
6655,6307,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
6655,6307,0.001,0.249814,0,127,127,127,0,0,1,-11.8401863096,11.8401863096
8593,7650,0.0001,0.00075,0,1218,41748,41748,0,0,1,-11.8401863096,11.8401863096
8593,7490,0.0038,0.11597,0,273,273,273,0,0,1,-11.8401863096,11.8401863096
8593,7490,0.0001,0.00081,0,1283,38703,38703,0,0,1,-11.8401863096,11.8401863096
6811,7650,0.0001,0.00094,0,1283,33415,33415,0,0,1,-11.8401863096,11.8401863096
6811,7650,9e-05,0.00107,0,1152,29418,29418,0,0,1,-11.8401863096,11.8401863096
61,6811,7e-05,0.00085,0,1119,37037,37037,0,0,1,-11.8401863096,11.8401863096
61,6811,8e-05,0.00081,0,1283,38808,38808,0,0,1,-11.8401863096,11.8401863096
7650,7490,0.00018,0.00171,0,1086,18371,18371,0,0,1,-11.8401863096,11.8401863096
61,2532,0.00017,0.00191,0,1415,16473,16473,0,0,1,-11.8401863096,11.8401863096
61,2532,0.00016,0.00194,0,1349,16228,16228,0,0,1,-11.8401863096,11.8401863096
61,7934,0.0005,0.00317,0,1514,9843,9843,0,0,1,-11.8401863096,11.8401863096
61,7934,0.00048,0.00322,0,1547,9703,9703,0,0,1,-11.8401863096,11.8401863096
7490,4349,0.00427,0.19732,0,161,161,161,0,0,1,-11.8401863096,11.8401863096
7490,4349,0.0001,0.00122,0,1152,25805,25805,0,0,1,-11.8401863096,11.8401863096
7490,4349,0.0001,0.00119,0,1251,26451,26451,0,0,1,-11.8401863096,11.8401863096
4349,4498,0.0024,0.02048,0,1532,1532,1532,0,0,1,-11.8401863096,11.8401863096
4349,197,0.00042,0.00474,0,1876,6638,6638,0,0,1,-11.8401863096,11.8401863096
3606,2094,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
3606,2094,0.003409,0.129831,0,244,244,244,0,0,1,-11.8401863096,11.8401863096
3606,7741,0.00605,0.024031,0,457,1275,1275,0,0,1,-11.8401863096,11.8401863096
2094,7741,0.005919,0.0245,0,419,1254,1254,0,0,1,-11.8401863096,11.8401863096
2883,6197,0.406364,1.478988,0,21,21,21,0,0,1,-11.8401863096,11.8401863096
2883,397,0.12912,0.95312,0,33,33,33,0,0,1,-11.8401863096,11.8401863096
2883,4971,0.23062,0.90281,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
1120,2883,0.05107,0.366901,0,86,86,86,0,0,1,-11.8401863096,11.8401863096
2883,397,0.00207,0.0168,0,1867,1867,1867,0,0,1,-11.8401863096,11.8401863096
2883,1627,0.00119,0.009659,0,514,3246,3246,0,0,1,-11.8401863096,11.8401863096
3537,2883,0.120151,0.700041,0,45,45,45,0,0,1,-11.8401863096,11.8401863096
2883,5869,0.032581,0.326756,0,97,97,97,0,0,1,-11.8401863096,11.8401863096
3716,5543,2e-05,0.0002,0,757,157153,157153,0,0,1,-11.8401863096,11.8401863096
3716,959,0.00025,0.00344,0,757,9159,9159,0,0,1,-11.8401863096,11.8401863096
3716,959,0.01671,0.288767,0,110,110,110,0,0,1,-11.8401863096,11.8401863096
3716,2583,0.01954,0.281191,0,113,113,113,0,0,1,-11.8401863096,11.8401863096
6274,3716,0.00356,0.222701,0,142,142,142,0,0,1,-11.8401863096,11.8401863096
6274,3716,0.00271,0.199571,0,159,159,159,0,0,1,-11.8401863096,11.8401863096
4637,5543,0.00016,0.00253,0,921,12461,12461,0,0,1,-11.8401863096,11.8401863096
6274,5543,0.00018,0.00214,0,1251,14709,14709,0,0,1,-11.8401863096,11.8401863096
6197,397,0.002091,0.0138,0,2264,2264,2264,0,0,1,-11.8401863096,11.8401863096
6197,397,0.291467,1.202521,0,26,26,26,0,0,1,-11.8401863096,11.8401863096
4971,6197,0.204719,0.794277,0,39,39,39,0,0,1,-11.8401863096,11.8401863096
1120,6197,0.026401,0.214814,0,146,146,146,0,0,1,-11.8401863096,11.8401863096
1120,6197,0.00295,0.01256,0,438,2449,2449,0,0,1,-11.8401863096,11.8401863096
5325,7815,0.359525,1.423657,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
4167,7815,0.32907,1.339607,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
4167,7815,0.00469,0.03913,0,802,802,802,0,0,1,-11.8401863096,11.8401863096
2663,7815,0.000841,0.00544,0,5739,5739,5739,0,0,1,-11.8401863096,11.8401863096
2663,7815,0.014581,0.16557,0,191,191,191,0,0,1,-11.8401863096,11.8401863096
4804,7815,1.038884,1.650227,0,17,17,17,0,0,1,-11.8401863096,11.8401863096
7602,7815,0.863926,1.96155,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
56,397,0.005081,0.02426,0,419,1275,1275,0,0,1,-11.8401863096,11.8401863096
1624,56,0.470062,1.363636,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
56,7127,0.035969,0.35219,0,90,90,90,0,0,1,-11.8401863096,11.8401863096
56,9165,0.0033,0.01864,0,476,1669,1669,0,0,1,-11.8401863096,11.8401863096
56,9165,0.018021,0.1825,0,173,173,173,0,0,1,-11.8401863096,11.8401863096
5088,6296,0.002651,0.027659,0,1137,1137,1137,0,0,1,-11.8401863096,11.8401863096
5104,5088,0.00226,0.04061,0,514,777,777,0,0,1,-11.8401863096,11.8401863096
5088,8287,0.000711,0.0098,0,3215,3215,3215,0,0,1,-11.8401863096,11.8401863096
2300,5088,0.002211,0.037599,0,839,839,839,0,0,1,-11.8401863096,11.8401863096
4113,2420,0.0016,0.01356,0,1316,2314,2314,0,0,1,-11.8401863096,11.8401863096
4113,2420,0.00165,0.01328,0,1283,2361,2361,0,0,1,-11.8401863096,11.8401863096
6274,959,0.01336,0.25865,0,122,122,122,0,0,1,-11.8401863096,11.8401863096
6274,959,0.00015,0.00253,0,757,12464,12464,0,0,1,-11.8401863096,11.8401863096
8855,1663,0.00225,0.02106,0,1492,1492,1492,0,0,1,-11.8401863096,11.8401863096
4226,1663,0.00426,0.03506,0,895,895,895,0,0,1,-11.8401863096,11.8401863096
6777,1663,0.00043,0.00581,0,5422,5422,5422,0,0,1,-11.8401863096,11.8401863096
4971,3944,0.001151,0.009909,0,419,3167,3167,0,0,1,-11.8401863096,11.8401863096
1120,3944,0.000961,0.00751,0,610,4173,4173,0,0,1,-11.8401863096,11.8401863096
853,3944,0.00032,0.00324,0,438,9702,9702,0,0,1,-11.8401863096,11.8401863096
8855,1663,0.00245,0.02191,0,1053,1433,1433,0,0,1,-11.8401863096,11.8401863096
1128,1663,0.00037,0.00606,0,921,5203,5203,0,0,1,-11.8401863096,11.8401863096
6977,1663,0.0029,0.0289,0,1088,1088,1088,0,0,1,-11.8401863096,11.8401863096
7055,397,0.000151,0.00156,0,20155,20155,20155,0,0,1,-11.8401863096,11.8401863096
9086,397,0.00014,0.00144,0,21833,21833,21833,0,0,1,-11.8401863096,11.8401863096
4971,397,0.026841,0.406942,0,78,78,78,0,0,1,-11.8401863096,11.8401863096
1120,397,0.025909,0.304649,0,104,104,104,0,0,1,-11.8401863096,11.8401863096
2630,827,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
2630,827,0.001,0.18678,0,170,170,170,0,0,1,-11.8401863096,11.8401863096
8454,2630,0.989958,2.675,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
8292,2630,0.994529,2.704017,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
4158,2630,0.154938,0.902078,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
3319,2630,0.141247,1.002008,0,32,32,32,0,0,1,-11.8401863096,11.8401863096
9116,2630,0.01709,0.303539,0,104,104,104,0,0,1,-11.8401863096,11.8401863096
2630,7424,0.00081,0.00826,0,1547,3806,3806,0,0,1,-11.8401863096,11.8401863096
2630,4113,0.00174,0.01199,0,1481,2608,2608,0,0,1,-11.8401863096,11.8401863096
2630,6193,0.00136,0.012,0,1020,2616,2616,0,0,1,-11.8401863096,11.8401863096
8454,827,1.135249,2.306648,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
8292,827,1.077147,2.483726,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
4158,827,0.140319,0.988089,0,32,32,32,0,0,1,-11.8401863096,11.8401863096
3319,827,0.15108,0.940582,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
9116,827,0.00045,0.00442,0,1382,7110,7110,0,0,1,-11.8401863096,11.8401863096
9116,827,0.01578,0.332528,0,95,95,95,0,0,1,-11.8401863096,11.8401863096
4718,827,0.00032,0.00308,0,10201,10201,10201,0,0,1,-11.8401863096,11.8401863096
327,4637,0.00018,0.0025,0,1942,12603,12603,0,0,1,-11.8401863096,11.8401863096
2906,4637,0.03152,0.366053,0,86,86,86,0,0,1,-11.8401863096,11.8401863096
1624,3761,0.00251,0.13469,0,235,235,235,0,0,1,-11.8401863096,11.8401863096
1624,5325,0.00943,0.04787,0,419,648,648,0,0,1,-11.8401863096,11.8401863096
1624,7127,0.002781,0.02494,0,1259,1259,1259,0,0,1,-11.8401863096,11.8401863096
1624,7127,0.22876,0.857376,0,36,36,36,0,0,1,-11.8401863096,11.8401863096
1624,9165,0.113521,0.454752,0,68,68,68,0,0,1,-11.8401863096,11.8401863096
8855,7617,0.00159,0.01603,0,1415,1961,1961,0,0,1,-11.8401863096,11.8401863096
3761,4167,0.00924,0.04881,0,495,636,636,0,0,1,-11.8401863096,11.8401863096
3761,9165,0.00643,0.027271,0,533,1128,1128,0,0,1,-11.8401863096,11.8401863096
8855,4226,0.00183,0.01368,0,1810,2289,2289,0,0,1,-11.8401863096,11.8401863096
8199,5360,0,0.0002,0,954,157937,157937,0,0,1,-11.8401863096,11.8401863096
8199,5360,0.001,0.191392,0,166,166,166,0,0,1,-11.8401863096,11.8401863096
3254,8199,0.00081,0.00981,0,1547,3209,3209,0,0,1,-11.8401863096,11.8401863096
8199,4946,0.090907,0.571413,0,55,55,55,0,0,1,-11.8401863096,11.8401863096
8199,4946,0.00058,0.00647,0,1547,4863,4863,0,0,1,-11.8401863096,11.8401863096
8199,8968,0.441572,1.595429,0,20,20,20,0,0,1,-11.8401863096,11.8401863096
8199,4840,0.0463,0.493158,0,64,64,64,0,0,1,-11.8401863096,11.8401863096
8199,5972,0.053,0.456427,0,69,69,69,0,0,1,-11.8401863096,11.8401863096
5972,5360,0.00048,0.00707,0,1514,4458,4458,0,0,1,-11.8401863096,11.8401863096
5360,4946,0.0007,0.00626,0,1777,5015,5015,0,0,1,-11.8401863096,11.8401863096
5360,4946,0.099273,0.491122,0,64,64,64,0,0,1,-11.8401863096,11.8401863096
5360,8968,0.411558,1.466205,0,21,21,21,0,0,1,-11.8401863096,11.8401863096
5360,4840,0.05226,0.428179,0,74,74,74,0,0,1,-11.8401863096,11.8401863096
5360,5972,0.04979,0.473137,0,67,67,67,0,0,1,-11.8401863096,11.8401863096
7170,1425,0.00018,0.00218,0,14441,14441,14441,0,0,1,-11.8401863096,11.8401863096
3835,4366,0.344619,1.353116,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
3835,2385,0.581787,1.764958,0,17,17,17,0,0,1,-11.8401863096,11.8401863096
3835,7920,0.075831,0.835526,0,38,38,38,0,0,1,-11.8401863096,11.8401863096
3835,7920,0.00095,0.0105,0,1481,2997,2997,0,0,1,-11.8401863096,11.8401863096
3835,2080,0.081281,0.782202,0,41,41,41,0,0,1,-11.8401863096,11.8401863096
3835,7424,0.06719,0.554377,0,57,57,57,0,0,1,-11.8401863096,11.8401863096
3835,6193,0.00409,0.271641,0,117,117,117,0,0,1,-11.8401863096,11.8401863096
3835,6193,0.00041,0.00351,0,1448,8939,8939,0,0,1,-11.8401863096,11.8401863096
7957,652,0.00138,0.008789,0,533,3551,3551,0,0,1,-11.8401863096,11.8401863096
7957,3303,0.002331,0.01832,0,1711,1711,1711,0,0,1,-11.8401863096,11.8401863096
4366,2385,0,0.0002,0,1876,157937,157937,0,0,1,-11.8401863096,11.8401863096
4366,2385,0.001,0.311717,0,102,102,102,0,0,1,-11.8401863096,11.8401863096
1588,4366,0.00043,0.00408,0,1843,7700,7700,0,0,1,-11.8401863096,11.8401863096
4366,7920,0.083899,0.525478,0,60,60,60,0,0,1,-11.8401863096,11.8401863096
4366,2080,0.07124,0.605921,0,52,52,52,0,0,1,-11.8401863096,11.8401863096
4366,1425,0.00013,0.00147,0,21405,21405,21405,0,0,1,-11.8401863096,11.8401863096
4366,7424,2.055194,4.798753,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
8968,4366,0.00048,0.00587,0,1744,5364,5364,0,0,1,-11.8401863096,11.8401863096
6193,4366,0.81115,2.560526,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
1009,7957,0.00095,0.004169,0,7388,7388,7388,0,0,1,-11.8401863096,11.8401863096
8113,7957,0.01012,0.04631,0,495,667,667,0,0,1,-11.8401863096,11.8401863096
3005,2385,0.00013,0.0014,0,757,22466,22466,0,0,1,-11.8401863096,11.8401863096
1184,2385,0.00013,0.00143,0,1415,21999,21999,0,0,1,-11.8401863096,11.8401863096
2385,7920,0.091447,0.726385,0,44,44,44,0,0,1,-11.8401863096,11.8401863096
2385,7920,0.00093,0.00869,0,987,3615,3615,0,0,1,-11.8401863096,11.8401863096
2385,2080,0.089307,0.727078,0,44,44,44,0,0,1,-11.8401863096,11.8401863096
2385,7424,3.590651,5.504778,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
2906,2385,0.00047,0.00544,0,1580,5785,5785,0,0,1,-11.8401863096,11.8401863096
6193,2385,1.2741,3.747645,0,8,8,8,0,0,1,-11.8401863096,11.8401863096
7966,4206,0.00142,0.01566,0,1415,2009,2009,0,0,1,-11.8401863096,11.8401863096
2080,6667,0.00082,0.00794,0,3958,3958,3958,0,0,1,-11.8401863096,11.8401863096
8454,8292,0,0.0002,0,1415,157937,157937,0,0,1,-11.8401863096,11.8401863096
8454,8292,0.001,0.149882,0,211,211,211,0,0,1,-11.8401863096,11.8401863096
4158,8454,0.088033,0.626579,0,50,50,50,0,0,1,-11.8401863096,11.8401863096
4158,8454,0.001,0.00866,0,1283,3624,3624,0,0,1,-11.8401863096,11.8401863096
3319,8454,0.090852,0.619418,0,51,51,51,0,0,1,-11.8401863096,11.8401863096
9116,8454,0.87133,2.390028,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
4158,8292,0.087632,0.633012,0,50,50,50,0,0,1,-11.8401863096,11.8401863096
3319,8292,0.097832,0.57669,0,55,55,55,0,0,1,-11.8401863096,11.8401863096
9116,8292,0.857064,2.463089,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
8292,4113,0.0004,0.0039,0,1086,8058,8058,0,0,1,-11.8401863096,11.8401863096
5325,4167,0.001,0.486508,0,65,65,65,0,0,1,-11.8401863096,11.8401863096
2663,5325,0.003909,0.034711,0,591,905,905,0,0,1,-11.8401863096,11.8401863096
2663,5325,0.497789,2.055971,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
5325,4804,0.357087,1.677376,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
5325,7602,0.349194,1.694876,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
2663,4167,0.438409,2.013802,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
4167,4804,0.307107,1.517831,0,21,21,21,0,0,1,-11.8401863096,11.8401863096
4167,7602,0.354174,1.443988,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
8620,2493,0.00274,0.144159,0,220,220,220,0,0,1,-11.8401863096,11.8401863096
8620,6586,0.00039,0.00175,0,17618,17618,17618,0,0,1,-11.8401863096,11.8401863096
2493,8916,0.000401,0.001711,0,457,17975,17975,0,0,1,-11.8401863096,11.8401863096
7966,5100,0.06537,0.54912,0,58,58,58,0,0,1,-11.8401863096,11.8401863096
7966,1588,0.00098,0.00852,0,1086,3684,3684,0,0,1,-11.8401863096,11.8401863096
7966,1588,0.076039,0.582729,0,54,54,54,0,0,1,-11.8401863096,11.8401863096
7966,1994,0.00185,0.01418,0,1053,2209,2209,0,0,1,-11.8401863096,11.8401863096
2890,7966,0.790374,2.170014,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
1675,652,0.00188,0.0087,0,495,3549,3549,0,0,1,-11.8401863096,11.8401863096
1675,3539,0.042461,0.437066,0,72,72,72,0,0,1,-11.8401863096,11.8401863096
417,3539,0.00068,0.008531,0,476,3691,3691,0,0,1,-11.8401863096,11.8401863096
3835,7920,0.00107,0.01108,0,1942,2838,2838,0,0,1,-11.8401863096,11.8401863096
3835,7424,0.00092,0.00947,0,1711,3320,3320,0,0,1,-11.8401863096,11.8401863096
4158,3319,0,0.0002,0,1678,157937,157937,0,0,1,-11.8401863096,11.8401863096
4158,3319,0.001,0.196378,0,161,161,161,0,0,1,-11.8401863096,11.8401863096
4158,9116,0.102652,0.915512,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
3319,9116,0.110602,0.871537,0,36,36,36,0,0,1,-11.8401863096,11.8401863096
6066,3319,0.00153,0.01371,0,1316,2290,2290,0,0,1,-11.8401863096,11.8401863096
8899,3319,0.00296,0.02271,0,1053,1380,1380,0,0,1,-11.8401863096,11.8401863096
5100,1588,0,0.0002,0,757,157937,157937,0,0,1,-11.8401863096,11.8401863096
5100,1588,0.001,0.229661,0,138,138,138,0,0,1,-11.8401863096,11.8401863096
5100,1994,0.00076,0.0066,0,1086,4755,4755,0,0,1,-11.8401863096,11.8401863096
2890,5100,0.134051,0.802355,0,39,39,39,0,0,1,-11.8401863096,11.8401863096
2890,1588,0.136413,0.960942,0,33,33,33,0,0,1,-11.8401863096,11.8401863096
8520,8916,0.0027,0.02195,0,495,1429,1429,0,0,1,-11.8401863096,11.8401863096
8520,3303,0.001211,0.004961,0,6186,6186,6186,0,0,1,-11.8401863096,11.8401863096
2145,7055,0.010091,0.211612,0,150,150,150,0,0,1,-11.8401863096,11.8401863096
2145,9086,0.008349,0.215682,0,147,147,147,0,0,1,-11.8401863096,11.8401863096
1120,2145,0.000401,0.001781,0,17303,17303,17303,0,0,1,-11.8401863096,11.8401863096
7055,9086,0.00076,0.205461,0,154,154,154,0,0,1,-11.8401863096,11.8401863096
8968,6777,0.00086,0.0138,0,1711,2285,2285,0,0,1,-11.8401863096,11.8401863096
2906,1128,0.00101,0.01174,0,1613,2681,2681,0,0,1,-11.8401863096,11.8401863096
7920,2080,0,0.0002,0,1481,157937,157937,0,0,1,-11.8401863096,11.8401863096
7920,2080,0.001,0.17286,0,183,183,183,0,0,1,-11.8401863096,11.8401863096
7920,7424,0.917036,2.770706,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
