bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
6193,7920,0.299162,1.508587,0,21,21,21,0,0,1,-11.8401863096,11.8401863096
2080,7424,0.973546,2.445291,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
6193,2080,0.335817,1.383795,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
782,4804,0.00114,0.00625,0,553,4972,4972,0,0,1,-11.8401863096,11.8401863096
5017,782,0.00069,0.00343,0,9029,9029,9029,0,0,1,-11.8401863096,11.8401863096
7171,782,0.000669,0.00349,0,8889,8889,8889,0,0,1,-11.8401863096,11.8401863096
1508,782,0.00264,0.01612,0,533,1934,1934,0,0,1,-11.8401863096,11.8401863096
3254,4226,0.001,0.01303,0,1744,2418,2418,0,0,1,-11.8401863096,11.8401863096
951,4226,0.00018,0.00112,0,823,27846,27846,0,0,1,-11.8401863096,11.8401863096
6020,1346,0.000771,0.0027,0,419,11250,11250,0,0,1,-11.8401863096,11.8401863096
1181,1346,0.000719,0.003039,0,10115,10115,10115,0,0,1,-11.8401863096,11.8401863096
1346,7602,0.00138,0.005409,0,495,5659,5659,0,0,1,-11.8401863096,11.8401863096
1839,7617,0.00017,0.0011,0,1744,28379,28379,0,0,1,-11.8401863096,11.8401863096
1120,4971,0.01424,0.207211,0,153,153,153,0,0,1,-11.8401863096,11.8401863096
7127,4971,0.00288,0.023031,0,1361,1361,1361,0,0,1,-11.8401863096,11.8401863096
9116,6274,0.00059,0.00738,0,1218,4267,4267,0,0,1,-11.8401863096,11.8401863096
4164,4840,2e-05,0.0002,0,1251,157153,157153,0,0,1,-11.8401863096,11.8401863096
3254,6605,0.00034,0.00243,0,757,12874,12874,0,0,1,-11.8401863096,11.8401863096
6274,2583,0.00939,0.239481,0,132,132,132,0,0,1,-11.8401863096,11.8401863096
6274,2583,0.0003,0.00385,0,757,8180,8180,0,0,1,-11.8401863096,11.8401863096
6297,8287,0.00082,0.0117,0,2694,2694,2694,0,0,1,-11.8401863096,11.8401863096
6297,6296,0.000831,0.010711,0,2941,2941,2941,0,0,1,-11.8401863096,11.8401863096
4634,2138,0,0.0002,0,1152,157937,157937,0,0,1,-11.8401863096,11.8401863096
4634,2138,0.001,0.424958,0,75,75,75,0,0,1,-11.8401863096,11.8401863096
4634,2906,0.00035,0.00315,0,9967,9967,9967,0,0,1,-11.8401863096,11.8401863096
4634,2906,0.01362,0.396288,0,80,80,80,0,0,1,-11.8401863096,11.8401863096
4634,6274,0.088213,0.739543,0,43,43,43,0,0,1,-11.8401863096,11.8401863096
2138,2906,0.01388,0.388199,0,82,82,82,0,0,1,-11.8401863096,11.8401863096
2138,6274,0.0012,0.01148,0,1843,2737,2737,0,0,1,-11.8401863096,11.8401863096
2138,6274,0.086413,0.754086,0,42,42,42,0,0,1,-11.8401863096,11.8401863096
327,8968,0.00049,0.00475,0,1547,6615,6615,0,0,1,-11.8401863096,11.8401863096
2901,5622,0.002669,0.01443,0,419,2153,2153,0,0,1,-11.8401863096,11.8401863096
3539,652,0.00338,0.01488,0,572,2071,2071,0,0,1,-11.8401863096,11.8401863096
3537,8916,0.00101,0.005841,0,5329,5329,5329,0,0,1,-11.8401863096,11.8401863096
6777,1994,0.00034,0.00381,0,1744,8258,8258,0,0,1,-11.8401863096,11.8401863096
2890,1994,0.00017,0.00223,0,1678,14124,14124,0,0,1,-11.8401863096,11.8401863096
5869,6586,0.00161,0.013789,0,553,2276,2276,0,0,1,-11.8401863096,11.8401863096
1994,7914,0.00032,0.00234,0,1777,13375,13375,0,0,1,-11.8401863096,11.8401863096
6193,7424,0.01246,0.249882,0,127,127,127,0,0,1,-11.8401863096,11.8401863096
4946,2906,0.00073,0.00838,0,1514,3756,3756,0,0,1,-11.8401863096,11.8401863096
4946,8968,0.01019,0.13124,0,240,240,240,0,0,1,-11.8401863096,11.8401863096
4946,8968,0.00078,0.00873,0,1580,3604,3604,0,0,1,-11.8401863096,11.8401863096
4946,4840,0.463179,1.173823,0,26,26,26,0,0,1,-11.8401863096,11.8401863096
4946,5972,0.428629,1.321537,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
6274,2906,0.099591,0.647687,0,49,49,49,0,0,1,-11.8401863096,11.8401863096
7731,2906,0.00019,0.00245,0,1547,12855,12855,0,0,1,-11.8401863096,11.8401863096
8968,4840,1.591828,3.383587,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
8968,5972,1.558587,3.254017,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
2663,4804,1.410971,2.609298,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
2663,7602,1.456178,2.474793,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
4804,7602,0,0.0002,0,495,157937,157937,0,0,1,-11.8401863096,11.8401863096
4804,7602,0.001,0.139341,0,227,227,227,0,0,1,-11.8401863096,11.8401863096
4840,5972,0,0.0002,0,1119,157937,157937,0,0,1,-11.8401863096,11.8401863096
4840,5972,0.001,0.196801,0,161,161,161,0,0,1,-11.8401863096,11.8401863096
7767,1627,0.00025,0.00232,0,13537,13537,13537,0,0,1,-11.8401863096,11.8401863096
5869,7767,0.000719,0.005461,0,5735,5735,5735,0,0,1,-11.8401863096,11.8401863096
1627,8753,0.00012,0.00069,0,45102,45102,45102,0,0,1,-11.8401863096,11.8401863096
6541,1627,0.003099,0.11999,0,264,264,264,0,0,1,-11.8401863096,11.8401863096
7127,9165,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
7127,9165,0.001,0.13145,0,241,241,241,0,0,1,-11.8401863096,11.8401863096
3537,5869,0.10799,0.554256,0,56,56,56,0,0,1,-11.8401863096,11.8401863096
8333,8553,0.00077,0.00927,0,1744,3396,3396,0,0,1,-11.8401863096,11.8401863096
6538,8553,0.00078,0.00908,0,3467,3467,3467,0,0,1,-11.8401863096,11.8401863096
4859,6894,0.00038,0.0045,0,790,6995,6995,0,0,1,-11.8401863096,11.8401863096
6894,6458,0.00147,0.0125,0,1777,2510,2510,0,0,1,-11.8401863096,11.8401863096
6668,6894,0.00039,0.00441,0,757,7135,7135,0,0,1,-11.8401863096,11.8401863096
6894,1243,0.00202,0.01654,0,1613,1896,1896,0,0,1,-11.8401863096,11.8401863096
6538,8333,0,0.0002,0,1448,157937,157937,0,0,1,-11.8401863096,11.8401863096
6538,8333,0.00147,0.112341,0,282,282,282,0,0,1,-11.8401863096,11.8401863096
6538,4859,0.00069,0.00564,0,1613,5560,5560,0,0,1,-11.8401863096,11.8401863096
8333,6668,0.00068,0.00574,0,1580,5465,5465,0,0,1,-11.8401863096,11.8401863096
4859,6668,0,0.0002,0,757,157937,157937,0,0,1,-11.8401863096,11.8401863096
4859,6668,0.00088,0.07777,0,407,407,407,0,0,1,-11.8401863096,11.8401863096
590,4859,0.00062,0.00515,0,1185,6090,6090,0,0,1,-11.8401863096,11.8401863096
2394,6668,0.0007,0.00505,0,1185,6196,6196,0,0,1,-11.8401863096,11.8401863096
590,2394,0,0.0002,0,1086,157937,157937,0,0,1,-11.8401863096,11.8401863096
590,2394,0.00076,0.06481,0,488,488,488,0,0,1,-11.8401863096,11.8401863096
3090,459,0.00011,0.00149,0,21143,21143,21143,0,0,1,-11.8401863096,11.8401863096
5894,1927,9.9e-05,0.000979,0,32102,32102,32102,0,0,1,-11.8401863096,11.8401863096
5433,3934,0.01788,0.227831,0,139,139,139,0,0,1,-11.8401863096,11.8401863096
5433,3934,0.004669,0.015969,0,419,1899,1899,0,0,1,-11.8401863096,11.8401863096
6830,5433,0.011229,0.03868,0,381,785,785,0,0,1,-11.8401863096,11.8401863096
388,5433,0.01001,0.043841,0,381,703,703,0,0,1,-11.8401863096,11.8401863096
5433,476,0.002151,0.01032,0,2997,2997,2997,0,0,1,-11.8401863096,11.8401863096
4256,5896,0.003281,0.017901,0,629,1736,1736,0,0,1,-11.8401863096,11.8401863096
2439,4256,0.005271,0.026909,0,457,1152,1152,0,0,1,-11.8401863096,11.8401863096
4256,8451,0.00044,0.002169,0,495,14273,14273,0,0,1,-11.8401863096,11.8401863096
4256,8451,0.00045,0.00213,0,495,14510,14510,0,0,1,-11.8401863096,11.8401863096
3149,6227,0.452251,2.097438,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
6227,1214,0.247659,1.380679,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
1253,6227,0.436378,1.290097,0,24,24,24,0,0,1,-11.8401863096,11.8401863096
5528,6227,0.218089,1.220914,0,26,26,26,0,0,1,-11.8401863096,11.8401863096
4786,6227,0.0612,1.024169,0,31,31,31,0,0,1,-11.8401863096,11.8401863096
6027,6227,0.06168,0.959765,0,33,33,33,0,0,1,-11.8401863096,11.8401863096
6027,6227,0.0011,0.00838,0,1613,3738,3738,0,0,1,-11.8401863096,11.8401863096
4294,6227,0.05459,0.962258,0,33,33,33,0,0,1,-11.8401863096,11.8401863096
5528,6227,0.00126,0.01278,0,1514,2460,2460,0,0,1,-11.8401863096,11.8401863096
8541,1614,5e-05,0.000229,0,134762,134762,134762,0,0,1,-11.8401863096,11.8401863096
4593,8541,0.001331,0.009331,0,629,3352,3352,0,0,1,-11.8401863096,11.8401863096
8541,9200,6e-05,0.00031,0,457,100039,100039,0,0,1,-11.8401863096,11.8401863096
4593,6418,0.00155,0.00805,0,3854,3854,3854,0,0,1,-11.8401863096,11.8401863096
6418,158,0.351674,1.414483,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
4593,6418,0.239545,1.416095,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
5228,1927,0.00011,0.00088,0,381,35618,35618,0,0,1,-11.8401863096,11.8401863096
1622,459,0.00012,0.00064,0,48510,48510,48510,0,0,1,-11.8401863096,11.8401863096
8216,459,0.002349,0.01088,0,438,2838,2838,0,0,1,-11.8401863096,11.8401863096
8216,459,0.0023,0.011099,0,419,2787,2787,0,0,1,-11.8401863096,11.8401863096
459,853,0.004771,0.03713,0,844,844,844,0,0,1,-11.8401863096,11.8401863096
8073,1927,0.00056,0.0013,0,22316,22316,22316,0,0,1,-11.8401863096,11.8401863096
5779,1927,0.001091,0.007409,0,438,4218,4218,0,0,1,-11.8401863096,11.8401863096
5779,1927,0.00168,0.007479,0,4121,4121,4121,0,0,1,-11.8401863096,11.8401863096
1432,1927,0.003151,0.01876,0,514,1661,1661,0,0,1,-11.8401863096,11.8401863096
1160,2647,0.005719,0.255764,0,124,124,124,0,0,1,-11.8401863096,11.8401863096
3155,1160,0.000599,0.00294,0,10528,10528,10528,0,0,1,-11.8401863096,11.8401863096
3155,2647,0.00062,0.00288,0,553,10723,10723,0,0,1,-11.8401863096,11.8401863096
5673,4785,0.001169,0.012591,0,2498,2498,2498,0,0,1,-11.8401863096,11.8401863096
5673,4785,0.00131,0.01119,0,2804,2804,2804,0,0,1,-11.8401863096,11.8401863096
6407,4785,0.000159,0.00137,0,22903,22903,22903,0,0,1,-11.8401863096,11.8401863096
4105,4785,0.000159,0.001341,0,23392,23392,23392,0,0,1,-11.8401863096,11.8401863096
8516,1293,0.00051,0.0025,0,12380,12380,12380,0,0,1,-11.8401863096,11.8401863096
4471,7097,0.00031,0.001289,0,457,23826,23826,0,0,1,-11.8401863096,11.8401863096
8516,7097,0.05163,0.55124,0,58,58,58,0,0,1,-11.8401863096,11.8401863096
7655,7097,0.201229,1.043864,0,30,30,30,0,0,1,-11.8401863096,11.8401863096
7748,5779,1.027128,2.385331,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
7748,167,0.288306,1.382335,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
6997,7748,0.05949,0.340661,0,92,92,92,0,0,1,-11.8401863096,11.8401863096
7748,2614,0.007211,0.030409,0,1011,1011,1011,0,0,1,-11.8401863096,11.8401863096
8639,7748,0.899153,2.660744,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
5580,7748,0.809979,2.92686,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
7748,5324,0.00251,0.011211,0,419,2750,2750,0,0,1,-11.8401863096,11.8401863096
8113,4793,0.08695,0.512231,0,61,61,61,0,0,1,-11.8401863096,11.8401863096
8113,8798,0.006289,0.693946,0,46,46,46,0,0,1,-11.8401863096,11.8401863096
1657,8113,0.140669,0.495269,0,62,62,62,0,0,1,-11.8401863096,11.8401863096
8778,8113,0.00882,0.041831,0,476,739,739,0,0,1,-11.8401863096,11.8401863096
6977,1825,2e-05,0.00025,0,757,125947,125947,0,0,1,-11.8401863096,11.8401863096
5152,4434,0.000159,0.00074,0,41734,41734,41734,0,0,1,-11.8401863096,11.8401863096
1004,6661,0.004469,0.139591,0,227,227,227,0,0,1,-11.8401863096,11.8401863096
1004,2413,0.001039,0.006211,0,438,5017,5017,0,0,1,-11.8401863096,11.8401863096
7430,9095,0.00813,0.186659,0,170,170,170,0,0,1,-11.8401863096,11.8401863096
7430,2413,0.00101,0.00625,0,400,4990,4990,0,0,1,-11.8401863096,11.8401863096
5943,571,8.1e-05,0.000781,0,438,40229,40229,0,0,1,-11.8401863096,11.8401863096
5943,6948,0.0003,0.002031,0,476,15386,15386,0,0,1,-11.8401863096,11.8401863096
7125,571,9.1e-05,0.000719,0,629,43585,43585,0,0,1,-11.8401863096,11.8401863096
7125,8123,0.00086,0.005581,0,629,5594,5594,0,0,1,-11.8401863096,11.8401863096
4474,1214,0.00062,0.00605,0,856,5194,5194,0,0,1,-11.8401863096,11.8401863096
4466,571,0.00181,0.009599,0,3234,3234,3234,0,0,1,-11.8401863096,11.8401863096
6321,571,0.00099,0.00481,0,629,6433,6433,0,0,1,-11.8401863096,11.8401863096
571,4496,0.00038,0.00218,0,14275,14275,14275,0,0,1,-11.8401863096,11.8401863096
3655,1400,0.00031,0.00342,0,1777,9199,9199,0,0,1,-11.8401863096,11.8401863096
7116,1400,0.00083,0.00929,0,1415,3387,3387,0,0,1,-11.8401863096,11.8401863096
3249,1400,0.00074,0.00793,0,3967,3967,3967,0,0,1,-11.8401863096,11.8401863096
3116,3249,0.00016,0.00166,0,1843,18941,18941,0,0,1,-11.8401863096,11.8401863096
1400,8187,0,0.0002,0,1119,157937,157937,0,0,1,-11.8401863096,11.8401863096
1400,8187,0.01471,0.443012,0,72,72,72,0,0,1,-11.8401863096,11.8401863096
1323,8187,0.00037,0.00337,0,1843,9318,9318,0,0,1,-11.8401863096,11.8401863096
6830,2903,0.001461,0.006711,0,4600,4600,4600,0,0,1,-11.8401863096,11.8401863096
1855,2903,0.001479,0.00656,0,591,4698,4698,0,0,1,-11.8401863096,11.8401863096
7220,4793,0.00068,0.0113,0,2791,2791,2791,0,0,1,-11.8401863096,11.8401863096
4879,3116,0.00019,0.00196,0,757,16041,16041,0,0,1,-11.8401863096,11.8401863096
2755,3116,0.00019,0.00198,0,757,15881,15881,0,0,1,-11.8401863096,11.8401863096
1323,5380,0.00886,0.294079,0,108,108,108,0,0,1,-11.8401863096,11.8401863096
1323,5380,0.00028,0.00275,0,1711,11428,11428,0,0,1,-11.8401863096,11.8401863096
3655,5380,0.01321,0.296717,0,107,107,107,0,0,1,-11.8401863096,11.8401863096
8346,8816,0.001,0.169901,0,186,186,186,0,0,1,-11.8401863096,11.8401863096
8346,158,0.03111,0.255,0,123,123,123,0,0,1,-11.8401863096,11.8401863096
4593,8346,0.00057,0.002849,0,10872,10872,10872,0,0,1,-11.8401863096,11.8401863096
8816,158,0.03143,0.234731,0,134,134,134,0,0,1,-11.8401863096,11.8401863096
4593,8816,0.000581,0.002789,0,553,11088,11088,0,0,1,-11.8401863096,11.8401863096
8602,3905,0.00157,0.007,0,572,4404,4404,0,0,1,-11.8401863096,11.8401863096
8602,683,0.00131,0.00636,0,591,4865,4865,0,0,1,-11.8401863096,11.8401863096
7451,3905,0.001669,0.00724,0,514,4252,4252,0,0,1,-11.8401863096,11.8401863096
3905,4146,0.00663,0.249339,0,127,127,127,0,0,1,-11.8401863096,11.8401863096
3905,1147,0.000169,0.00032,0,87286,87286,87286,0,0,1,-11.8401863096,11.8401863096
3905,3947,0.000151,0.00038,0,77250,77250,77250,0,0,1,-11.8401863096,11.8401863096
3905,2655,0.000841,0.009581,0,3285,3285,3285,0,0,1,-11.8401863096,11.8401863096
3905,540,0.0355,0.360558,0,88,88,88,0,0,1,-11.8401863096,11.8401863096
3905,683,0.027539,0.325145,0,97,97,97,0,0,1,-11.8401863096,11.8401863096
3905,3854,0.025271,0.339442,0,93,93,93,0,0,1,-11.8401863096,11.8401863096
3905,8624,0.000169,0.000219,0,114188,114188,114188,0,0,1,-11.8401863096,11.8401863096
2433,158,0.000401,0.0018,0,17129,17129,17129,0,0,1,-11.8401863096,11.8401863096
4593,2433,0.00205,0.01162,0,2678,2678,2678,0,0,1,-11.8401863096,11.8401863096
2712,2433,0.000651,0.0045,0,6948,6948,6948,0,0,1,-11.8401863096,11.8401863096
2944,158,0.00038,0.00187,0,16554,16554,16554,0,0,1,-11.8401863096,11.8401863096
4593,2944,0.002091,0.01139,0,438,2728,2728,0,0,1,-11.8401863096,11.8401863096
2712,2944,0.00064,0.004169,0,7489,7489,7489,0,0,1,-11.8401863096,11.8401863096
4593,158,0.03551,0.421116,0,75,75,75,0,0,1,-11.8401863096,11.8401863096
4593,886,0.090159,0.624236,0,51,51,51,0,0,1,-11.8401863096,11.8401863096
4593,7997,0.025919,0.457603,0,69,69,69,0,0,1,-11.8401863096,11.8401863096
4593,2610,0.140581,0.992087,0,32,32,32,0,0,1,-11.8401863096,11.8401863096
4593,8033,0.00082,0.007331,0,629,4283,4283,0,0,1,-11.8401863096,11.8401863096
8216,822,0.008469,0.038599,0,800,800,800,0,0,1,-11.8401863096,11.8401863096
8216,6452,0.003729,0.012081,0,457,2499,2499,0,0,1,-11.8401863096,11.8401863096
6997,5779,0.071281,0.33186,0,94,94,94,0,0,1,-11.8401863096,11.8401863096
6997,5779,0.011919,0.055651,0,419,556,556,0,0,1,-11.8401863096,11.8401863096
5779,9225,0.0038,0.01182,0,457,2545,2545,0,0,1,-11.8401863096,11.8401863096
3116,7731,0.00233,0.0191,0,1642,1642,1642,0,0,1,-11.8401863096,11.8401863096
3116,6343,0.00258,0.02125,0,1476,1476,1476,0,0,1,-11.8401863096,11.8401863096
3116,7731,0.00246,0.01795,0,1744,1744,1744,0,0,1,-11.8401863096,11.8401863096
3116,9160,0.00231,0.02199,0,1429,1429,1429,0,0,1,-11.8401863096,11.8401863096
7116,3116,0.00105,0.0114,0,1909,2760,2760,0,0,1,-11.8401863096,11.8401863096
3116,873,0.00268,0.02035,0,1539,1539,1539,0,0,1,-11.8401863096,11.8401863096
4466,1993,0.00124,0.005711,0,5406,5406,5406,0,0,1,-11.8401863096,11.8401863096
4466,9198,0.0002,0.0022,0,572,14299,14299,0,0,1,-11.8401863096,11.8401863096
4466,2784,0.00019,0.00225,0,13990,13990,13990,0,0,1,-11.8401863096,11.8401863096
4466,6886,0.001169,0.005159,0,553,5972,5972,0,0,1,-11.8401863096,11.8401863096
4466,8479,0.001271,0.005591,0,5510,5510,5510,0,0,1,-11.8401863096,11.8401863096
4466,3321,0.00182,0.01218,0,476,2565,2565,0,0,1,-11.8401863096,11.8401863096
4466,7161,0.00107,0.005789,0,5366,5366,5366,0,0,1,-11.8401863096,11.8401863096
6470,79,0.00026,0.00275,0,1613,11436,11436,0,0,1,-11.8401863096,11.8401863096
6470,798,0.0001,0.00093,0,1909,33771,33771,0,0,1,-11.8401863096,11.8401863096
9154,8270,0.00019,0.00166,0,1876,18906,18906,0,0,1,-11.8401863096,11.8401863096
9154,8270,0.00019,0.00163,0,1909,19249,19249,0,0,1,-11.8401863096,11.8401863096
3772,5491,0.00126,0.00953,0,1810,3286,3286,0,0,1,-11.8401863096,11.8401863096
3772,7725,0.00131,0.00994,0,1942,3151,3151,0,0,1,-11.8401863096,11.8401863096
1943,5491,0.00128,0.00933,0,1777,3355,3355,0,0,1,-11.8401863096,11.8401863096
1943,9143,0.00134,0.00972,0,1777,3220,3220,0,0,1,-11.8401863096,11.8401863096
3772,1943,0.001,0.180201,0,176,176,176,0,0,1,-11.8401863096,11.8401863096
3772,7725,1.365928,3.472299,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
3772,9143,0.186177,1.029224,0,31,31,31,0,0,1,-11.8401863096,11.8401863096
680,3772,0.98608,2.33608,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
3772,7715,0.487888,1.618975,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
3772,5387,0.850277,2.290235,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
1943,7725,1.29162,3.486565,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
1943,9143,0.201801,0.8991,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
680,1943,0.842729,2.35651,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
1943,7715,0.415547,1.630194,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
1943,5387,0.830956,1.995914,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
476,8955,0.005729,0.021281,0,400,1434,1434,0,0,1,-11.8401863096,11.8401863096
476,8955,0.005081,0.029331,0,1062,1062,1062,0,0,1,-11.8401863096,11.8401863096
6981,8955,0.00576,0.035781,0,872,872,872,0,0,1,-11.8401863096,11.8401863096
3934,8955,0.002021,0.00976,0,533,3170,3170,0,0,1,-11.8401863096,11.8401863096
3176,8955,0.00563,0.03313,0,457,940,940,0,0,1,-11.8401863096,11.8401863096
8725,6965,0.001,0.260568,0,122,122,122,0,0,1,-11.8401863096,11.8401863096
6906,8725,0.127098,1.298546,0,25,25,25,0,0,1,-11.8401863096,11.8401863096
5754,8725,0.04182,0.986219,0,32,32,32,0,0,1,-11.8401863096,11.8401863096
5754,8725,0.00129,0.01393,0,1909,2258,2258,0,0,1,-11.8401863096,11.8401863096
2260,8725,0.00082,0.00915,0,1876,3439,3439,0,0,1,-11.8401863096,11.8401863096
330,8725,0.00119,0.01287,0,1777,2444,2444,0,0,1,-11.8401863096,11.8401863096
6906,6965,0.118677,1.418975,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
6906,6965,0.00148,0.01585,0,1909,1985,1985,0,0,1,-11.8401863096,11.8401863096
5754,6965,0.04574,0.913504,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
7781,6965,0.00116,0.01192,0,1448,2638,2638,0,0,1,-11.8401863096,11.8401863096
7116,1148,0.06698,0.909972,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
7116,1148,0.00042,0.00331,0,9468,9468,9468,0,0,1,-11.8401863096,11.8401863096
1690,4140,0.002591,0.01299,0,2385,2385,2385,0,0,1,-11.8401863096,11.8401863096
4140,2300,0.01169,0.067849,0,459,459,459,0,0,1,-11.8401863096,11.8401863096
7324,3709,0.00074,0.00368,0,438,8416,8416,0,0,1,-11.8401863096,11.8401863096
7324,167,0.00064,0.0042,0,7435,7435,7435,0,0,1,-11.8401863096,11.8401863096
7324,5324,0.0018,0.01139,0,591,2740,2740,0,0,1,-11.8401863096,11.8401863096
842,3709,0.00082,0.003401,0,476,9029,9029,0,0,1,-11.8401863096,11.8401863096
842,167,0.00069,0.00381,0,8158,8158,8158,0,0,1,-11.8401863096,11.8401863096
842,5324,0.00189,0.01094,0,591,2846,2846,0,0,1,-11.8401863096,11.8401863096
3709,5184,0.000151,0.000711,0,43458,43458,43458,0,0,1,-11.8401863096,11.8401863096
3709,1359,0.00013,0.000789,0,39503,39503,39503,0,0,1,-11.8401863096,11.8401863096
3709,7335,5e-05,0.00024,0,128848,128848,128848,0,0,1,-11.8401863096,11.8401863096
3709,867,5e-05,0.00025,0,123896,123896,123896,0,0,1,-11.8401863096,11.8401863096
8639,3709,0.00012,0.000711,0,43808,43808,43808,0,0,1,-11.8401863096,11.8401863096
5580,3709,0.00011,0.000719,0,43428,43428,43428,0,0,1,-11.8401863096,11.8401863096
657,4154,0.003091,0.015719,0,1972,1972,1972,0,0,1,-11.8401863096,11.8401863096
4154,8638,0.018159,0.39124,0,81,81,81,0,0,1,-11.8401863096,11.8401863096
4154,6336,0.169419,0.883946,0,36,36,36,0,0,1,-11.8401863096,11.8401863096
4154,3479,0.656054,1.65126,0,18,18,18,0,0,1,-11.8401863096,11.8401863096
4154,5232,0.452913,1.939091,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
4154,8699,0.055969,0.74907,0,43,43,43,0,0,1,-11.8401863096,11.8401863096
3777,4154,0.549483,1.897438,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
5261,4154,0.483574,1.959731,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
4154,7620,0.279731,1.818967,0,18,18,18,0,0,1,-11.8401863096,11.8401863096
4154,7620,0.006521,0.02749,0,381,1119,1119,0,0,1,-11.8401863096,11.8401863096
7444,6083,0.07687,1.255956,0,26,26,26,0,0,1,-11.8401863096,11.8401863096
7444,6083,0.00068,0.00577,0,1678,5437,5437,0,0,1,-11.8401863096,11.8401863096
4471,6973,0.00812,0.12314,0,256,256,256,0,0,1,-11.8401863096,11.8401863096
17,4471,0.00157,0.007031,0,514,4385,4385,0,0,1,-11.8401863096,11.8401863096
2112,4471,0.001599,0.00688,0,495,4472,4472,0,0,1,-11.8401863096,11.8401863096
4471,8516,0.00113,0.00724,0,629,4311,4311,0,0,1,-11.8401863096,11.8401863096
4471,8516,0.001271,0.007091,0,591,4385,4385,0,0,1,-11.8401863096,11.8401863096
657,8699,0.000919,0.005211,0,572,5970,5970,0,0,1,-11.8401863096,11.8401863096
7451,6321,0.00199,0.010219,0,514,3035,3035,0,0,1,-11.8401863096,11.8401863096
7451,8544,0.005409,0.02475,0,514,1247,1247,0,0,1,-11.8401863096,11.8401863096
7451,4854,0.00482,0.02805,0,572,1110,1110,0,0,1,-11.8401863096,11.8401863096
7451,3261,0.028479,0.302273,0,105,105,105,0,0,1,-11.8401863096,11.8401863096
7451,6336,0.11506,0.606198,0,52,52,52,0,0,1,-11.8401863096,11.8401863096
7451,6321,0.025271,0.321983,0,98,98,98,0,0,1,-11.8401863096,11.8401863096
7451,8915,0.00194,0.010091,0,3074,3074,3074,0,0,1,-11.8401863096,11.8401863096
7451,3261,0.00314,0.019719,0,1582,1582,1582,0,0,1,-11.8401863096,11.8401863096
4121,7028,0.00042,0.00384,0,1909,8178,8178,0,0,1,-11.8401863096,11.8401863096
4121,798,0.00031,0.00229,0,1744,13669,13669,0,0,1,-11.8401863096,11.8401863096
4121,1116,0.00024,0.00235,0,1645,13372,13372,0,0,1,-11.8401863096,11.8401863096
4121,2429,0.00103,0.01072,0,1678,2934,2934,0,0,1,-11.8401863096,11.8401863096
2443,8516,0.00275,0.01311,0,495,2359,2359,0,0,1,-11.8401863096,11.8401863096
2443,8552,0.001771,0.01225,0,476,2553,2553,0,0,1,-11.8401863096,11.8401863096
309,5896,0.001,0.385207,0,83,83,83,0,0,1,-11.8401863096,11.8401863096
309,5896,0.003349,0.022711,0,438,1376,1376,0,0,1,-11.8401863096,11.8401863096
309,5149,0.00032,0.001531,0,20196,20196,20196,0,0,1,-11.8401863096,11.8401863096
309,6120,0.359525,1.472438,0,21,21,21,0,0,1,-11.8401863096,11.8401863096
309,5152,1.632355,4.693388,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
309,8134,0.08494,0.651364,0,49,49,49,0,0,1,-11.8401863096,11.8401863096
309,8123,0.052581,0.671529,0,47,47,47,0,0,1,-11.8401863096,11.8401863096
8451,309,0.12794,1.157789,0,28,28,28,0,0,1,-11.8401863096,11.8401863096
683,309,0.002461,0.014531,0,629,2144,2144,0,0,1,-11.8401863096,11.8401863096
7652,6808,0.002659,0.013271,0,591,2334,2334,0,0,1,-11.8401863096,11.8401863096
7652,6808,0.002711,0.01299,0,2381,2381,2381,0,0,1,-11.8401863096,11.8401863096
4675,5152,3.9e-05,0.0002,0,155017,155017,155017,0,0,1,-11.8401863096,11.8401863096
3202,5152,5e-05,0.00031,0,100595,100595,100595,0,0,1,-11.8401863096,11.8401863096
3552,6864,0.00089,0.00698,0,4490,4490,4490,0,0,1,-11.8401863096,11.8401863096
3552,5528,0.00028,0.00271,0,11595,11595,11595,0,0,1,-11.8401863096,11.8401863096
1706,3149,0.00025,0.00273,0,1349,11523,11523,0,0,1,-11.8401863096,11.8401863096
1706,1214,0.00027,0.00238,0,1613,13188,13188,0,0,1,-11.8401863096,11.8401863096
1706,5528,0.00027,0.00277,0,1942,11350,11350,0,0,1,-11.8401863096,11.8401863096
3149,1214,0.00808,0.60428,0,53,53,53,0,0,1,-11.8401863096,11.8401863096
1253,3149,0.01086,0.386371,0,82,82,82,0,0,1,-11.8401863096,11.8401863096
3149,5528,0.03494,0.767659,0,42,42,42,0,0,1,-11.8401863096,11.8401863096
3149,4786,0.0265,0.810665,0,39,39,39,0,0,1,-11.8401863096,11.8401863096
6027,3149,0.524993,2.841898,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
4294,3149,0.475568,2.62313,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
8639,167,0.02113,0.408595,0,78,78,78,0,0,1,-11.8401863096,11.8401863096
5580,167,0.022469,0.384442,0,83,83,83,0,0,1,-11.8401863096,11.8401863096
9160,6413,0.00045,0.0038,0,8255,8255,8255,0,0,1,-11.8401863096,11.8401863096
9160,6413,0.00047,0.00374,0,1843,8380,8380,0,0,1,-11.8401863096,11.8401863096
8638,7714,0.00019,0.00086,0,400,35865,35865,0,0,1,-11.8401863096,11.8401863096
6336,8638,0.542397,1.40281,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
3479,8638,1.299236,2.713017,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
8638,5232,1.066591,3.481612,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
8638,8699,0.276529,1.159153,0,27,27,27,0,0,1,-11.8401863096,11.8401863096
3777,8638,1.192211,3.154339,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
5261,8638,1.210785,2.840289,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
7620,8638,0.804979,2.837397,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
886,9190,9.1e-05,0.00055,0,56662,56662,56662,0,0,1,-11.8401863096,11.8401863096
7997,886,0.009909,0.377748,0,84,84,84,0,0,1,-11.8401863096,11.8401863096
886,2610,0.914793,3.247727,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
3038,9190,0.000349,0.002159,0,629,14444,14444,0,0,1,-11.8401863096,11.8401863096
7997,7714,0.00132,0.00624,0,533,4953,4953,0,0,1,-11.8401863096,11.8401863096
7997,9190,0.00088,0.005159,0,514,6036,6036,0,0,1,-11.8401863096,11.8401863096
5812,2610,0.001349,0.01051,0,476,2982,2982,0,0,1,-11.8401863096,11.8401863096
532,2029,0.000539,0.003099,0,610,10042,10042,0,0,1,-11.8401863096,11.8401863096
532,8033,0.00207,0.01182,0,572,2633,2633,0,0,1,-11.8401863096,11.8401863096
6973,8516,0.000539,0.003159,0,9857,9857,9857,0,0,1,-11.8401863096,11.8401863096
6973,8552,0.004081,0.0247,0,1262,1262,1262,0,0,1,-11.8401863096,11.8401863096
7609,4151,0.000531,0.003521,0,495,8871,8871,0,0,1,-11.8401863096,11.8401863096
7944,1992,0.000539,0.00345,0,9047,9047,9047,0,0,1,-11.8401863096,11.8401863096
1657,7944,0.005169,0.02325,0,1327,1327,1327,0,0,1,-11.8401863096,11.8401863096
7652,4854,0.000669,0.004099,0,572,7606,7606,0,0,1,-11.8401863096,11.8401863096
7652,6438,0.000599,0.00344,0,9047,9047,9047,0,0,1,-11.8401863096,11.8401863096
388,7652,0.00139,0.008919,0,3500,3500,3500,0,0,1,-11.8401863096,11.8401863096
7652,8544,0.00069,0.00419,0,572,7439,7439,0,0,1,-11.8401863096,11.8401863096
1855,7652,0.001539,0.008099,0,3832,3832,3832,0,0,1,-11.8401863096,11.8401863096
6336,2705,0.00062,0.00356,0,495,8742,8742,0,0,1,-11.8401863096,11.8401863096
2705,8699,0.001091,0.006479,0,438,4808,4808,0,0,1,-11.8401863096,11.8401863096
8960,7318,6e-05,0.00052,0,1942,60345,60345,0,0,1,-11.8401863096,11.8401863096
8960,7942,0.00023,0.00485,0,1876,6506,6506,0,0,1,-11.8401863096,11.8401863096
5528,7318,7e-05,0.00051,0,1909,61361,61361,0,0,1,-11.8401863096,11.8401863096
7488,5896,5e-05,0.000229,0,134762,134762,134762,0,0,1,-11.8401863096,11.8401863096
1318,5896,8.1e-05,0.0003,0,101652,101652,101652,0,0,1,-11.8401863096,11.8401863096
4092,5896,6e-05,0.000341,0,91231,91231,91231,0,0,1,-11.8401863096,11.8401863096
6120,5896,0.339112,2.39938,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
5152,5896,0.982252,4.492975,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
5896,8134,0.299979,2.042583,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
5896,8123,0.216508,1.7125,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
83,5896,0.002841,0.01551,0,2004,2004,2004,0,0,1,-11.8401863096,11.8401863096
8451,5896,0.00326,1.128223,0,28,28,28,0,0,1,-11.8401863096,11.8401863096
4557,5896,0.00232,0.016961,0,1846,1846,1846,0,0,1,-11.8401863096,11.8401863096
2212,5896,0.003979,0.02513,0,495,1242,1242,0,0,1,-11.8401863096,11.8401863096
7360,5896,0.002281,0.017289,0,591,1812,1812,0,0,1,-11.8401863096,11.8401863096
1253,1214,0.111143,0.652313,0,48,48,48,0,0,1,-11.8401863096,11.8401863096
18,1214,0.00045,0.00399,0,1711,7867,7867,0,0,1,-11.8401863096,11.8401863096
5528,1214,0.01009,0.588213,0,54,54,54,0,0,1,-11.8401863096,11.8401863096
4786,1214,0.0029,0.60196,0,53,53,53,0,0,1,-11.8401863096,11.8401863096
6027,1214,0.468573,2.303532,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
4294,1214,0.401032,2.262812,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
5528,1214,0.00054,0.00451,0,1777,6955,6955,0,0,1,-11.8401863096,11.8401863096
18,1214,0.0004,0.00439,0,1645,7166,7166,0,0,1,-11.8401863096,11.8401863096
2364,2610,0.00132,0.0077,0,4044,4044,4044,0,0,1,-11.8401863096,11.8401863096
2364,8699,0.002289,0.013909,0,457,2241,2241,0,0,1,-11.8401863096,11.8401863096
5011,3160,0.00015,0.00153,0,1448,20547,20547,0,0,1,-11.8401863096,11.8401863096
5011,6164,0.00022,0.00174,0,1777,18011,18011,0,0,1,-11.8401863096,11.8401863096
5011,9221,0.00031,0.00276,0,1514,11374,11374,0,0,1,-11.8401863096,11.8401863096
7997,2610,0.498802,2.231818,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
7997,8699,0.00243,0.01461,0,533,2133,2133,0,0,1,-11.8401863096,11.8401863096
7997,8033,0.0013,0.005919,0,553,5213,5213,0,0,1,-11.8401863096,11.8401863096
5152,6120,2.422314,7.164876,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
5152,6120,0.005271,0.03874,0,572,808,808,0,0,1,-11.8401863096,11.8401863096
6120,8134,0.157781,1.324793,0,24,24,24,0,0,1,-11.8401863096,11.8401863096
6120,8134,0.00695,0.055591,0,564,564,564,0,0,1,-11.8401863096,11.8401863096
6120,8123,0.211777,1.52969,0,21,21,21,0,0,1,-11.8401863096,11.8401863096
8451,6120,0.1823,1.686529,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
2176,8427,2.525346,8.326177,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
2176,8427,0.00086,0.00871,0,3610,3610,3610,0,0,1,-11.8401863096,11.8401863096
8427,1823,0.13018,1.288158,0,25,25,25,0,0,1,-11.8401863096,11.8401863096
8427,3583,5.25734,15.96122,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
8427,6864,0.196787,1.606648,0,20,20,20,0,0,1,-11.8401863096,11.8401863096
8687,1823,0.00124,0.01282,0,1645,2453,2453,0,0,1,-11.8401863096,11.8401863096
17,2112,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
17,2112,0.227149,1.244607,0,25,25,25,0,0,1,-11.8401863096,11.8401863096
17,2029,0.024581,0.402459,0,79,79,79,0,0,1,-11.8401863096,11.8401863096
2712,17,0.04388,0.657934,0,48,48,48,0,0,1,-11.8401863096,11.8401863096
6981,17,0.12525,0.756384,0,42,42,42,0,0,1,-11.8401863096,11.8401863096
3176,17,0.18987,0.937128,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
17,8775,0.00163,0.007031,0,4377,4377,4377,0,0,1,-11.8401863096,11.8401863096
2112,2029,0.456736,1.546157,0,20,20,20,0,0,1,-11.8401863096,11.8401863096
2712,2112,0.03062,0.528388,0,60,60,60,0,0,1,-11.8401863096,11.8401863096
6981,2112,0.192099,0.773678,0,40,40,40,0,0,1,-11.8401863096,11.8401863096
3176,2112,0.027081,0.45345,0,70,70,70,0,0,1,-11.8401863096,11.8401863096
3176,2112,0.002211,0.01299,0,2398,2398,2398,0,0,1,-11.8401863096,11.8401863096
2102,6155,0.00344,0.015909,0,1941,1941,1941,0,0,1,-11.8401863096,11.8401863096
1253,5528,0.123539,0.685277,0,46,46,46,0,0,1,-11.8401863096,11.8401863096
1253,4786,0.096593,0.575748,0,55,55,55,0,0,1,-11.8401863096,11.8401863096
1253,6027,0.225512,1.104709,0,29,29,29,0,0,1,-11.8401863096,11.8401863096
1253,4294,0.17135,1.111427,0,29,29,29,0,0,1,-11.8401863096,11.8401863096
1253,5528,0.00117,0.00907,0,1810,3454,3454,0,0,1,-11.8401863096,11.8401863096
3714,1765,3e-05,0.00039,0,1777,80755,80755,0,0,1,-11.8401863096,11.8401863096
624,3714,0.00079,0.0065,0,1744,4825,4825,0,0,1,-11.8401863096,11.8401863096
4718,3714,0.00091,0.00755,0,4154,4154,4154,0,0,1,-11.8401863096,11.8401863096
624,3714,0.00081,0.00636,0,1843,4927,4927,0,0,1,-11.8401863096,11.8401863096
4718,3714,0.00086,0.00818,0,1843,3841,3841,0,0,1,-11.8401863096,11.8401863096
2439,5152,0.003979,0.02364,0,591,1318,1318,0,0,1,-11.8401863096,11.8401863096
5152,8134,6.941322,16.0093,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
5152,8123,6.73657,15.66095,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
8451,5152,0.185229,2.220661,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
2176,1823,5.786496,13.8054,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
2176,3583,0.04375,0.648878,0,49,49,49,0,0,1,-11.8401863096,11.8401863096
2176,606,0.0008,0.00847,0,1711,3713,3713,0,0,1,-11.8401863096,11.8401863096
2176,6864,0.19205,1.80741,0,18,18,18,0,0,1,-11.8401863096,11.8401863096
2176,6864,0.00157,0.01084,0,2884,2884,2884,0,0,1,-11.8401863096,11.8401863096
4501,2176,0.00155,0.01203,0,2605,2605,2605,0,0,1,-11.8401863096,11.8401863096
2176,4117,0.00062,0.00656,0,1777,4794,4794,0,0,1,-11.8401863096,11.8401863096
2176,1823,0.00203,0.0219,0,1437,1437,1437,0,0,1,-11.8401863096,11.8401863096
2176,7849,0.00017,0.00135,0,1876,23215,23215,0,0,1,-11.8401863096,11.8401863096
4875,8479,0.000341,0.001729,0,419,17924,17924,0,0,1,-11.8401863096,11.8401863096
3479,4875,0.00101,0.00926,0,553,3392,3392,0,0,1,-11.8401863096,11.8401863096
2413,4875,0.00055,0.00262,0,11800,11800,11800,0,0,1,-11.8401863096,11.8401863096
1993,8479,0.018781,0.265517,0,119,119,119,0,0,1,-11.8401863096,11.8401863096
4941,1993,0.0298,0.392211,0,81,81,81,0,0,1,-11.8401863096,11.8401863096
1993,2390,0.00057,0.002841,0,533,10902,10902,0,0,1,-11.8401863096,11.8401863096
2413,1993,0.00943,0.27814,0,114,114,114,0,0,1,-11.8401863096,11.8401863096
4941,8479,0.027961,0.338967,0,93,93,93,0,0,1,-11.8401863096,11.8401863096
8479,3542,0.000581,0.002781,0,11119,11119,11119,0,0,1,-11.8401863096,11.8401863096
2413,8479,0.010831,0.239876,0,132,132,132,0,0,1,-11.8401863096,11.8401863096
4941,5644,0.00261,0.01243,0,381,2487,2487,0,0,1,-11.8401863096,11.8401863096
2665,4146,0.00214,0.01187,0,533,2619,2619,0,0,1,-11.8401863096,11.8401863096
540,4146,0.04931,0.648058,0,49,49,49,0,0,1,-11.8401863096,11.8401863096
540,4146,0.001711,0.010781,0,572,2894,2894,0,0,1,-11.8401863096,11.8401863096
4146,4425,0.00068,0.003271,0,9455,9455,9455,0,0,1,-11.8401863096,11.8401863096
683,4146,0.07599,0.788884,0,40,40,40,0,0,1,-11.8401863096,11.8401863096
3854,4146,0.05989,0.967314,0,33,33,33,0,0,1,-11.8401863096,11.8401863096
7245,4146,0.00036,0.002719,0,11517,11517,11517,0,0,1,-11.8401863096,11.8401863096
829,1116,0.00022,0.00201,0,1711,15622,15622,0,0,1,-11.8401863096,11.8401863096
5754,829,0.04617,0.493712,0,64,64,64,0,0,1,-11.8401863096,11.8401863096
829,7399,0.00031,0.00302,0,1810,10405,10405,0,0,1,-11.8401863096,11.8401863096
6906,5754,0.001,0.254681,0,125,125,125,0,0,1,-11.8401863096,11.8401863096
6906,2429,0.00034,0.00288,0,1777,10893,10893,0,0,1,-11.8401863096,11.8401863096
5061,9143,8e-05,0.00085,0,1283,36999,36999,0,0,1,-11.8401863096,11.8401863096
5061,9143,8e-05,0.00087,0,1316,36155,36155,0,0,1,-11.8401863096,11.8401863096
5061,9143,7e-05,0.00089,0,1316,35383,35383,0,0,1,-11.8401863096,11.8401863096
3617,6155,0.808079,2.998967,0,11,11,11,0,0,1,-11.8401863096,11.8401863096
296,6155,0.11606,0.766157,0,41,41,41,0,0,1,-11.8401863096,11.8401863096
4268,6155,0.044669,0.42969,0,74,74,74,0,0,1,-11.8401863096,11.8401863096
4268,6155,0.0045,0.023841,0,438,1302,1302,0,0,1,-11.8401863096,11.8401863096
4047,417,0.009969,0.07739,0,405,405,405,0,0,1,-11.8401863096,11.8401863096
1508,4047,0.01431,0.10638,0,295,295,295,0,0,1,-11.8401863096,11.8401863096
4047,5104,0.00774,0.06957,0,452,452,452,0,0,1,-11.8401863096,11.8401863096
129,417,0.016669,0.26188,0,121,121,121,0,0,1,-11.8401863096,11.8401863096
8798,417,0.009969,0.061409,0,508,508,508,0,0,1,-11.8401863096,11.8401863096
129,417,0.001729,0.00995,0,400,3128,3128,0,0,1,-11.8401863096,11.8401863096
7731,6066,0.0015,0.01398,0,1251,2247,2247,0,0,1,-11.8401863096,11.8401863096
4718,7731,0.00243,0.01942,0,1415,1614,1614,0,0,1,-11.8401863096,11.8401863096
8503,822,0.00455,0.02705,0,495,1152,1152,0,0,1,-11.8401863096,11.8401863096
5324,8503,0.004331,0.01676,0,591,1825,1825,0,0,1,-11.8401863096,11.8401863096
8503,1949,0.24907,0.891963,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
8503,822,0.033831,0.228099,0,137,137,137,0,0,1,-11.8401863096,11.8401863096
296,3617,0.344318,0.959132,0,31,31,31,0,0,1,-11.8401863096,11.8401863096
3617,4268,0.087211,0.561364,0,56,56,56,0,0,1,-11.8401863096,11.8401863096
3617,1497,0.003909,0.019531,0,1586,1586,1586,0,0,1,-11.8401863096,11.8401863096
6589,798,0.01509,0.413102,0,77,77,77,0,0,1,-11.8401863096,11.8401863096
6589,1955,9e-05,0.001,0,31461,31461,31461,0,0,1,-11.8401863096,11.8401863096
6589,6524,0.00094,0.00943,0,1711,3334,3334,0,0,1,-11.8401863096,11.8401863096
6589,4500,0.03361,0.58162,0,55,55,55,0,0,1,-11.8401863096,11.8401863096
4139,2260,0.0001,0.00107,0,1580,29393,29393,0,0,1,-11.8401863096,11.8401863096
4139,873,0.00084,0.00882,0,1580,3566,3566,0,0,1,-11.8401863096,11.8401863096
2439,296,0.00501,0.021599,0,572,1425,1425,0,0,1,-11.8401863096,11.8401863096
296,4268,0.04149,0.219607,0,142,142,142,0,0,1,-11.8401863096,11.8401863096
296,1773,0.000781,0.00744,0,629,4223,4223,0,0,1,-11.8401863096,11.8401863096
5958,8059,0.011789,0.277645,0,114,114,114,0,0,1,-11.8401863096,11.8401863096
5958,8059,0.0052,0.02574,0,1203,1203,1203,0,0,1,-11.8401863096,11.8401863096
8059,6603,0.031669,0.507603,0,63,63,63,0,0,1,-11.8401863096,11.8401863096
8059,6603,0.00438,0.025461,0,1223,1223,1223,0,0,1,-11.8401863096,11.8401863096
1690,8059,0.27186,0.993388,0,31,31,31,0,0,1,-11.8401863096,11.8401863096
79,798,0.0037,0.327618,0,97,97,97,0,0,1,-11.8401863096,11.8401863096
798,4500,0.01026,0.269931,0,117,117,117,0,0,1,-11.8401863096,11.8401863096
3155,592,0.000281,0.0023,0,13633,13633,13633,0,0,1,-11.8401863096,11.8401863096
7609,7332,0.000539,0.005021,0,6256,6256,6256,0,0,1,-11.8401863096,11.8401863096
7609,4793,0.251054,1.054483,0,30,30,30,0,0,1,-11.8401863096,11.8401863096
8778,7609,0.00539,0.022409,0,381,1371,1371,0,0,1,-11.8401863096,11.8401863096
1949,853,0.18813,0.545888,0,55,55,55,0,0,1,-11.8401863096,11.8401863096
1949,1432,0.02382,0.200979,0,157,157,157,0,0,1,-11.8401863096,11.8401863096
1949,1432,0.00375,0.019289,0,476,1608,1608,0,0,1,-11.8401863096,11.8401863096
1949,2614,0.003151,0.01874,0,1663,1663,1663,0,0,1,-11.8401863096,11.8401863096
1949,822,0.02419,0.20719,0,152,152,152,0,0,1,-11.8401863096,11.8401863096
4754,5958,0.005479,0.022531,0,553,1363,1363,0,0,1,-11.8401863096,11.8401863096
4754,6172,0.008581,0.133581,0,236,236,236,0,0,1,-11.8401863096,11.8401863096
5806,3854,0.000849,0.00436,0,7112,7112,7112,0,0,1,-11.8401863096,11.8401863096
3784,5169,0.0004,0.00418,0,1843,7523,7523,0,0,1,-11.8401863096,11.8401863096
3784,330,0.00023,0.00253,0,1909,12434,12434,0,0,1,-11.8401863096,11.8401863096
5492,2712,0.000659,0.006909,0,4552,4552,4552,0,0,1,-11.8401863096,11.8401863096
3784,2409,0.14356,0.922161,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
3784,4578,0.05061,0.949861,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
2472,8479,0.001669,0.19101,0,166,166,166,0,0,1,-11.8401863096,11.8401863096
3886,2472,0.008901,0.19594,0,162,162,162,0,0,1,-11.8401863096,11.8401863096
3886,8479,0.008849,0.207376,0,153,153,153,0,0,1,-11.8401863096,11.8401863096
584,2260,0.04068,0.314813,0,100,100,100,0,0,1,-11.8401863096,11.8401863096
584,873,0.001,0.358151,0,89,89,89,0,0,1,-11.8401863096,11.8401863096
584,873,0.00029,0.00339,0,1481,9284,9284,0,0,1,-11.8401863096,11.8401863096
584,6343,0.001,0.381247,0,83,83,83,0,0,1,-11.8401863096,11.8401863096
3655,1323,0,0.0002,0,757,157937,157937,0,0,1,-11.8401863096,11.8401863096
3655,1323,0.001,0.261032,0,122,122,122,0,0,1,-11.8401863096,11.8401863096
3905,2387,5e-05,0.000409,0,76660,76660,76660,0,0,1,-11.8401863096,11.8401863096
7245,3905,0.00036,0.00411,0,553,7657,7657,0,0,1,-11.8401863096,11.8401863096
4522,1707,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
4522,1707,0.06963,0.647459,0,49,49,49,0,0,1,-11.8401863096,11.8401863096
540,4522,0.00138,0.00794,0,553,3920,3920,0,0,1,-11.8401863096,11.8401863096
683,4522,0.04905,0.618285,0,51,51,51,0,0,1,-11.8401863096,11.8401863096
7360,4522,0.01481,0.65845,0,48,48,48,0,0,1,-11.8401863096,11.8401863096
4557,4522,0.057229,0.834525,0,38,38,38,0,0,1,-11.8401863096,11.8401863096
83,1707,0.00276,0.034271,0,919,919,919,0,0,1,-11.8401863096,11.8401863096
683,1707,0.045901,0.629938,0,51,51,51,0,0,1,-11.8401863096,11.8401863096
7360,1707,0.05236,0.804298,0,40,40,40,0,0,1,-11.8401863096,11.8401863096
4557,1707,0.010979,0.705971,0,45,45,45,0,0,1,-11.8401863096,11.8401863096
3655,2260,0.00111,0.00985,0,1942,3187,3187,0,0,1,-11.8401863096,11.8401863096
3583,1823,12.66967,25.61427,0,2,2,2,0,0,1,-11.8401863096,11.8401863096
1823,6864,0.7509,2.64626,0,12,12,12,0,0,1,-11.8401863096,11.8401863096
8134,8123,0.001,0.522603,0,61,61,61,0,0,1,-11.8401863096,11.8401863096
8134,8123,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
8451,8134,1.015517,3.518182,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
3854,8134,0.00274,0.01674,0,610,1863,1863,0,0,1,-11.8401863096,11.8401863096
8982,8134,0.001031,0.006669,0,4681,4681,4681,0,0,1,-11.8401863096,11.8401863096
8451,8123,0.827397,3.941942,0,8,8,8,0,0,1,-11.8401863096,11.8401863096
3636,1823,0.00018,0.00147,0,21329,21329,21329,0,0,1,-11.8401863096,11.8401863096
5315,1823,0.00025,0.00253,0,757,12425,12425,0,0,1,-11.8401863096,11.8401863096
3789,1823,0.00045,0.00372,0,1613,8430,8430,0,0,1,-11.8401863096,11.8401863096
7874,1823,0.00019,0.00142,0,1744,22049,22049,0,0,1,-11.8401863096,11.8401863096
6097,1823,0.00017,0.00161,0,757,19511,19511,0,0,1,-11.8401863096,11.8401863096
4622,1773,0.00031,0.00387,0,8137,8137,8137,0,0,1,-11.8401863096,11.8401863096
6336,7401,0.00057,0.00261,0,11824,11824,11824,0,0,1,-11.8401863096,11.8401863096
6336,1901,0.000591,0.002591,0,11886,11886,11886,0,0,1,-11.8401863096,11.8401863096
2665,683,0.001599,0.00775,0,3992,3992,3992,0,0,1,-11.8401863096,11.8401863096
540,683,0.014031,0.614215,0,52,52,52,0,0,1,-11.8401863096,11.8401863096
540,3854,0.012341,0.556384,0,57,57,57,0,0,1,-11.8401863096,11.8401863096
540,3854,0.001599,0.00738,0,4184,4184,4184,0,0,1,-11.8401863096,11.8401863096
9080,1765,0.077687,1.036288,0,31,31,31,0,0,1,-11.8401863096,11.8401863096
9080,624,0.00057,0.00542,0,5796,5796,5796,0,0,1,-11.8401863096,11.8401863096
9080,624,0.001,0.513781,0,62,62,62,0,0,1,-11.8401863096,11.8401863096
9080,1485,0.01036,0.396828,0,80,80,80,0,0,1,-11.8401863096,11.8401863096
9080,1485,0.00067,0.00594,0,5285,5285,5285,0,0,1,-11.8401863096,11.8401863096
9080,4718,0.897853,2.161981,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
1485,4276,0.0015,0.01442,0,1514,2179,2179,0,0,1,-11.8401863096,11.8401863096
4718,4276,0.00139,0.01387,0,1843,2267,2267,0,0,1,-11.8401863096,11.8401863096
624,1765,0.001,0.795637,0,40,40,40,0,0,1,-11.8401863096,11.8401863096
1485,1765,0.230298,1.27597,0,25,25,25,0,0,1,-11.8401863096,11.8401863096
4718,1765,0.05565,0.673331,0,47,47,47,0,0,1,-11.8401863096,11.8401863096
9154,18,0.00019,0.00214,0,1744,14703,14703,0,0,1,-11.8401863096,11.8401863096
9154,18,0.00019,0.00198,0,1744,15881,15881,0,0,1,-11.8401863096,11.8401863096
5528,4786,0.07358,0.966343,0,33,33,33,0,0,1,-11.8401863096,11.8401863096
6027,5528,0.06384,1.43054,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
4294,5528,0.076281,1.166136,0,28,28,28,0,0,1,-11.8401863096,11.8401863096
6027,4786,0.210457,1.788158,0,18,18,18,0,0,1,-11.8401863096,11.8401863096
4294,4786,0.185533,1.718213,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
5528,4786,2e-05,0.00024,0,1547,131160,131160,0,0,1,-11.8401863096,11.8401863096
330,5116,0.01408,0.37133,0,86,86,86,0,0,1,-11.8401863096,11.8401863096
7781,5116,0.01647,0.363712,0,87,87,87,0,0,1,-11.8401863096,11.8401863096
7781,5116,0.00068,0.00621,0,1810,5057,5057,0,0,1,-11.8401863096,11.8401863096
5116,873,0.00079,0.00807,0,1810,3896,3896,0,0,1,-11.8401863096,11.8401863096
2429,5754,0.00052,0.00514,0,1843,6115,6115,0,0,1,-11.8401863096,11.8401863096
873,2260,0.111198,0.57367,0,55,55,55,0,0,1,-11.8401863096,11.8401863096
6343,2260,0.126101,0.495623,0,62,62,62,0,0,1,-11.8401863096,11.8401863096
4268,1497,0.0032,0.016281,0,476,1904,1904,0,0,1,-11.8401863096,11.8401863096
4268,1497,0.003659,0.01407,0,514,2173,2173,0,0,1,-11.8401863096,11.8401863096
4268,1773,0.002281,0.010039,0,3069,3069,3069,0,0,1,-11.8401863096,11.8401863096
4268,1773,0.001919,0.011669,0,2672,2672,2672,0,0,1,-11.8401863096,11.8401863096
7332,4793,0.00236,0.02263,0,1389,1389,1389,0,0,1,-11.8401863096,11.8401863096
3155,7332,0.009849,0.054531,0,571,571,571,0,0,1,-11.8401863096,11.8401863096
1432,853,0.02949,0.13405,0,231,231,231,0,0,1,-11.8401863096,11.8401863096
1432,853,0.005021,0.030341,0,1028,1028,1028,0,0,1,-11.8401863096,11.8401863096
3583,7849,0.00076,0.00675,0,4651,4651,4651,0,0,1,-11.8401863096,11.8401863096
3583,6864,0.568047,3.572576,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
635,4425,0.003419,0.014531,0,2117,2117,2117,0,0,1,-11.8401863096,11.8401863096
2029,635,0.002979,0.016461,0,1889,1889,1889,0,0,1,-11.8401863096,11.8401863096
6336,3261,0.09382,0.44438,0,70,70,70,0,0,1,-11.8401863096,11.8401863096
7655,3261,0.003789,0.02306,0,381,1352,1352,0,0,1,-11.8401863096,11.8401863096
2726,3789,0.00014,0.00108,0,1810,29005,29005,0,0,1,-11.8401863096,11.8401863096
2726,9154,0.00015,0.00119,0,1810,26336,26336,0,0,1,-11.8401863096,11.8401863096
1955,9154,0.00031,0.00232,0,13496,13496,13496,0,0,1,-11.8401863096,11.8401863096
1792,1955,0.00025,0.00193,0,1415,16231,16231,0,0,1,-11.8401863096,11.8401863096
9154,7942,0.137791,1.05367,0,30,30,30,0,0,1,-11.8401863096,11.8401863096
9154,7399,0.00054,0.00395,0,1876,7924,7924,0,0,1,-11.8401863096,11.8401863096
5530,2712,0.00113,0.012581,0,2501,2501,2501,0,0,1,-11.8401863096,11.8401863096
5530,3155,0.00238,0.02086,0,1505,1505,1505,0,0,1,-11.8401863096,11.8401863096
5530,6981,0.127331,1.369545,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
5530,2223,0.699669,2.452893,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
9023,6603,0.00331,0.025159,0,533,1245,1245,0,0,1,-11.8401863096,11.8401863096
624,1485,0.01975,0.825554,0,39,39,39,0,0,1,-11.8401863096,11.8401863096
4718,624,0.507639,2.270152,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
5958,6603,0.20336,0.874897,0,36,36,36,0,0,1,-11.8401863096,11.8401863096
5958,6172,0.00732,0.030659,0,1003,1003,1003,0,0,1,-11.8401863096,11.8401863096
1690,5958,0.075401,0.292748,0,105,105,105,0,0,1,-11.8401863096,11.8401863096
1690,5958,0.00314,0.02136,0,1464,1464,1464,0,0,1,-11.8401863096,11.8401863096
9160,6977,0.00044,0.00325,0,1876,9632,9632,0,0,1,-11.8401863096,11.8401863096
55,2413,0.00076,0.00364,0,8495,8495,8495,0,0,1,-11.8401863096,11.8401863096
55,5965,0.00075,0.00474,0,6583,6583,6583,0,0,1,-11.8401863096,11.8401863096
6336,3479,3.557851,5.439876,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
6336,5232,4.011157,6.327273,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
6336,8699,0.006,0.327025,0,97,97,97,0,0,1,-11.8401863096,11.8401863096
3777,6336,3.78905,6.419628,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
5261,6336,3.833471,5.760331,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
3886,6336,0.000841,0.00362,0,8500,8500,8500,0,0,1,-11.8401863096,11.8401863096
6336,2003,0.03,0.279855,0,113,113,113,0,0,1,-11.8401863096,11.8401863096
6336,2003,0.00107,0.004849,0,6362,6362,6362,0,0,1,-11.8401863096,11.8401863096
6336,7620,3.092975,5.176033,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
6336,7620,0.02688,0.291116,0,109,109,109,0,0,1,-11.8401863096,11.8401863096
6336,7620,0.00188,0.0132,0,553,2370,2370,0,0,1,-11.8401863096,11.8401863096
6541,1432,0.001469,0.00724,0,4276,4276,4276,0,0,1,-11.8401863096,11.8401863096
6541,1432,0.0015,0.007081,0,4365,4365,4365,0,0,1,-11.8401863096,11.8401863096
8033,5429,0.0017,0.00806,0,591,3835,3835,0,0,1,-11.8401863096,11.8401863096
2029,2606,0.00369,0.016091,0,533,1914,1914,0,0,1,-11.8401863096,11.8401863096
8516,7085,0.00301,0.0177,0,591,1760,1760,0,0,1,-11.8401863096,11.8401863096
6164,4758,5e-05,0.00053,0,1415,59336,59336,0,0,1,-11.8401863096,11.8401863096
5169,3922,6e-05,0.0005,0,1481,62725,62725,0,0,1,-11.8401863096,11.8401863096
5169,5749,4e-05,0.00047,0,66966,66966,66966,0,0,1,-11.8401863096,11.8401863096
8699,166,0.00174,0.016521,0,400,1902,1902,0,0,1,-11.8401863096,11.8401863096
1576,5556,0.00019,0.00196,0,1810,16041,16041,0,0,1,-11.8401863096,11.8401863096
2429,6419,0.00074,0.00584,0,5366,5366,5366,0,0,1,-11.8401863096,11.8401863096
