bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1576,1720,0.00019,0.00183,0,17169,17169,17169,0,0,1,-11.8401863096,11.8401863096
6164,2595,0.00018,0.00186,0,16904,16904,16904,0,0,1,-11.8401863096,11.8401863096
6027,4294,0,0.0002,0,757,157937,157937,0,0,1,-11.8401863096,11.8401863096
6027,4294,0.001,0.413968,0,77,77,77,0,0,1,-11.8401863096,11.8401863096
6027,5528,0.00215,0.02177,0,1444,1444,1444,0,0,1,-11.8401863096,11.8401863096
6997,822,0.008659,0.0422,0,381,734,734,0,0,1,-11.8401863096,11.8401863096
79,6983,0.00029,0.00252,0,1415,12453,12453,0,0,1,-11.8401863096,11.8401863096
79,4500,0.0343,0.612763,0,52,52,52,0,0,1,-11.8401863096,11.8401863096
2610,8552,0.00036,0.00195,0,15930,15930,15930,0,0,1,-11.8401863096,11.8401863096
2610,8552,0.000409,0.00213,0,14564,14564,14564,0,0,1,-11.8401863096,11.8401863096
4941,2787,0.00118,0.008719,0,476,3591,3591,0,0,1,-11.8401863096,11.8401863096
3777,4941,0.0053,0.023409,0,1317,1317,1317,0,0,1,-11.8401863096,11.8401863096
5261,4941,0.005401,0.022909,0,610,1343,1343,0,0,1,-11.8401863096,11.8401863096
5965,4941,0.000901,0.00412,0,610,7490,7490,0,0,1,-11.8401863096,11.8401863096
4941,2413,0.05139,0.435785,0,72,72,72,0,0,1,-11.8401863096,11.8401863096
3479,5232,0.01661,0.339194,0,94,94,94,0,0,1,-11.8401863096,11.8401863096
3479,8699,2.441736,4.517975,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
3777,3479,0.03336,0.374174,0,85,85,85,0,0,1,-11.8401863096,11.8401863096
5261,3479,0.033219,0.37814,0,84,84,84,0,0,1,-11.8401863096,11.8401863096
3479,4496,0.003151,0.017599,0,1767,1767,1767,0,0,1,-11.8401863096,11.8401863096
7620,3479,0.02231,0.393079,0,81,81,81,0,0,1,-11.8401863096,11.8401863096
8759,3636,0.0005,0.00519,0,6059,6059,6059,0,0,1,-11.8401863096,11.8401863096
8759,8585,0.00024,0.00227,0,1777,13839,13839,0,0,1,-11.8401863096,11.8401863096
8759,6983,0.00049,0.00529,0,1448,5946,5946,0,0,1,-11.8401863096,11.8401863096
8759,5403,0.00036,0.00305,0,1448,10286,10286,0,0,1,-11.8401863096,11.8401863096
3859,5673,0.00264,0.014781,0,2104,2104,2104,0,0,1,-11.8401863096,11.8401863096
6902,5673,0.002539,0.01357,0,2289,2289,2289,0,0,1,-11.8401863096,11.8401863096
2223,5673,0.0053,0.021599,0,553,1421,1421,0,0,1,-11.8401863096,11.8401863096
6652,5673,0.003091,0.01568,0,1977,1977,1977,0,0,1,-11.8401863096,11.8401863096
9208,5673,0.00274,0.0127,0,2432,2432,2432,0,0,1,-11.8401863096,11.8401863096
2223,5673,0.04224,0.3325,0,95,95,95,0,0,1,-11.8401863096,11.8401863096
5914,5491,0.00086,0.00873,0,1777,3601,3601,0,0,1,-11.8401863096,11.8401863096
9160,5491,0.00206,0.01561,0,1678,2007,2007,0,0,1,-11.8401863096,11.8401863096
3668,9143,0.00032,0.00271,0,1514,11576,11576,0,0,1,-11.8401863096,11.8401863096
7781,3668,0.00051,0.00524,0,1744,6000,6000,0,0,1,-11.8401863096,11.8401863096
250,7725,0.00032,0.00265,0,1810,11834,11834,0,0,1,-11.8401863096,11.8401863096
330,250,0.0005,0.00534,0,1645,5890,5890,0,0,1,-11.8401863096,11.8401863096
7725,9143,0,0.0002,0,1580,157937,157937,0,0,1,-11.8401863096,11.8401863096
7725,9143,0.163629,1.021814,0,31,31,31,0,0,1,-11.8401863096,11.8401863096
680,7725,0.001,0.350312,0,91,91,91,0,0,1,-11.8401863096,11.8401863096
7715,7725,0.0571,0.699515,0,46,46,46,0,0,1,-11.8401863096,11.8401863096
3753,7725,0.00022,0.00214,0,1415,14684,14684,0,0,1,-11.8401863096,11.8401863096
5387,7725,0.05584,0.597071,0,53,53,53,0,0,1,-11.8401863096,11.8401863096
4578,9143,0.00044,0.00329,0,1942,9517,9517,0,0,1,-11.8401863096,11.8401863096
680,9143,0.0684,0.765166,0,42,42,42,0,0,1,-11.8401863096,11.8401863096
680,9143,0.0005,0.00377,0,1744,8306,8306,0,0,1,-11.8401863096,11.8401863096
7715,9143,0.02916,0.635783,0,50,50,50,0,0,1,-11.8401863096,11.8401863096
5444,9143,0.00021,0.00218,0,1744,14423,14423,0,0,1,-11.8401863096,11.8401863096
5387,9143,0.076648,0.893421,0,36,36,36,0,0,1,-11.8401863096,11.8401863096
6830,7859,0.003581,0.01713,0,1805,1805,1805,0,0,1,-11.8401863096,11.8401863096
388,122,0.003651,0.01676,0,1842,1842,1842,0,0,1,-11.8401863096,11.8401863096
6524,5969,0,0.0002,0,889,157937,157937,0,0,1,-11.8401863096,11.8401863096
6524,5969,0.001,0.363179,0,87,87,87,0,0,1,-11.8401863096,11.8401863096
6524,2429,0.03201,0.610942,0,52,52,52,0,0,1,-11.8401863096,11.8401863096
5969,2429,0.03493,0.703809,0,45,45,45,0,0,1,-11.8401863096,11.8401863096
5969,3160,0.00038,0.00378,0,1711,8315,8315,0,0,1,-11.8401863096,11.8401863096
1690,6603,0.662562,1.966736,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
1690,6603,0.007461,0.03539,0,553,874,874,0,0,1,-11.8401863096,11.8401863096
4718,1485,1.057548,2.384834,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
2029,7859,0.00313,0.015591,0,1987,1987,1987,0,0,1,-11.8401863096,11.8401863096
2029,122,0.00325,0.01495,0,2065,2065,2065,0,0,1,-11.8401863096,11.8401863096
2712,2029,0.174211,0.885269,0,36,36,36,0,0,1,-11.8401863096,11.8401863096
6981,2029,0.05432,0.507293,0,62,62,62,0,0,1,-11.8401863096,11.8401863096
3176,2029,0.315744,1.143306,0,27,27,27,0,0,1,-11.8401863096,11.8401863096
7655,8516,0.106531,0.728988,0,43,43,43,0,0,1,-11.8401863096,11.8401863096
5169,2429,0.00046,0.00355,0,1909,8825,8825,0,0,1,-11.8401863096,11.8401863096
6164,2429,0.00046,0.00356,0,1481,8800,8800,0,0,1,-11.8401863096,11.8401863096
2787,5232,0.00056,0.00351,0,457,8887,8887,0,0,1,-11.8401863096,11.8401863096
7620,2787,0.001271,0.00699,0,476,4447,4447,0,0,1,-11.8401863096,11.8401863096
5232,8699,2.229752,5.528926,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
3777,5232,0.186169,1.134959,0,28,28,28,0,0,1,-11.8401863096,11.8401863096
5261,5232,0.191419,0.99374,0,32,32,32,0,0,1,-11.8401863096,11.8401863096
7620,5232,0.001,0.342025,0,93,93,93,0,0,1,-11.8401863096,11.8401863096
9221,6083,8e-05,0.00071,0,1843,44210,44210,0,0,1,-11.8401863096,11.8401863096
1576,6083,0.00047,0.00487,0,1283,6457,6457,0,0,1,-11.8401863096,11.8401863096
3777,8699,2.630992,4.595455,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
5261,8699,2.602893,4.194835,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
3886,8699,0.002849,0.0122,0,400,2522,2522,0,0,1,-11.8401863096,11.8401863096
7620,8699,1.630455,4.689463,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
3160,6083,0.136641,1.051662,0,30,30,30,0,0,1,-11.8401863096,11.8401863096
673,6083,0.00035,0.00282,0,1514,11116,11116,0,0,1,-11.8401863096,11.8401863096
5914,9160,0.00092,0.0092,0,1810,3417,3417,0,0,1,-11.8401863096,11.8401863096
2409,4578,0,0.0002,0,1020,157937,157937,0,0,1,-11.8401863096,11.8401863096
2409,4578,0.02074,0.459238,0,69,69,69,0,0,1,-11.8401863096,11.8401863096
2409,1576,0.00025,0.00224,0,1876,14015,14015,0,0,1,-11.8401863096,11.8401863096
7655,8552,0.000651,0.0037,0,8408,8408,8408,0,0,1,-11.8401863096,11.8401863096
3777,5261,0.001,0.238182,0,133,133,133,0,0,1,-11.8401863096,11.8401863096
3777,7620,0.168469,0.943719,0,33,33,33,0,0,1,-11.8401863096,11.8401863096
5261,7620,0.1577,0.919711,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
6452,4793,0.0033,0.023531,0,1330,1330,1330,0,0,1,-11.8401863096,11.8401863096
9225,4793,0.00336,0.023031,0,553,1358,1358,0,0,1,-11.8401863096,11.8401863096
8798,4793,0.050961,0.353843,0,89,89,89,0,0,1,-11.8401863096,11.8401863096
1657,4793,0.07906,0.386591,0,81,81,81,0,0,1,-11.8401863096,11.8401863096
1657,4793,0.00224,0.02005,0,1566,1566,1566,0,0,1,-11.8401863096,11.8401863096
8778,4793,0.001979,0.018841,0,1668,1668,1668,0,0,1,-11.8401863096,11.8401863096
3321,25,0.0003,0.002669,0,533,11761,11761,0,0,1,-11.8401863096,11.8401863096
1823,1792,0.00017,0.00166,0,1415,18930,18930,0,0,1,-11.8401863096,11.8401863096
7874,4500,0.00057,0.00619,0,1744,5082,5082,0,0,1,-11.8401863096,11.8401863096
6097,8713,8e-05,0.00082,0,757,38340,38340,0,0,1,-11.8401863096,11.8401863096
683,3854,0.001,0.452087,0,70,70,70,0,0,1,-11.8401863096,11.8401863096
683,7360,0.028289,0.776901,0,41,41,41,0,0,1,-11.8401863096,11.8401863096
683,4557,0.027469,0.75064,0,43,43,43,0,0,1,-11.8401863096,11.8401863096
3854,2212,0.001409,0.00714,0,476,4341,4341,0,0,1,-11.8401863096,11.8401863096
5324,6652,0.00776,0.04488,0,694,694,694,0,0,1,-11.8401863096,11.8401863096
673,2486,0.00028,0.0023,0,1448,13633,13633,0,0,1,-11.8401863096,11.8401863096
3225,673,0.00015,0.00155,0,1580,20285,20285,0,0,1,-11.8401863096,11.8401863096
4557,525,0.000229,0.00113,0,27397,27397,27397,0,0,1,-11.8401863096,11.8401863096
7360,3357,0.00024,0.001099,0,514,28081,28081,0,0,1,-11.8401863096,11.8401863096
6452,8798,0.000651,0.005031,0,6227,6227,6227,0,0,1,-11.8401863096,11.8401863096
9225,8798,0.000581,0.0057,0,553,5514,5514,0,0,1,-11.8401863096,11.8401863096
1657,8798,0.395351,1.062603,0,28,28,28,0,0,1,-11.8401863096,11.8401863096
7781,1576,0.00073,0.00574,0,1942,5460,5460,0,0,1,-11.8401863096,11.8401863096
5711,6164,0.00074,0.00562,0,5573,5573,5573,0,0,1,-11.8401863096,11.8401863096
798,4500,0.00021,0.00217,0,1580,14489,14489,0,0,1,-11.8401863096,11.8401863096
8639,5580,0.001,0.253636,0,125,125,125,0,0,1,-11.8401863096,11.8401863096
7803,3225,0.00078,0.00691,0,1645,4543,4543,0,0,1,-11.8401863096,11.8401863096
5711,6343,0.00135,0.01007,0,3109,3109,3109,0,0,1,-11.8401863096,11.8401863096
2712,6981,0.048271,0.517335,0,61,61,61,0,0,1,-11.8401863096,11.8401863096
2712,6981,0.001901,0.01187,0,2628,2628,2628,0,0,1,-11.8401863096,11.8401863096
2712,3176,0.02499,0.413099,0,77,77,77,0,0,1,-11.8401863096,11.8401863096
2712,3176,0.00186,0.01099,0,533,2834,2834,0,0,1,-11.8401863096,11.8401863096
330,7781,0.00351,0.296032,0,107,107,107,0,0,1,-11.8401863096,11.8401863096
2390,9095,0.000169,0.000789,0,39147,39147,39147,0,0,1,-11.8401863096,11.8401863096
2413,2390,0.000211,0.001031,0,30016,30016,30016,0,0,1,-11.8401863096,11.8401863096
3542,6661,0.00038,0.001909,0,16229,16229,16229,0,0,1,-11.8401863096,11.8401863096
2413,3542,0.000219,0.001,0,30857,30857,30857,0,0,1,-11.8401863096,11.8401863096
680,7715,0.0114,0.491198,0,65,65,65,0,0,1,-11.8401863096,11.8401863096
680,5387,0.0111,0.44741,0,71,71,71,0,0,1,-11.8401863096,11.8401863096
6981,3176,0.065849,0.525558,0,60,60,60,0,0,1,-11.8401863096,11.8401863096
6981,8775,0.00095,0.0053,0,514,5867,5867,0,0,1,-11.8401863096,11.8401863096
5965,2413,0.00139,0.008281,0,3762,3762,3762,0,0,1,-11.8401863096,11.8401863096
6886,7161,0.001,0.26688,0,119,119,119,0,0,1,-11.8401863096,11.8401863096
5324,2033,0.00036,0.00286,0,10959,10959,10959,0,0,1,-11.8401863096,11.8401863096
7620,2003,0.02231,0.26281,0,120,120,120,0,0,1,-11.8401863096,11.8401863096
7620,2003,0.001669,0.01064,0,572,2933,2933,0,0,1,-11.8401863096,11.8401863096
5528,7880,3e-05,0.00031,0,101421,101421,101421,0,0,1,-11.8401863096,11.8401863096
5528,433,3e-05,0.0003,0,1942,104769,104769,0,0,1,-11.8401863096,11.8401863096
7942,7399,0.0004,0.00637,0,1645,4950,4950,0,0,1,-11.8401863096,11.8401863096
7803,5403,0.00018,0.0019,0,1711,16551,16551,0,0,1,-11.8401863096,11.8401863096
7803,8585,0.00032,0.00267,0,1711,11747,11747,0,0,1,-11.8401863096,11.8401863096
3753,7715,0.00023,0.00202,0,1613,15537,15537,0,0,1,-11.8401863096,11.8401863096
7715,5387,0.001,0.382043,0,83,83,83,0,0,1,-11.8401863096,11.8401863096
7878,9208,0.00011,0.00075,0,533,41671,41671,0,0,1,-11.8401863096,11.8401863096
8810,9208,0.00013,0.000531,0,57781,57781,57781,0,0,1,-11.8401863096,11.8401863096
7360,4557,0.010909,0.62314,0,51,51,51,0,0,1,-11.8401863096,11.8401863096
1497,1773,0.005969,0.037081,0,842,842,842,0,0,1,-11.8401863096,11.8401863096
4501,9088,0,0.0002,0,1514,157937,157937,0,0,1,-11.8401863096,11.8401863096
4501,9088,0.001,0.39696,0,80,80,80,0,0,1,-11.8401863096,11.8401863096
4501,8388,0.192888,1.242729,0,26,26,26,0,0,1,-11.8401863096,11.8401863096
9088,1630,0.00078,0.00629,0,1876,4984,4984,0,0,1,-11.8401863096,11.8401863096
9088,8388,0.215693,1.63338,0,20,20,20,0,0,1,-11.8401863096,11.8401863096
1630,8388,0.00048,0.00397,0,7899,7899,7899,0,0,1,-11.8401863096,11.8401863096
4117,8388,0.00049,0.00388,0,8077,8077,8077,0,0,1,-11.8401863096,11.8401863096
7245,8698,0.000211,0.00113,0,27479,27479,27479,0,0,1,-11.8401863096,11.8401863096
5444,5387,3e-05,0.00035,0,1316,89920,89920,0,0,1,-11.8401863096,11.8401863096
3155,2223,0.007409,0.042281,0,736,736,736,0,0,1,-11.8401863096,11.8401863096
3724,6541,0.00012,0.0007,0,44476,44476,44476,0,0,1,-11.8401863096,11.8401863096
873,6343,0,0.0002,0,856,157937,157937,0,0,1,-11.8401863096,11.8401863096
873,6343,0.001,0.284017,0,112,112,112,0,0,1,-11.8401863096,11.8401863096
8779,8256,1.997645,4.178116,0,7,7,7,0,0,1,-11.8401863096,11.8401863096
8779,3110,0.00015,0.00152,0,1349,20681,20681,0,0,1,-11.8401863096,11.8401863096
8779,1287,0.00014,0.00141,0,1316,22293,22293,0,0,1,-11.8401863096,11.8401863096
8779,4732,0.00103,0.00914,0,1645,3435,3435,0,0,1,-11.8401863096,11.8401863096
8779,2932,0.00105,0.00896,0,1514,3502,3502,0,0,1,-11.8401863096,11.8401863096
2309,8779,0.334702,1.492936,0,21,21,21,0,0,1,-11.8401863096,11.8401863096
2309,8779,0.00142,0.01428,0,1711,2202,2202,0,0,1,-11.8401863096,11.8401863096
503,8779,0.340893,1.460526,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
503,8779,0.00139,0.01455,0,2162,2162,2162,0,0,1,-11.8401863096,11.8401863096
394,4662,0.0004,0.00376,0,8354,8354,8354,0,0,1,-11.8401863096,11.8401863096
394,5316,0.00101,0.01129,0,1711,2787,2787,0,0,1,-11.8401863096,11.8401863096
394,4571,0.00076,0.0089,0,3537,3537,3537,0,0,1,-11.8401863096,11.8401863096
394,4662,0.0004,0.00368,0,8534,8534,8534,0,0,1,-11.8401863096,11.8401863096
394,2681,0.00099,0.01151,0,1810,2735,2735,0,0,1,-11.8401863096,11.8401863096
394,938,0.00075,0.00824,0,3818,3818,3818,0,0,1,-11.8401863096,11.8401863096
7934,4670,0.00156,0.01568,0,1744,2005,2005,0,0,1,-11.8401863096,11.8401863096
7934,4670,0.00152,0.01599,0,1711,1967,1967,0,0,1,-11.8401863096,11.8401863096
484,7006,0.00539,0.01612,0,591,1859,1859,0,0,1,-11.8401863096,11.8401863096
484,7006,0.0048,0.018271,0,572,1673,1673,0,0,1,-11.8401863096,11.8401863096
8188,866,0.008729,0.034159,0,419,896,896,0,0,1,-11.8401863096,11.8401863096
8188,866,0.00855,0.03482,0,419,881,881,0,0,1,-11.8401863096,11.8401863096
4156,1900,0.00146,0.00651,0,1152,4735,4735,0,0,1,-11.8401863096,11.8401863096
511,1900,0.134252,0.771745,0,41,41,41,0,0,1,-11.8401863096,11.8401863096
511,1900,0.00072,0.00587,0,1810,5342,5342,0,0,1,-11.8401863096,11.8401863096
511,1900,0.00071,0.006,0,1876,5229,5229,0,0,1,-11.8401863096,11.8401863096
6374,1900,0.00013,0.00132,0,1810,23815,23815,0,0,1,-11.8401863096,11.8401863096
3396,1900,0.322853,1.362742,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
2852,8944,0.161841,1.112975,0,29,29,29,0,0,1,-11.8401863096,11.8401863096
2852,8944,0.00356,0.022409,0,591,1393,1393,0,0,1,-11.8401863096,11.8401863096
439,8944,0.211508,1.021529,0,31,31,31,0,0,1,-11.8401863096,11.8401863096
439,8944,0.00838,0.038479,0,803,803,803,0,0,1,-11.8401863096,11.8401863096
484,8944,0.912748,1.922025,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
5880,8198,0.005211,0.016901,0,457,1786,1786,0,0,1,-11.8401863096,11.8401863096
5880,8198,0.219566,0.646591,0,47,47,47,0,0,1,-11.8401863096,11.8401863096
5880,8198,0.00531,0.016539,0,476,1819,1819,0,0,1,-11.8401863096,11.8401863096
5234,7261,0.140519,0.391918,0,76,76,76,0,0,1,-11.8401863096,11.8401863096
1601,5234,0.00131,0.01484,0,1810,2121,2121,0,0,1,-11.8401863096,11.8401863096
5234,4571,0.05123,0.434093,0,73,73,73,0,0,1,-11.8401863096,11.8401863096
5234,4571,0.0006,0.00673,0,1876,4675,4675,0,0,1,-11.8401863096,11.8401863096
5234,8370,0.05191,0.445222,0,71,71,71,0,0,1,-11.8401863096,11.8401863096
5194,5234,0.736704,3.325,0,10,10,10,0,0,1,-11.8401863096,11.8401863096
5054,5234,2.622299,8.981301,0,4,4,4,0,0,1,-11.8401863096,11.8401863096
7680,6466,0,0.0002,0,757,157937,157937,0,0,1,-11.8401863096,11.8401863096
7680,6466,0.001,0.291627,0,109,109,109,0,0,1,-11.8401863096,11.8401863096
2463,7680,0.00016,0.00138,0,1415,22738,22738,0,0,1,-11.8401863096,11.8401863096
4285,7680,0.00017,0.00135,0,1448,23215,23215,0,0,1,-11.8401863096,11.8401863096
478,6466,0.00017,0.00133,0,1251,23559,23559,0,0,1,-11.8401863096,11.8401863096
7919,6466,0.00017,0.0013,0,1316,24093,24093,0,0,1,-11.8401863096,11.8401863096
7934,2463,0.00189,0.01446,0,1316,2167,2167,0,0,1,-11.8401863096,11.8401863096
4285,983,0.00074,0.00698,0,1382,4501,4501,0,0,1,-11.8401863096,11.8401863096
7934,478,0.00193,0.01416,0,1349,2211,2211,0,0,1,-11.8401863096,11.8401863096
7919,4175,0.00073,0.00711,0,1349,4420,4420,0,0,1,-11.8401863096,11.8401863096
2309,8256,0.136731,0.910873,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
2309,8256,0.00128,0.0134,0,1876,2347,2347,0,0,1,-11.8401863096,11.8401863096
503,8256,0.13394,0.92874,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
5986,2192,0.271641,0.707964,0,64,64,64,0,0,1,-11.8401863096,11.8401863096
5986,2192,0.00037,0.0037,0,1645,12962,12962,0,0,1,-11.8401863096,11.8401863096
5986,2192,0.00038,0.00363,0,1876,13206,13206,0,0,1,-11.8401863096,11.8401863096
5194,2192,0.00156,0.01473,0,1810,2133,2133,0,0,1,-11.8401863096,11.8401863096
5054,2192,0.00159,0.01442,0,1678,2178,2178,0,0,1,-11.8401863096,11.8401863096
8300,4218,0.01049,0.04336,0,438,709,709,0,0,1,-11.8401863096,11.8401863096
1863,4218,0.010271,0.04418,0,457,697,697,0,0,1,-11.8401863096,11.8401863096
5880,4218,0.00881,0.037021,0,457,831,831,0,0,1,-11.8401863096,11.8401863096
2418,4218,0.004409,0.01682,0,476,1817,1817,0,0,1,-11.8401863096,11.8401863096
2418,4218,0.00432,0.017151,0,533,1786,1786,0,0,1,-11.8401863096,11.8401863096
7514,4218,0.01025,0.042341,0,553,726,726,0,0,1,-11.8401863096,11.8401863096
3759,2736,0.05386,0.203789,0,150,150,150,0,0,1,-11.8401863096,11.8401863096
3759,2736,0.005,0.017849,0,1705,1705,1705,0,0,1,-11.8401863096,11.8401863096
3759,2736,0.004909,0.01824,0,1673,1673,1673,0,0,1,-11.8401863096,11.8401863096
2736,3189,0.442645,0.98938,0,30,30,30,0,0,1,-11.8401863096,11.8401863096
2736,3189,0.00789,0.025831,0,514,1170,1170,0,0,1,-11.8401863096,11.8401863096
2736,3189,0.00774,0.02638,0,476,1149,1149,0,0,1,-11.8401863096,11.8401863096
6458,511,0.00141,0.01209,0,1744,2596,2596,0,0,1,-11.8401863096,11.8401863096
6458,8415,0.104079,0.42973,0,72,72,72,0,0,1,-11.8401863096,11.8401863096
983,4662,0.00139,0.01016,0,1349,3081,3081,0,0,1,-11.8401863096,11.8401863096
4175,4662,0.00142,0.00994,0,1415,3146,3146,0,0,1,-11.8401863096,11.8401863096
2190,386,9e-05,0.00064,0,757,48875,48875,0,0,1,-11.8401863096,11.8401863096
2190,4732,0.195942,0.820914,0,38,38,38,0,0,1,-11.8401863096,11.8401863096
2190,2932,0.199778,0.804155,0,39,39,39,0,0,1,-11.8401863096,11.8401863096
503,2190,0.02836,0.37876,0,84,84,84,0,0,1,-11.8401863096,11.8401863096
386,4732,0.00109,0.00814,0,3847,3847,3847,0,0,1,-11.8401863096,11.8401863096
503,386,0.00054,0.00424,0,7391,7391,7391,0,0,1,-11.8401863096,11.8401863096
3127,511,0.00263,0.02613,0,1203,1203,1203,0,0,1,-11.8401863096,11.8401863096
511,6914,0.00166,0.01885,0,1547,1670,1670,0,0,1,-11.8401863096,11.8401863096
511,3396,0.847576,2.035042,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
1243,511,0.00094,0.00794,0,1645,3951,3951,0,0,1,-11.8401863096,11.8401863096
2852,1403,0.014081,0.055831,0,457,549,549,0,0,1,-11.8401863096,11.8401863096
2852,439,2.006198,3.572314,0,8,8,8,0,0,1,-11.8401863096,11.8401863096
2852,439,0.0122,0.05982,0,518,518,518,0,0,1,-11.8401863096,11.8401863096
2852,484,0.30564,1.254566,0,25,25,25,0,0,1,-11.8401863096,11.8401863096
2852,484,0.0235,0.076229,0,396,396,396,0,0,1,-11.8401863096,11.8401863096
2852,3189,0.029969,0.12889,0,239,239,239,0,0,1,-11.8401863096,11.8401863096
2852,3189,0.02932,0.119341,0,258,258,258,0,0,1,-11.8401863096,11.8401863096
6621,4499,0.00699,0.02886,0,629,1064,1064,0,0,1,-11.8401863096,11.8401863096
4499,866,0.004909,0.014719,0,553,2036,2036,0,0,1,-11.8401863096,11.8401863096
8952,7514,0.005591,0.01814,0,457,1665,1665,0,0,1,-11.8401863096,11.8401863096
8952,7514,0.00569,0.01776,0,514,1694,1694,0,0,1,-11.8401863096,11.8401863096
7261,4571,0.03624,0.415741,0,76,76,76,0,0,1,-11.8401863096,11.8401863096
7261,8370,0.03359,0.482777,0,66,66,66,0,0,1,-11.8401863096,11.8401863096
7261,8370,0.00088,0.01001,0,1711,3144,3144,0,0,1,-11.8401863096,11.8401863096
7261,938,0.001,0.00981,0,3204,3204,3204,0,0,1,-11.8401863096,11.8401863096
5194,7261,0.706579,3.541136,0,9,9,9,0,0,1,-11.8401863096,11.8401863096
5054,7261,2.102562,10.3982,0,3,3,3,0,0,1,-11.8401863096,11.8401863096
484,1403,0.00962,0.03813,0,533,804,804,0,0,1,-11.8401863096,11.8401863096
7676,5164,0.04235,0.255499,0,122,122,122,0,0,1,-11.8401863096,11.8401863096
7676,6993,0.03604,0.287562,0,109,109,109,0,0,1,-11.8401863096,11.8401863096
7676,6993,0.00069,0.00676,0,1942,4649,4649,0,0,1,-11.8401863096,11.8401863096
7676,4620,0.02303,0.242479,0,198,198,198,0,0,1,-11.8401863096,11.8401863096
4498,7676,0.002,0.02189,0,1438,1438,1438,0,0,1,-11.8401863096,11.8401863096
5316,5054,0.00063,0.00569,0,1843,5518,5518,0,0,1,-11.8401863096,11.8401863096
2681,5194,0.00064,0.00557,0,1909,5634,5634,0,0,1,-11.8401863096,11.8401863096
5164,6993,0.001,0.193123,0,164,164,164,0,0,1,-11.8401863096,11.8401863096
5164,4620,0.01778,0.156988,0,306,306,306,0,0,1,-11.8401863096,11.8401863096
5164,4620,0.00104,0.00843,0,1613,5675,5675,0,0,1,-11.8401863096,11.8401863096
2309,5164,0.00096,0.01465,0,2152,2152,2152,0,0,1,-11.8401863096,11.8401863096
4498,5164,0.003,0.02517,0,1247,1247,1247,0,0,1,-11.8401863096,11.8401863096
6993,4620,0.462929,1.374931,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
107,6993,0.00244,0.01729,0,2761,2761,2761,0,0,1,-11.8401863096,11.8401863096
503,6993,0.00094,0.01356,0,2324,2324,2324,0,0,1,-11.8401863096,11.8401863096
8300,6794,0.01526,0.05118,0,400,592,592,0,0,1,-11.8401863096,11.8401863096
1863,6794,0.01555,0.05011,0,419,603,603,0,0,1,-11.8401863096,11.8401863096
439,484,0.26188,0.583802,0,50,50,50,0,0,1,-11.8401863096,11.8401863096
3127,7934,0.0036,0.04,0,787,787,787,0,0,1,-11.8401863096,11.8401863096
3127,495,0.00363,0.03446,0,912,912,912,0,0,1,-11.8401863096,11.8401863096
3127,3396,0.00099,0.01049,0,1218,2998,2998,0,0,1,-11.8401863096,11.8401863096
8966,4620,0.00332,0.03036,0,1579,1579,1579,0,0,1,-11.8401863096,11.8401863096
8716,1426,0.00027,0.00309,0,1744,10184,10184,0,0,1,-11.8401863096,11.8401863096
5258,1426,0.00031,0.00303,0,1415,10371,10371,0,0,1,-11.8401863096,11.8401863096
3759,3189,0.027099,0.21312,0,148,148,148,0,0,1,-11.8401863096,11.8401863096
3759,3189,0.00357,0.011021,0,553,2727,2727,0,0,1,-11.8401863096,11.8401863096
3759,3189,0.00351,0.01126,0,495,2679,2679,0,0,1,-11.8401863096,11.8401863096
7934,495,0.00037,0.00418,0,1251,7528,7528,0,0,1,-11.8401863096,11.8401863096
4122,6621,0.04124,0.192349,0,161,161,161,0,0,1,-11.8401863096,11.8401863096
4122,6621,0.015669,0.064711,0,475,475,475,0,0,1,-11.8401863096,11.8401863096
4122,6621,0.016,0.06349,0,483,483,483,0,0,1,-11.8401863096,11.8401863096
6621,866,0.012281,0.03676,0,610,816,816,0,0,1,-11.8401863096,11.8401863096
5880,193,0.02043,0.19226,0,164,164,164,0,0,1,-11.8401863096,11.8401863096
5880,193,0.00287,0.01095,0,495,2791,2791,0,0,1,-11.8401863096,11.8401863096
5880,193,0.00281,0.011169,0,495,2743,2743,0,0,1,-11.8401863096,11.8401863096
8415,6914,0.00054,0.00596,0,1580,5279,5279,0,0,1,-11.8401863096,11.8401863096
6900,8415,0.00134,0.01244,0,1876,2525,2525,0,0,1,-11.8401863096,11.8401863096
983,4175,0.001,0.265693,0,119,119,119,0,0,1,-11.8401863096,11.8401863096
8966,983,0.15358,0.524508,0,58,58,58,0,0,1,-11.8401863096,11.8401863096
7169,983,0.613823,2.118352,0,15,15,15,0,0,1,-11.8401863096,11.8401863096
7169,983,0.00081,0.0077,0,1349,4080,4080,0,0,1,-11.8401863096,11.8401863096
983,5194,0.00228,0.02083,0,1508,1508,1508,0,0,1,-11.8401863096,11.8401863096
8966,4175,0.168047,0.592382,0,52,52,52,0,0,1,-11.8401863096,11.8401863096
8966,4175,0.0008,0.00785,0,1547,4004,4004,0,0,1,-11.8401863096,11.8401863096
7169,4175,0.698199,2.371468,0,13,13,13,0,0,1,-11.8401863096,11.8401863096
4175,5054,0.00232,0.02039,0,1540,1540,1540,0,0,1,-11.8401863096,11.8401863096
2309,5986,0.00177,0.01939,0,2476,2476,2476,0,0,1,-11.8401863096,11.8401863096
503,5986,0.00173,0.01976,0,2430,2430,2430,0,0,1,-11.8401863096,11.8401863096
8966,7169,0,0.0002,0,1613,157937,157937,0,0,1,-11.8401863096,11.8401863096
8966,7169,0.001,0.213047,0,149,149,149,0,0,1,-11.8401863096,11.8401863096
8966,5054,0.00194,0.01469,0,1547,2132,2132,0,0,1,-11.8401863096,11.8401863096
107,8966,0.00123,0.00838,0,1514,5691,5691,0,0,1,-11.8401863096,11.8401863096
8966,3057,0.00121,0.0116,0,1678,4133,4133,0,0,1,-11.8401863096,11.8401863096
8966,4498,0.00346,0.03846,0,819,819,819,0,0,1,-11.8401863096,11.8401863096
7169,5194,0.00198,0.01438,0,1678,2177,2177,0,0,1,-11.8401863096,11.8401863096
7169,4498,0.00338,0.0392,0,803,803,803,0,0,1,-11.8401863096,11.8401863096
7169,197,0.00248,0.02446,0,889,1285,1285,0,0,1,-11.8401863096,11.8401863096
4732,2932,0.001,0.26367,0,120,120,120,0,0,1,-11.8401863096,11.8401863096
503,4732,0.580512,1.382895,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
6457,4732,0.00094,0.00807,0,3888,3888,3888,0,0,1,-11.8401863096,11.8401863096
1601,2932,0.00232,0.01638,0,1910,1910,1910,0,0,1,-11.8401863096,11.8401863096
2309,2932,0.00217,0.0131,0,1876,2379,2379,0,0,1,-11.8401863096,11.8401863096
503,2932,0.568421,1.409488,0,21,21,21,0,0,1,-11.8401863096,11.8401863096
1757,5584,0.005331,0.017341,0,1742,1742,1742,0,0,1,-11.8401863096,11.8401863096
1601,8370,0.00199,0.02218,0,1419,1419,1419,0,0,1,-11.8401863096,11.8401863096
1601,5194,0.00163,0.01513,0,2076,2076,2076,0,0,1,-11.8401863096,11.8401863096
1601,5054,0.00159,0.01541,0,2039,2039,2039,0,0,1,-11.8401863096,11.8401863096
1601,6457,0.00136,0.00959,0,3262,3262,3262,0,0,1,-11.8401863096,11.8401863096
1601,8716,0.00042,0.00496,0,1580,6346,6346,0,0,1,-11.8401863096,11.8401863096
1601,5258,0.00041,0.00505,0,954,6235,6235,0,0,1,-11.8401863096,11.8401863096
5880,7514,0.016591,0.06199,0,493,493,493,0,0,1,-11.8401863096,11.8401863096
4571,8370,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
4571,8370,0.001,0.404868,0,79,79,79,0,0,1,-11.8401863096,11.8401863096
5194,4571,0.130547,2.317729,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
5054,4571,0.431627,6.284488,0,6,6,6,0,0,1,-11.8401863096,11.8401863096
5194,8370,0.127403,2.421884,0,14,14,14,0,0,1,-11.8401863096,11.8401863096
5054,8370,0.397583,6.979917,0,5,5,5,0,0,1,-11.8401863096,11.8401863096
3396,6900,0.00356,0.03374,0,932,932,932,0,0,1,-11.8401863096,11.8401863096
5194,5054,0.00164,0.14108,0,224,224,224,0,0,1,-11.8401863096,11.8401863096
4498,6900,0.00058,0.00658,0,1909,4782,4782,0,0,1,-11.8401863096,11.8401863096
4498,6900,0.00065,0.00645,0,1909,4873,4873,0,0,1,-11.8401863096,11.8401863096
3057,197,0.079079,0.405817,0,117,117,117,0,0,1,-11.8401863096,11.8401863096
3057,197,0.00139,0.01268,0,1481,3779,3779,0,0,1,-11.8401863096,11.8401863096
2309,503,0,0.0002,0,987,157937,157937,0,0,1,-11.8401863096,11.8401863096
2309,503,0.001,0.270111,0,117,117,117,0,0,1,-11.8401863096,11.8401863096
8414,6794,0.185091,0.839215,0,57,57,57,0,0,1,-11.8401863096,11.8401863096
8414,6794,0.004651,0.039669,0,495,1207,1207,0,0,1,-11.8401863096,11.8401863096
8414,6794,0.00476,0.042841,0,495,1119,1119,0,0,1,-11.8401863096,11.8401863096
4498,197,0.0018,0.02033,0,1185,1548,1548,0,0,1,-11.8401863096,11.8401863096
7799,6956,0.001,0.335748,0,95,95,95,0,0,1,-11.8401863096,11.8401863096
8716,7799,0.0001,0.00068,0,1580,45958,45958,0,0,1,-11.8401863096,11.8401863096
5258,6956,0.0001,0.00067,0,1580,46629,46629,0,0,1,-11.8401863096,11.8401863096
4901,9195,0.026107,0.07605,0,393,393,393,0,0,1,-11.8401863096,11.8401863096
8040,4901,0.019727,0.062124,0,485,485,485,0,0,1,-11.8401863096,11.8401863096
7007,9195,0.026603,0.074438,0,400,400,400,0,0,1,-11.8401863096,11.8401863096
8040,7007,0.020107,0.060851,0,493,493,493,0,0,1,-11.8401863096,11.8401863096
8143,6682,0.014017,0.040471,0,738,738,738,0,0,1,-11.8401863096,11.8401863096
6682,1395,0.012488,0.045289,0,673,673,673,0,0,1,-11.8401863096,11.8401863096
7210,5541,0.014281,0.039612,0,751,751,751,0,0,1,-11.8401863096,11.8401863096
5541,7315,0.010826,0.032686,0,918,918,918,0,0,1,-11.8401863096,11.8401863096
4462,6720,0.012554,0.049893,0,614,614,614,0,0,1,-11.8401863096,11.8401863096
6720,8118,0.00705,0.023174,0,1305,1305,1305,0,0,1,-11.8401863096,11.8401863096
4384,4937,0.018818,0.054132,0,552,552,552,0,0,1,-11.8401863096,11.8401863096
1395,4937,0.032769,0.043661,0,579,579,579,0,0,1,-11.8401863096,11.8401863096
5702,4462,0.015322,0.049653,0,608,608,608,0,0,1,-11.8401863096,11.8401863096
2530,664,0.002413,0.006917,0,4312,4312,4312,0,0,1,-11.8401863096,11.8401863096
664,5353,0.010537,0.025917,0,1130,1130,1130,0,0,1,-11.8401863096,11.8401863096
4384,8143,0.009124,0.032314,0,941,941,941,0,0,1,-11.8401863096,11.8401863096
4384,7210,0.008934,0.032934,0,926,926,926,0,0,1,-11.8401863096,11.8401863096
9195,4074,0,0.000413,0,76483,76483,76483,0,0,1,-11.8401863096,11.8401863096
8410,4074,0.015562,0.044669,0,668,668,668,0,0,1,-11.8401863096,11.8401863096
6585,4074,0.013,0.049983,0,612,612,612,0,0,1,-11.8401863096,11.8401863096
9195,5445,0.014347,0.041182,0,725,725,725,0,0,1,-11.8401863096,11.8401863096
9195,5445,0.014628,0.040322,0,737,737,737,0,0,1,-11.8401863096,11.8401863096
1715,690,0.017446,0.029752,0,916,916,916,0,0,1,-11.8401863096,11.8401863096
1715,6576,0.031579,0.070992,0,407,407,407,0,0,1,-11.8401863096,11.8401863096
3419,1715,0.007843,0.018793,0,1552,1552,1552,0,0,1,-11.8401863096,11.8401863096
4403,1715,0.007992,0.018413,0,1574,1574,1574,0,0,1,-11.8401863096,11.8401863096
5911,7692,0.001271,0.016781,0,553,1877,1877,0,0,1,-11.8401863096,11.8401863096
5911,7692,0.00124,0.015539,0,610,2027,2027,0,0,1,-11.8401863096,11.8401863096
690,4384,0.033777,0.06419,0,436,436,436,0,0,1,-11.8401863096,11.8401863096
4384,1180,0.014347,0.028397,0,993,993,993,0,0,1,-11.8401863096,11.8401863096
6576,4384,0.023331,0.052182,0,553,553,553,0,0,1,-11.8401863096,11.8401863096
4384,6925,0.009446,0.022636,0,1288,1288,1288,0,0,1,-11.8401863096,11.8401863096
7315,1395,0.006992,0.025488,0,1196,1196,1196,0,0,1,-11.8401863096,11.8401863096
6925,1180,0.003339,0.008851,0,3340,3340,3340,0,0,1,-11.8401863096,11.8401863096
8410,4871,0.016471,0.06081,0,502,502,502,0,0,1,-11.8401863096,11.8401863096
7405,6585,0.020149,0.058727,0,509,509,509,0,0,1,-11.8401863096,11.8401863096
5445,612,0.013992,0.054,0,567,567,567,0,0,1,-11.8401863096,11.8401863096
5445,3988,0.013686,0.05,0,610,610,610,0,0,1,-11.8401863096,11.8401863096
5445,4515,0.000223,0.000826,0,36920,36920,36920,0,0,1,-11.8401863096,11.8401863096
5445,3358,0.000248,0.00081,0,37289,37289,37289,0,0,1,-11.8401863096,11.8401863096
9212,4871,0.036512,0.098843,0,300,300,300,0,0,1,-11.8401863096,11.8401863096
612,208,0.012876,0.037438,0,798,798,798,0,0,1,-11.8401863096,11.8401863096
3988,208,0.013124,0.036636,0,812,812,812,0,0,1,-11.8401863096,11.8401863096
2307,3419,0.013909,0.033041,0,882,882,882,0,0,1,-11.8401863096,11.8401863096
5353,4403,0.014182,0.032372,0,894,894,894,0,0,1,-11.8401863096,11.8401863096
5145,8324,0.00474,0.027521,0,1132,1132,1132,0,0,1,-11.8401863096,11.8401863096
5145,6865,0.00538,0.026969,0,1149,1149,1149,0,0,1,-11.8401863096,11.8401863096
4857,8118,0.020372,0.06276,0,479,479,479,0,0,1,-11.8401863096,11.8401863096
9212,7405,0,0.000413,0,76483,76483,76483,0,0,1,-11.8401863096,11.8401863096
6159,5911,0.0053,0.02831,0,419,1097,1097,0,0,1,-11.8401863096,11.8401863096
6159,5911,0.00601,0.02774,0,438,1113,1113,0,0,1,-11.8401863096,11.8401863096
8324,6159,0.00113,0.006229,0,4990,4990,4990,0,0,1,-11.8401863096,11.8401863096
6865,6159,0.001151,0.00611,0,5081,5081,5081,0,0,1,-11.8401863096,11.8401863096
2530,2307,0.014364,0.029529,0,962,962,962,0,0,1,-11.8401863096,11.8401863096
4857,2530,0.009017,0.019727,0,1457,1457,1457,0,0,1,-11.8401863096,11.8401863096
4857,2530,0.00919,0.019314,0,1477,1477,1477,0,0,1,-11.8401863096,11.8401863096
6865,4569,9.1e-05,0.000219,0,133194,133194,133194,0,0,1,-11.8401863096,11.8401863096
8324,4569,9.1e-05,0.000229,0,128186,128186,128186,0,0,1,-11.8401863096,11.8401863096
5702,4857,0.00205,0.00562,0,295,5281,5281,0,0,1,-11.8401863096,11.8401863096
208,5702,0.016,0.049818,0,604,604,604,0,0,1,-11.8401863096,11.8401863096
208,5702,0.014331,0.054347,0,563,563,563,0,0,1,-11.8401863096,11.8401863096
8799,4857,0.00738,0.021149,0,1411,1411,1411,0,0,1,-11.8401863096,11.8401863096
208,8799,0.011256,0.027769,0,1055,1055,1055,0,0,1,-11.8401863096,11.8401863096
501,4857,0.007207,0.019587,0,1514,1514,1514,0,0,1,-11.8401863096,11.8401863096
208,501,0.01195,0.024826,0,1147,1147,1147,0,0,1,-11.8401863096,11.8401863096
5679,3158,0.00796,0.04504,0,691,691,691,0,0,1,-11.8401863096,11.8401863096
5679,6934,0.00844,0.068649,0,457,457,457,0,0,1,-11.8401863096,11.8401863096
5679,5874,0.021551,0.0842,0,260,364,364,0,0,1,-11.8401863096,11.8401863096
2214,8761,0.002809,0.01632,0,299,1908,1908,0,0,1,-11.8401863096,11.8401863096
2214,362,0.00028,0.00084,0,35675,35675,35675,0,0,1,-11.8401863096,11.8401863096
2214,362,0.00032,0.000822,0,35810,35810,35810,0,0,1,-11.8401863096,11.8401863096
2214,2836,0.007711,0.054271,0,577,577,577,0,0,1,-11.8401863096,11.8401863096
2214,4508,0.002298,0.017129,0,299,1828,1828,0,0,1,-11.8401863096,11.8401863096
8026,8919,0.004711,0.026049,0,1194,1194,1194,0,0,1,-11.8401863096,11.8401863096
8026,5453,0.008462,0.03792,0,814,814,814,0,0,1,-11.8401863096,11.8401863096
7876,1776,0.00095,0.01117,0,1086,2818,2818,0,0,1,-11.8401863096,11.8401863096
7876,5101,0.00142,0.01429,0,1152,2200,2200,0,0,1,-11.8401863096,11.8401863096
5794,7887,0.000569,0.005382,0,260,5837,5837,0,0,1,-11.8401863096,11.8401863096
3322,2069,0.00984,0.04424,0,697,697,697,0,0,1,-11.8401863096,11.8401863096
3322,4286,0.0166,0.105449,0,296,296,296,0,0,1,-11.8401863096,11.8401863096
848,7465,0.007209,0.034969,0,885,885,885,0,0,1,-11.8401863096,11.8401863096
848,1673,0.023951,0.07004,0,427,427,427,0,0,1,-11.8401863096,11.8401863096
8919,2285,0.002258,0.01644,0,1904,1904,1904,0,0,1,-11.8401863096,11.8401863096
4845,1385,0.00948,0.02892,0,1038,1038,1038,0,0,1,-11.8401863096,11.8401863096
4845,2569,0.01224,0.04384,0,694,694,694,0,0,1,-11.8401863096,11.8401863096
2351,2569,0.016,0.062369,0,491,491,491,0,0,1,-11.8401863096,11.8401863096
2351,2247,0.020422,0.082729,0,371,371,371,0,0,1,-11.8401863096,11.8401863096
2351,2247,0.020009,0.08436,0,365,365,365,0,0,1,-11.8401863096,11.8401863096
4440,2247,0.010702,0.030338,0,982,982,982,0,0,1,-11.8401863096,11.8401863096
4440,2247,0.010902,0.02968,0,1000,1000,1000,0,0,1,-11.8401863096,11.8401863096
5609,2662,0.00848,0.040809,0,758,758,758,0,0,1,-11.8401863096,11.8401863096
5609,4129,0.012862,0.05772,0,535,535,535,0,0,1,-11.8401863096,11.8401863096
5600,1776,0.00047,0.00546,0,889,5764,5764,0,0,1,-11.8401863096,11.8401863096
7708,7670,0.002871,0.02108,0,1485,1485,1485,0,0,1,-11.8401863096,11.8401863096
7708,4286,0.004849,0.02916,0,1069,1069,1069,0,0,1,-11.8401863096,11.8401863096
7708,4286,0.004751,0.029711,0,1050,1050,1050,0,0,1,-11.8401863096,11.8401863096
5154,4286,0.001569,0.005489,0,5534,5534,5534,0,0,1,-11.8401863096,11.8401863096
6653,6492,0.0003,0.00316,0,1218,9952,9952,0,0,1,-11.8401863096,11.8401863096
6653,5101,0.00114,0.01207,0,1152,2606,2606,0,0,1,-11.8401863096,11.8401863096
6653,6084,0.00147,0.01724,0,1086,1826,1826,0,0,1,-11.8401863096,11.8401863096
6653,9228,0.00039,0.00552,0,1251,5709,5709,0,0,1,-11.8401863096,11.8401863096
8761,2836,0.004991,0.036511,0,858,858,858,0,0,1,-11.8401863096,11.8401863096
8761,8095,0.007302,0.041071,0,758,758,758,0,0,1,-11.8401863096,11.8401863096
1636,5977,0.00022,0.00305,0,889,10330,10330,0,0,1,-11.8401863096,11.8401863096
1636,285,0.00074,0.00834,0,954,3773,3773,0,0,1,-11.8401863096,11.8401863096
1636,4217,0.00126,0.0174,0,856,1811,1811,0,0,1,-11.8401863096,11.8401863096
4228,3158,0.00216,0.012578,0,2476,2476,2476,0,0,1,-11.8401863096,11.8401863096
4228,647,0.001329,0.0106,0,2957,2957,2957,0,0,1,-11.8401863096,11.8401863096
4228,6934,0.006049,0.063742,0,494,494,494,0,0,1,-11.8401863096,11.8401863096
5374,8456,0.006769,0.02648,0,1156,1156,1156,0,0,1,-11.8401863096,11.8401863096
5374,8129,0.016022,0.047791,0,627,627,627,0,0,1,-11.8401863096,11.8401863096
5374,2836,0.02884,0.096209,0,260,315,315,0,0,1,-11.8401863096,11.8401863096
7449,8129,0.00656,0.024578,0,1242,1242,1242,0,0,1,-11.8401863096,11.8401863096
7449,1385,0.00388,0.017342,0,1778,1778,1778,0,0,1,-11.8401863096,11.8401863096
7449,7742,0.01772,0.064978,0,469,469,469,0,0,1,-11.8401863096,11.8401863096
3158,651,0.01312,0.052809,0,299,581,581,0,0,1,-11.8401863096,11.8401863096
3158,647,0.001738,0.002889,0,9369,9369,9369,0,0,1,-11.8401863096,11.8401863096
651,8032,0.001169,0.003489,0,299,8585,8585,0,0,1,-11.8401863096,11.8401863096
4145,7559,0.00368,0.035022,0,897,897,897,0,0,1,-11.8401863096,11.8401863096
4145,6839,0.001391,0.010338,0,3029,3029,3029,0,0,1,-11.8401863096,11.8401863096
4145,4601,0.004222,0.030831,0,1016,1016,1016,0,0,1,-11.8401863096,11.8401863096
3009,5715,0.004271,0.036089,0,870,870,870,0,0,1,-11.8401863096,11.8401863096
3009,7559,0.00596,0.04024,0,777,777,777,0,0,1,-11.8401863096,11.8401863096
3851,5115,0.011529,0.046698,0,657,657,657,0,0,1,-11.8401863096,11.8401863096
3851,2569,0.02252,0.087338,0,351,351,351,0,0,1,-11.8401863096,11.8401863096
6608,3675,0.004071,0.035591,0,882,882,882,0,0,1,-11.8401863096,11.8401863096
6608,4601,0.004138,0.0386,0,814,814,814,0,0,1,-11.8401863096,11.8401863096
2839,2519,0.010911,0.027231,0,1077,1077,1077,0,0,1,-11.8401863096,11.8401863096
81,6506,0.00256,0.024622,0,1277,1277,1277,0,0,1,-11.8401863096,11.8401863096
81,4601,0.005129,0.040671,0,771,771,771,0,0,1,-11.8401863096,11.8401863096
8456,7465,0.005462,0.032671,0,954,954,954,0,0,1,-11.8401863096,11.8401863096
8456,1673,0.002871,0.014209,0,2180,2180,2180,0,0,1,-11.8401863096,11.8401863096
8456,1673,0.002929,0.013911,0,2222,2222,2222,0,0,1,-11.8401863096,11.8401863096
8456,200,0.003422,0.011009,0,2740,2740,2740,0,0,1,-11.8401863096,11.8401863096
6506,7559,0.00212,0.016769,0,1869,1869,1869,0,0,1,-11.8401863096,11.8401863096
1953,5101,0.00125,0.01387,0,1711,2269,2269,0,0,1,-11.8401863096,11.8401863096
8611,2569,0.004289,0.017071,0,260,1795,1795,0,0,1,-11.8401863096,11.8401863096
8611,5273,0.0084,0.024738,0,1210,1210,1210,0,0,1,-11.8401863096,11.8401863096
2519,4286,0.01044,0.039671,0,771,771,771,0,0,1,-11.8401863096,11.8401863096
2519,4286,0.010218,0.040418,0,758,758,758,0,0,1,-11.8401863096,11.8401863096
2519,3743,0.008351,0.02432,0,1229,1229,1229,0,0,1,-11.8401863096,11.8401863096
3675,2411,0.00188,0.006711,0,4533,4533,4533,0,0,1,-11.8401863096,11.8401863096
3675,8095,0.00132,0.00352,0,8403,8403,8403,0,0,1,-11.8401863096,11.8401863096
7416,4217,0.00113,0.01322,0,1415,2381,2381,0,0,1,-11.8401863096,11.8401863096
7416,1776,0.00098,0.01301,0,1053,2422,2422,0,0,1,-11.8401863096,11.8401863096
2069,5453,0.005271,0.05104,0,616,616,616,0,0,1,-11.8401863096,11.8401863096
2069,7544,0.017458,0.109631,0,285,285,285,0,0,1,-11.8401863096,11.8401863096
2069,222,0.002831,0.01016,0,2995,2995,2995,0,0,1,-11.8401863096,11.8401863096
2069,222,0.001978,0.010902,0,2851,2851,2851,0,0,1,-11.8401863096,11.8401863096
285,4217,0.00059,0.00764,0,790,4123,4123,0,0,1,-11.8401863096,11.8401863096
1345,8129,0.000231,0.000769,0,39340,39340,39340,0,0,1,-11.8401863096,11.8401863096
5715,2285,0.002809,0.02468,0,1272,1272,1272,0,0,1,-11.8401863096,11.8401863096
5715,7887,0.009942,0.050222,0,617,617,617,0,0,1,-11.8401863096,11.8401863096
4217,8206,0.00117,0.01756,0,1547,1795,1795,0,0,1,-11.8401863096,11.8401863096
4217,9047,9e-05,0.0017,0,856,18555,18555,0,0,1,-11.8401863096,11.8401863096
2285,6391,0.002569,0.02344,0,1340,1340,1340,0,0,1,-11.8401863096,11.8401863096
2285,4720,0.00144,0.011369,0,2757,2757,2757,0,0,1,-11.8401863096,11.8401863096
9058,8201,0.002129,0.019689,0,1596,1596,1596,0,0,1,-11.8401863096,11.8401863096
4286,7544,0.00756,0.048378,0,646,646,646,0,0,1,-11.8401863096,11.8401863096
4286,5115,0.031138,0.104969,0,289,289,289,0,0,1,-11.8401863096,11.8401863096
8206,6084,0.00043,0.00623,0,1185,5059,5059,0,0,1,-11.8401863096,11.8401863096
7559,2544,0.000769,0.005769,0,5428,5428,5428,0,0,1,-11.8401863096,11.8401863096
736,4601,0.01464,0.043018,0,696,696,696,0,0,1,-11.8401863096,11.8401863096
736,137,0.006609,0.014329,0,2002,2002,2002,0,0,1,-11.8401863096,11.8401863096
4200,6084,0.00021,0.00252,0,856,12492,12492,0,0,1,-11.8401863096,11.8401863096
4376,4601,0.002689,0.019791,0,1582,1582,1582,0,0,1,-11.8401863096,11.8401863096
4376,4601,0.002738,0.01936,0,1616,1616,1616,0,0,1,-11.8401863096,11.8401863096
4376,4601,0.001338,0.010018,0,3126,3126,3126,0,0,1,-11.8401863096,11.8401863096
6839,4601,0.001698,0.012871,0,2434,2434,2434,0,0,1,-11.8401863096,11.8401863096
1646,4601,0.00384,0.028342,0,1105,1105,1105,0,0,1,-11.8401863096,11.8401863096
2836,8201,0.00616,0.033618,0,925,925,925,0,0,1,-11.8401863096,11.8401863096
2836,7742,0.01488,0.045698,0,658,658,658,0,0,1,-11.8401863096,11.8401863096
6492,9228,4e-05,0.00051,0,1218,61747,61747,0,0,1,-11.8401863096,11.8401863096
1673,2662,0.028751,0.090409,0,333,333,333,0,0,1,-11.8401863096,11.8401863096
1673,4129,0.00092,0.004609,0,6721,6721,6721,0,0,1,-11.8401863096,11.8401863096
3931,2569,0.005151,0.012329,0,2365,2365,2365,0,0,1,-11.8401863096,11.8401863096
6391,4720,0.002129,0.018,0,1743,1743,1743,0,0,1,-11.8401863096,11.8401863096
222,5874,0.008929,0.041471,0,745,745,745,0,0,1,-11.8401863096,11.8401863096
222,2124,0.0222,0.091822,0,335,335,335,0,0,1,-11.8401863096,11.8401863096
3743,5273,0.005671,0.021169,0,1442,1442,1442,0,0,1,-11.8401863096,11.8401863096
4720,2124,0.00956,0.035551,0,273,859,859,0,0,1,-11.8401863096,11.8401863096
2247,8201,0.003169,0.021911,0,1427,1427,1427,0,0,1,-11.8401863096,11.8401863096
2247,8201,0.00324,0.021471,0,1455,1455,1455,0,0,1,-11.8401863096,11.8401863096
2247,4601,0.01168,0.055391,0,558,558,558,0,0,1,-11.8401863096,11.8401863096
2247,4601,0.011902,0.054209,0,570,570,570,0,0,1,-11.8401863096,11.8401863096
4601,137,0.01908,0.062769,0,482,482,482,0,0,1,-11.8401863096,11.8401863096
4129,4508,0.001591,0.011098,0,299,2818,2818,0,0,1,-11.8401863096,11.8401863096
6561,1294,0.003289,0.019091,0,457,1631,1631,0,0,1,-11.8401863096,11.8401863096
6561,1666,0.004169,0.025349,0,476,1230,1230,0,0,1,-11.8401863096,11.8401863096
6561,4096,0.00439,0.023909,0,457,1300,1300,0,0,1,-11.8401863096,11.8401863096
4717,4241,0.00156,0.01956,0,1316,1610,1610,0,0,1,-11.8401863096,11.8401863096
4241,7395,0.00029,0.00391,0,1843,8057,8057,0,0,1,-11.8401863096,11.8401863096
4241,5873,0.00179,0.02522,0,1250,1250,1250,0,0,1,-11.8401863096,11.8401863096
1479,4241,0.00079,0.00756,0,1843,4156,4156,0,0,1,-11.8401863096,11.8401863096
4241,1475,0.00027,0.00281,0,1645,11190,11190,0,0,1,-11.8401863096,11.8401863096
4241,1475,0.00026,0.00286,0,1547,11000,11000,0,0,1,-11.8401863096,11.8401863096
2248,264,0.000281,0.00213,0,14703,14703,14703,0,0,1,-11.8401863096,11.8401863096
2248,8530,0.000419,0.00299,0,10463,10463,10463,0,0,1,-11.8401863096,11.8401863096
3744,4806,0.001659,0.009091,0,3419,3419,3419,0,0,1,-11.8401863096,11.8401863096
3744,6239,0.00439,0.03324,0,381,943,943,0,0,1,-11.8401863096,11.8401863096
5991,8671,0.000841,0.00612,0,400,5114,5114,0,0,1,-11.8401863096,11.8401863096
5991,201,0.003341,0.022841,0,533,1369,1369,0,0,1,-11.8401863096,11.8401863096
5991,3512,0.00581,0.04232,0,740,740,740,0,0,1,-11.8401863096,11.8401863096
5991,1430,0.00495,0.02919,0,438,1067,1067,0,0,1,-11.8401863096,11.8401863096
5991,5592,0.01789,0.07795,0,381,395,395,0,0,1,-11.8401863096,11.8401863096
5991,4953,0.00186,0.014289,0,381,2193,2193,0,0,1,-11.8401863096,11.8401863096
5991,2355,0.002281,0.014401,0,2167,2167,2167,0,0,1,-11.8401863096,11.8401863096
4510,2957,0.00031,0.00132,0,23296,23296,23296,0,0,1,-11.8401863096,11.8401863096
4510,6936,0.001349,0.0077,0,381,4041,4041,0,0,1,-11.8401863096,11.8401863096
5697,5933,0.00586,0.02574,0,476,1197,1197,0,0,1,-11.8401863096,11.8401863096
5697,6040,0.00556,0.020211,0,591,1507,1507,0,0,1,-11.8401863096,11.8401863096
5189,2917,0.00026,0.001159,0,553,26594,26594,0,0,1,-11.8401863096,11.8401863096
2917,6654,0.000599,0.002419,0,591,12676,12676,0,0,1,-11.8401863096,11.8401863096
6679,7139,0.0005,0.00386,0,8116,8116,8116,0,0,1,-11.8401863096,11.8401863096
6679,6134,0.00107,0.008289,0,533,3780,3780,0,0,1,-11.8401863096,11.8401863096
6679,6134,0.001091,0.00811,0,3861,3861,3861,0,0,1,-11.8401863096,11.8401863096
7413,6679,0.00038,0.00255,0,533,12252,12252,0,0,1,-11.8401863096,11.8401863096
5189,6456,0.000271,0.000979,0,31096,31096,31096,0,0,1,-11.8401863096,11.8401863096
2358,1638,7e-05,0.00076,0,41388,41388,41388,0,0,1,-11.8401863096,11.8401863096
2358,8571,0.000521,0.003901,0,8026,8026,8026,0,0,1,-11.8401863096,11.8401863096
4717,8247,0.0016,0.01839,0,1251,1712,1712,0,0,1,-11.8401863096,11.8401863096
5787,1393,0.007651,0.058781,0,476,533,533,0,0,1,-11.8401863096,11.8401863096
5787,6243,0.00394,0.02182,0,1425,1425,1425,0,0,1,-11.8401863096,11.8401863096
5787,8338,0.003461,0.03005,0,553,1045,1045,0,0,1,-11.8401863096,11.8401863096
5787,751,0.00337,0.01831,0,438,1697,1697,0,0,1,-11.8401863096,11.8401863096
8285,4293,0.000581,0.00194,0,495,15598,15598,0,0,1,-11.8401863096,11.8401863096
7392,4293,0.000539,0.001719,0,17534,17534,17534,0,0,1,-11.8401863096,11.8401863096
6632,930,0.00249,0.03075,0,1024,1024,1024,0,0,1,-11.8401863096,11.8401863096
930,4407,0.0014,0.01409,0,1678,2231,2231,0,0,1,-11.8401863096,11.8401863096
7834,6596,0.008,0.050031,0,381,624,624,0,0,1,-11.8401863096,11.8401863096
7834,5592,0.002211,0.01562,0,572,2003,2003,0,0,1,-11.8401863096,11.8401863096
1418,3633,0.00281,0.021831,0,476,1436,1436,0,0,1,-11.8401863096,11.8401863096
1418,7820,0.000711,0.004919,0,6356,6356,6356,0,0,1,-11.8401863096,11.8401863096
2921,6093,0.001841,0.00738,0,4153,4153,4153,0,0,1,-11.8401863096,11.8401863096
2921,3487,0.002849,0.008979,0,3354,3354,3354,0,0,1,-11.8401863096,11.8401863096
8353,3633,0.00232,0.014099,0,2211,2211,2211,0,0,1,-11.8401863096,11.8401863096
8353,3633,0.00237,0.0138,0,2256,2256,2256,0,0,1,-11.8401863096,11.8401863096
8353,6904,0.00081,0.004591,0,476,6776,6776,0,0,1,-11.8401863096,11.8401863096
8353,6625,0.002219,0.010469,0,2952,2952,2952,0,0,1,-11.8401863096,11.8401863096
6261,1872,0.001081,0.00851,0,3683,3683,3683,0,0,1,-11.8401863096,11.8401863096
1872,7973,0.00087,0.006969,0,4498,4498,4498,0,0,1,-11.8401863096,11.8401863096
1872,7973,0.00088,0.006831,0,4587,4587,4587,0,0,1,-11.8401863096,11.8401863096
1872,4651,0.000349,0.00237,0,13186,13186,13186,0,0,1,-11.8401863096,11.8401863096
710,6499,0.00232,0.00924,0,381,3316,3316,0,0,1,-11.8401863096,11.8401863096
710,3792,0.00812,0.03669,0,400,841,841,0,0,1,-11.8401863096,11.8401863096
2193,6717,0.003521,0.02825,0,476,1110,1110,0,0,1,-11.8401863096,11.8401863096
2193,4752,0.00264,0.017651,0,1770,1770,1770,0,0,1,-11.8401863096,11.8401863096
7644,6499,0.00486,0.02149,0,457,1434,1434,0,0,1,-11.8401863096,11.8401863096
7644,6769,0.006831,0.034669,0,419,894,894,0,0,1,-11.8401863096,11.8401863096
7644,7075,0.017211,0.108151,0,289,289,289,0,0,1,-11.8401863096,11.8401863096
7644,8213,0.00063,0.00475,0,419,6593,6593,0,0,1,-11.8401863096,11.8401863096
7644,8213,0.00062,0.004841,0,6473,6473,6473,0,0,1,-11.8401863096,11.8401863096
6632,2507,0.0009,0.01092,0,1843,2883,2883,0,0,1,-11.8401863096,11.8401863096
2507,6917,0.00124,0.01096,0,1777,2864,2864,0,0,1,-11.8401863096,11.8401863096
3095,2951,0.003211,0.00176,0,8627,8627,8627,0,0,1,-11.8401863096,11.8401863096
3095,7820,0.001521,0.008031,0,3865,3865,3865,0,0,1,-11.8401863096,11.8401863096
5425,1898,0.0005,0.00441,0,1415,7118,7118,0,0,1,-11.8401863096,11.8401863096
5425,1498,0.00247,0.02573,0,1223,1223,1223,0,0,1,-11.8401863096,11.8401863096
5425,1280,0.00042,0.00367,0,1283,8552,8552,0,0,1,-11.8401863096,11.8401863096
7431,4279,0.0023,0.01644,0,457,1903,1903,0,0,1,-11.8401863096,11.8401863096
7431,4279,0.00226,0.01676,0,457,1868,1868,0,0,1,-11.8401863096,11.8401863096
7431,4279,0.0023,0.0162,0,476,1931,1931,0,0,1,-11.8401863096,11.8401863096
7431,4279,0.00225,0.015,0,419,2083,2083,0,0,1,-11.8401863096,11.8401863096
2343,5946,0.007281,0.035729,0,438,867,867,0,0,1,-11.8401863096,11.8401863096
2236,5946,0.001919,0.00945,0,438,3276,3276,0,0,1,-11.8401863096,11.8401863096
3821,1173,0.005211,0.02981,0,514,1044,1044,0,0,1,-11.8401863096,11.8401863096
3821,6936,0.000659,0.00586,0,5357,5357,5357,0,0,1,-11.8401863096,11.8401863096
3821,6936,0.000591,0.00664,0,4739,4739,4739,0,0,1,-11.8401863096,11.8401863096
3821,2946,0.011969,0.07424,0,421,421,421,0,0,1,-11.8401863096,11.8401863096
