bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
6261,3065,0.000531,0.003919,0,7988,7988,7988,0,0,1,-11.8401863096,11.8401863096
4124,3378,0.001521,0.00718,0,438,4304,4304,0,0,1,-11.8401863096,11.8401863096
4124,3378,0.001211,0.00613,0,476,5056,5056,0,0,1,-11.8401863096,11.8401863096
4124,4809,0.00676,0.03725,0,419,835,835,0,0,1,-11.8401863096,11.8401863096
4124,4750,0.00399,0.018091,0,381,1706,1706,0,0,1,-11.8401863096,11.8401863096
6663,5217,0.000341,0.00339,0,9272,9272,9272,0,0,1,-11.8401863096,11.8401863096
6663,4096,0.001271,0.0102,0,3074,3074,3074,0,0,1,-11.8401863096,11.8401863096
6663,4096,0.00125,0.010401,0,3016,3016,3016,0,0,1,-11.8401863096,11.8401863096
4855,509,0.00261,0.016651,0,1875,1875,1875,0,0,1,-11.8401863096,11.8401863096
9162,509,0.000219,0.002409,0,514,13059,13059,0,0,1,-11.8401863096,11.8401863096
6769,6964,0.00601,0.02814,0,438,1098,1098,0,0,1,-11.8401863096,11.8401863096
6964,7002,0.008969,0.03787,0,812,812,812,0,0,1,-11.8401863096,11.8401863096
6964,6879,0.00232,0.01094,0,438,2825,2825,0,0,1,-11.8401863096,11.8401863096
6632,6917,0.00196,0.02382,0,1322,1322,1322,0,0,1,-11.8401863096,11.8401863096
6632,8870,0.00422,0.03598,0,872,872,872,0,0,1,-11.8401863096,11.8401863096
6632,8870,0.0043,0.03522,0,891,891,891,0,0,1,-11.8401863096,11.8401863096
8504,6632,0.00208,0.01691,0,1547,1854,1854,0,0,1,-11.8401863096,11.8401863096
6632,2730,0.00544,0.05439,0,578,578,578,0,0,1,-11.8401863096,11.8401863096
6632,7508,0.00239,0.02598,0,1211,1211,1211,0,0,1,-11.8401863096,11.8401863096
6632,385,0.00396,0.03096,0,1013,1013,1013,0,0,1,-11.8401863096,11.8401863096
6632,385,0.00353,0.03509,0,896,896,896,0,0,1,-11.8401863096,11.8401863096
3650,8858,0.000531,0.003729,0,514,8387,8387,0,0,1,-11.8401863096,11.8401863096
3650,8858,0.00038,0.0025,0,12492,12492,12492,0,0,1,-11.8401863096,11.8401863096
3650,8858,0.00039,0.00244,0,12784,12784,12784,0,0,1,-11.8401863096,11.8401863096
3650,4856,0.00836,0.044521,0,400,698,698,0,0,1,-11.8401863096,11.8401863096
1618,1060,0.00264,0.03029,0,1039,1039,1039,0,0,1,-11.8401863096,11.8401863096
1618,8806,0.00396,0.04589,0,686,686,686,0,0,1,-11.8401863096,11.8401863096
8547,6669,0.00411,0.021729,0,400,1429,1429,0,0,1,-11.8401863096,11.8401863096
8547,7398,0.00607,0.0285,0,457,1085,1085,0,0,1,-11.8401863096,11.8401863096
8124,2496,0.00075,0.0047,0,6637,6637,6637,0,0,1,-11.8401863096,11.8401863096
8419,2496,0.00114,0.007969,0,553,3924,3924,0,0,1,-11.8401863096,11.8401863096
5125,2916,0.00036,0.00324,0,1316,9690,9690,0,0,1,-11.8401863096,11.8401863096
5125,8973,0.00094,0.00874,0,1218,3594,3594,0,0,1,-11.8401863096,11.8401863096
2471,8888,0.00949,0.05145,0,476,604,604,0,0,1,-11.8401863096,11.8401863096
2471,4906,0.011719,0.0337,0,400,886,886,0,0,1,-11.8401863096,11.8401863096
3076,2471,0.0022,0.012331,0,419,2522,2522,0,0,1,-11.8401863096,11.8401863096
4182,2235,0.00038,0.00448,0,1382,7026,7026,0,0,1,-11.8401863096,11.8401863096
4182,5873,0.00098,0.01126,0,987,2795,2795,0,0,1,-11.8401863096,11.8401863096
42,5919,0.00055,0.00621,0,1777,5067,5067,0,0,1,-11.8401863096,11.8401863096
42,2096,0.00163,0.01287,0,1711,2435,2435,0,0,1,-11.8401863096,11.8401863096
6292,6127,0.0018,0.01886,0,1668,1668,1668,0,0,1,-11.8401863096,11.8401863096
6292,6127,0.0047,0.024969,0,1244,1244,1244,0,0,1,-11.8401863096,11.8401863096
6292,2658,0.009711,0.059669,0,400,523,523,0,0,1,-11.8401863096,11.8401863096
6292,5191,0.005271,0.03451,0,905,905,905,0,0,1,-11.8401863096,11.8401863096
929,1175,0.016169,0.11936,0,263,263,263,0,0,1,-11.8401863096,11.8401863096
929,1344,0.00226,0.014789,0,419,2112,2112,0,0,1,-11.8401863096,11.8401863096
8671,1421,0.00151,0.01081,0,591,2894,2894,0,0,1,-11.8401863096,11.8401863096
709,4652,0.00228,0.0217,0,1448,1448,1448,0,0,1,-11.8401863096,11.8401863096
709,3587,0.00137,0.01593,0,1711,1976,1976,0,0,1,-11.8401863096,11.8401863096
8159,3798,0.00099,0.0121,0,1086,2602,2602,0,0,1,-11.8401863096,11.8401863096
8159,2261,0,0.01881,0,1119,1680,1680,0,0,1,-11.8401863096,11.8401863096
8159,7755,0.00143,0.0163,0,1185,1931,1931,0,0,1,-11.8401863096,11.8401863096
8159,7287,0.00057,0.00562,0,1119,5592,5592,0,0,1,-11.8401863096,11.8401863096
8159,7287,0.00055,0.00572,0,1185,5497,5497,0,0,1,-11.8401863096,11.8401863096
8159,6496,0.00057,0.00658,0,1448,4783,4783,0,0,1,-11.8401863096,11.8401863096
8159,5372,0.00075,0.0082,0,1251,3837,3837,0,0,1,-11.8401863096,11.8401863096
8159,807,0.00253,0.02153,0,1316,1458,1458,0,0,1,-11.8401863096,11.8401863096
201,8582,0.00236,0.011219,0,533,2756,2756,0,0,1,-11.8401863096,11.8401863096
3193,7053,0.00173,0.0154,0,1415,2039,2039,0,0,1,-11.8401863096,11.8401863096
3193,2764,0.00385,0.04172,0,754,754,754,0,0,1,-11.8401863096,11.8401863096
3193,2764,0.00377,0.04251,0,741,741,741,0,0,1,-11.8401863096,11.8401863096
3193,1498,0.00199,0.02121,0,1483,1483,1483,0,0,1,-11.8401863096,11.8401863096
3193,1133,0.00236,0.01933,0,1185,1623,1623,0,0,1,-11.8401863096,11.8401863096
3193,1133,0.00241,0.01891,0,1119,1658,1658,0,0,1,-11.8401863096,11.8401863096
2301,3427,0.000521,0.004729,0,6640,6640,6640,0,0,1,-11.8401863096,11.8401863096
2301,8575,0.00094,0.005581,0,5582,5582,5582,0,0,1,-11.8401863096,11.8401863096
4644,1086,0.00134,0.01324,0,1218,2374,2374,0,0,1,-11.8401863096,11.8401863096
4644,2849,0.00073,0.00638,0,1283,4919,4919,0,0,1,-11.8401863096,11.8401863096
1458,2459,0.00248,0.02774,0,1135,1135,1135,0,0,1,-11.8401863096,11.8401863096
1458,477,0.00152,0.013,0,1580,2414,2414,0,0,1,-11.8401863096,11.8401863096
1458,477,0.00155,0.01272,0,1678,2466,2466,0,0,1,-11.8401863096,11.8401863096
1458,8210,0.00117,0.01301,0,1349,2419,2419,0,0,1,-11.8401863096,11.8401863096
1458,3113,0.00197,0.02054,0,1119,1531,1531,0,0,1,-11.8401863096,11.8401863096
1458,8987,0.00157,0.01909,0,1613,1650,1650,0,0,1,-11.8401863096,11.8401863096
3065,4450,0.00107,0.008669,0,3617,3617,3617,0,0,1,-11.8401863096,11.8401863096
4450,1501,0.000469,0.00314,0,9950,9950,9950,0,0,1,-11.8401863096,11.8401863096
1185,706,0.000409,0.00305,0,10265,10265,10265,0,0,1,-11.8401863096,11.8401863096
1240,706,0.00569,0.032979,0,944,944,944,0,0,1,-11.8401863096,11.8401863096
3500,8871,0.00087,0.006771,0,514,4628,4628,0,0,1,-11.8401863096,11.8401863096
3500,8582,0.002151,0.014039,0,533,2225,2225,0,0,1,-11.8401863096,11.8401863096
6359,6783,9.9e-05,0.00043,0,553,71587,71587,0,0,1,-11.8401863096,11.8401863096
6454,6359,0.000151,0.0005,0,60477,60477,60477,0,0,1,-11.8401863096,11.8401863096
7833,8438,0.001531,0.00812,0,3823,3823,3823,0,0,1,-11.8401863096,11.8401863096
7833,8438,0.00113,0.00857,0,3655,3655,3655,0,0,1,-11.8401863096,11.8401863096
4253,7196,0.00226,0.01868,0,514,1679,1679,0,0,1,-11.8401863096,11.8401863096
4253,4651,0.000401,0.00239,0,13035,13035,13035,0,0,1,-11.8401863096,11.8401863096
4230,1912,0.001169,0.008349,0,514,3747,3747,0,0,1,-11.8401863096,11.8401863096
4230,6315,0.00324,0.02312,0,533,1354,1354,0,0,1,-11.8401863096,11.8401863096
621,4360,0.006031,0.034789,0,495,895,895,0,0,1,-11.8401863096,11.8401863096
621,808,0.0103,0.05269,0,438,589,589,0,0,1,-11.8401863096,11.8401863096
2962,6917,0.00129,0.01494,0,1481,2107,2107,0,0,1,-11.8401863096,11.8401863096
2962,6917,0.00126,0.01523,0,1349,2067,2067,0,0,1,-11.8401863096,11.8401863096
4958,4906,0.001031,0.00601,0,5181,5181,5181,0,0,1,-11.8401863096,11.8401863096
4958,4906,0.00105,0.00588,0,5289,5289,5289,0,0,1,-11.8401863096,11.8401863096
2642,5823,0.00197,0.01719,0,1119,1826,1826,0,0,1,-11.8401863096,11.8401863096
2642,1947,0.00114,0.01237,0,1382,2543,2543,0,0,1,-11.8401863096,11.8401863096
2642,3966,0.00314,0.02868,0,1095,1095,1095,0,0,1,-11.8401863096,11.8401863096
2642,1074,0.00294,0.03326,0,947,947,947,0,0,1,-11.8401863096,11.8401863096
2642,1074,0.00288,0.0308,0,1022,1022,1022,0,0,1,-11.8401863096,11.8401863096
2642,807,0.00088,0.02821,0,1086,1120,1120,0,0,1,-11.8401863096,11.8401863096
4165,6659,0.00152,0.01702,0,889,1849,1849,0,0,1,-11.8401863096,11.8401863096
4165,7303,0.00022,0.00209,0,1481,15031,15031,0,0,1,-11.8401863096,11.8401863096
1793,2668,0.00087,0.005,0,6224,6224,6224,0,0,1,-11.8401863096,11.8401863096
1793,8338,0.000711,0.00439,0,381,7103,7103,0,0,1,-11.8401863096,11.8401863096
1793,8338,0.000729,0.004289,0,419,7261,7261,0,0,1,-11.8401863096,11.8401863096
4663,6443,0.001031,0.00549,0,5655,5655,5655,0,0,1,-11.8401863096,11.8401863096
4663,519,0.003219,0.01512,0,2044,2044,2044,0,0,1,-11.8401863096,11.8401863096
4663,595,0.007271,0.031419,0,381,980,980,0,0,1,-11.8401863096,11.8401863096
4663,3291,0.02145,0.085781,0,358,358,358,0,0,1,-11.8401863096,11.8401863096
6138,7504,0.002841,0.017771,0,1756,1756,1756,0,0,1,-11.8401863096,11.8401863096
6138,2896,0.003331,0.017289,0,400,1795,1795,0,0,1,-11.8401863096,11.8401863096
5280,2343,0.01524,0.064091,0,480,480,480,0,0,1,-11.8401863096,11.8401863096
8534,5121,0.000831,0.0052,0,514,5999,5999,0,0,1,-11.8401863096,11.8401863096
5121,9039,0.00164,0.0103,0,495,3029,3029,0,0,1,-11.8401863096,11.8401863096
3961,4238,0.00139,0.00864,0,381,3610,3610,0,0,1,-11.8401863096,11.8401863096
3961,1411,0.00143,0.00764,0,438,4064,4064,0,0,1,-11.8401863096,11.8401863096
3961,5793,0.000229,0.00126,0,24666,24666,24666,0,0,1,-11.8401863096,11.8401863096
3961,5793,0.000211,0.00143,0,21853,21853,21853,0,0,1,-11.8401863096,11.8401863096
976,1549,0.0008,0.01072,0,1547,2939,2939,0,0,1,-11.8401863096,11.8401863096
976,4600,0.00067,0.00661,0,1119,4755,4755,0,0,1,-11.8401863096,11.8401863096
976,2800,0.0003,0.00427,0,1382,7380,7380,0,0,1,-11.8401863096,11.8401863096
976,2800,0.00068,0.00648,0,1349,4848,4848,0,0,1,-11.8401863096,11.8401863096
1600,8186,0.0002,0.001289,0,24216,24216,24216,0,0,1,-11.8401863096,11.8401863096
1600,4011,0.00013,0.000961,0,533,32573,32573,0,0,1,-11.8401863096,11.8401863096
5771,2235,0.00118,0.01285,0,1613,2448,2448,0,0,1,-11.8401863096,11.8401863096
5771,5239,0.00062,0.00577,0,1086,5444,5444,0,0,1,-11.8401863096,11.8401863096
9216,1409,9.1e-05,0.000289,0,104253,104253,104253,0,0,1,-11.8401863096,11.8401863096
9216,1409,9.1e-05,0.000271,0,110496,110496,110496,0,0,1,-11.8401863096,11.8401863096
9216,6597,0.0003,0.002719,0,476,11548,11548,0,0,1,-11.8401863096,11.8401863096
9216,6836,0.00049,0.002091,0,14708,14708,14708,0,0,1,-11.8401863096,11.8401863096
9216,15,0.000159,0.001461,0,572,21494,21494,0,0,1,-11.8401863096,11.8401863096
429,6132,0.00301,0.02281,0,1373,1373,1373,0,0,1,-11.8401863096,11.8401863096
6660,6132,0.0027,0.019979,0,1567,1567,1567,0,0,1,-11.8401863096,11.8401863096
1439,649,0.00019,0.000539,0,55271,55271,55271,0,0,1,-11.8401863096,11.8401863096
649,6836,0.000169,0.00061,0,514,49903,49903,0,0,1,-11.8401863096,11.8401863096
8417,5435,0.00163,0.00939,0,533,3315,3315,0,0,1,-11.8401863096,11.8401863096
8417,5435,0.001159,0.009031,0,514,3470,3470,0,0,1,-11.8401863096,11.8401863096
8417,4058,9.9e-05,0.00037,0,457,82471,82471,0,0,1,-11.8401863096,11.8401863096
5617,9055,0.003789,0.01805,0,1713,1713,1713,0,0,1,-11.8401863096,11.8401863096
5617,1471,0.00069,0.00389,0,7996,7996,7996,0,0,1,-11.8401863096,11.8401863096
8396,7925,0.00201,0.01845,0,1283,1702,1702,0,0,1,-11.8401863096,11.8401863096
8806,7925,0.00121,0.00902,0,1283,3471,3471,0,0,1,-11.8401863096,11.8401863096
4542,1947,0.00155,0.01573,0,1283,1999,1999,0,0,1,-11.8401863096,11.8401863096
4542,8337,0.00031,0.00274,0,1316,11456,11456,0,0,1,-11.8401863096,11.8401863096
4542,3966,0.00047,0.00563,0,1185,5592,5592,0,0,1,-11.8401863096,11.8401863096
4542,3544,0.00066,0.00721,0,1152,4363,4363,0,0,1,-11.8401863096,11.8401863096
7510,4806,0.00326,0.016711,0,1856,1856,1856,0,0,1,-11.8401863096,11.8401863096
7510,2907,0.002479,0.01262,0,629,2457,2457,0,0,1,-11.8401863096,11.8401863096
7510,2907,0.00243,0.01286,0,610,2414,2414,0,0,1,-11.8401863096,11.8401863096
7510,4338,0.004521,0.02306,0,476,1345,1345,0,0,1,-11.8401863096,11.8401863096
7510,1282,0.00211,0.00899,0,3421,3421,3421,0,0,1,-11.8401863096,11.8401863096
7510,7795,0.001289,0.005651,0,553,5450,5450,0,0,1,-11.8401863096,11.8401863096
7510,3382,0.002479,0.009021,0,3377,3377,3377,0,0,1,-11.8401863096,11.8401863096
7510,6456,0.00151,0.010521,0,419,2972,2972,0,0,1,-11.8401863096,11.8401863096
5409,8352,0.00101,0.004151,0,438,7394,7394,0,0,1,-11.8401863096,11.8401863096
5409,797,0.015599,0.079,0,381,393,393,0,0,1,-11.8401863096,11.8401863096
5409,8207,0.013961,0.067591,0,457,458,458,0,0,1,-11.8401863096,11.8401863096
5409,1241,0.007099,0.043169,0,514,723,723,0,0,1,-11.8401863096,11.8401863096
2416,5042,0.00317,0.02987,0,987,1052,1052,0,0,1,-11.8401863096,11.8401863096
2416,2764,0.00081,0.0088,0,1119,3575,3575,0,0,1,-11.8401863096,11.8401863096
2416,2764,0.00098,0.00961,0,987,3270,3270,0,0,1,-11.8401863096,11.8401863096
2416,179,0.00194,0.02225,0,921,1415,1415,0,0,1,-11.8401863096,11.8401863096
9001,5463,0.001031,0.006349,0,4911,4911,4911,0,0,1,-11.8401863096,11.8401863096
9001,445,0.00668,0.0297,0,553,1038,1038,0,0,1,-11.8401863096,11.8401863096
4809,2538,0.00439,0.02236,0,533,1387,1387,0,0,1,-11.8401863096,11.8401863096
2538,6397,0.00249,0.01349,0,591,2303,2303,0,0,1,-11.8401863096,11.8401863096
2081,4556,0.001969,0.01205,0,495,2588,2588,0,0,1,-11.8401863096,11.8401863096
2081,4592,0.000461,0.003031,0,572,10303,10303,0,0,1,-11.8401863096,11.8401863096
3592,267,0.00444,0.023479,0,438,1322,1322,0,0,1,-11.8401863096,11.8401863096
3592,4632,0.00175,0.01288,0,2431,2431,2431,0,0,1,-11.8401863096,11.8401863096
3592,4632,0.001711,0.01312,0,2388,2388,2388,0,0,1,-11.8401863096,11.8401863096
1549,579,0.0008,0.00784,0,1481,4009,4009,0,0,1,-11.8401863096,11.8401863096
1549,9117,0.00051,0.00612,0,1382,5144,5144,0,0,1,-11.8401863096,11.8401863096
3282,7145,0.00137,0.00905,0,3451,3451,3451,0,0,1,-11.8401863096,11.8401863096
3282,4855,0.002771,0.021409,0,381,1464,1464,0,0,1,-11.8401863096,11.8401863096
3282,4855,0.00314,0.020979,0,1490,1490,1490,0,0,1,-11.8401863096,11.8401863096
3282,4095,0.002,0.01118,0,2782,2782,2782,0,0,1,-11.8401863096,11.8401863096
8285,699,0.00119,0.00875,0,3578,3578,3578,0,0,1,-11.8401863096,11.8401863096
8285,6882,0.00031,0.00236,0,13271,13271,13271,0,0,1,-11.8401863096,11.8401863096
8285,7820,0.000831,0.00539,0,5792,5792,5792,0,0,1,-11.8401863096,11.8401863096
267,7349,0.004349,0.02394,0,419,1299,1299,0,0,1,-11.8401863096,11.8401863096
1200,8731,0.0007,0.00782,0,1678,4024,4024,0,0,1,-11.8401863096,11.8401863096
1200,1716,0.00046,0.00432,0,1843,7271,7271,0,0,1,-11.8401863096,11.8401863096
1200,3067,0.00049,0.00617,0,1678,5104,5104,0,0,1,-11.8401863096,11.8401863096
1200,1074,0.00127,0.01514,0,1777,2080,2080,0,0,1,-11.8401863096,11.8401863096
3549,6544,0.00232,0.01843,0,1701,1701,1701,0,0,1,-11.8401863096,11.8401863096
3549,1503,0.00488,0.032151,0,553,972,972,0,0,1,-11.8401863096,11.8401863096
1409,3715,0.000229,0.00136,0,533,22904,22904,0,0,1,-11.8401863096,11.8401863096
1409,6836,0.0003,0.001531,0,476,20247,20247,0,0,1,-11.8401863096,11.8401863096
1409,5892,0.00026,0.00126,0,400,24553,24553,0,0,1,-11.8401863096,11.8401863096
1409,5948,0.00056,0.002091,0,553,14593,14593,0,0,1,-11.8401863096,11.8401863096
4407,2962,0.00103,0.0093,0,1711,3376,3376,0,0,1,-11.8401863096,11.8401863096
4407,2437,0.00183,0.01689,0,1316,1860,1860,0,0,1,-11.8401863096,11.8401863096
7058,5163,0.00324,0.01095,0,857,2767,2767,0,0,1,-11.8401863096,11.8401863096
236,8236,0.001419,0.008539,0,3650,3650,3650,0,0,1,-11.8401863096,11.8401863096
236,3427,0.00068,0.00438,0,495,7127,7127,0,0,1,-11.8401863096,11.8401863096
2916,5884,0.00178,0.01651,0,1283,1903,1903,0,0,1,-11.8401863096,11.8401863096
2916,4315,0.00151,0.01827,0,1251,1724,1724,0,0,1,-11.8401863096,11.8401863096
2916,4315,0.00148,0.01862,0,1316,1692,1692,0,0,1,-11.8401863096,11.8401863096
2962,2437,0.00201,0.02546,0,1237,1237,1237,0,0,1,-11.8401863096,11.8401863096
2962,2437,0.00197,0.02357,0,1336,1336,1336,0,0,1,-11.8401863096,11.8401863096
3747,3427,0.001091,0.00775,0,4036,4036,4036,0,0,1,-11.8401863096,11.8401863096
3747,988,0.000841,0.006669,0,4700,4700,4700,0,0,1,-11.8401863096,11.8401863096
932,3728,0.00151,0.012081,0,514,2595,2595,0,0,1,-11.8401863096,11.8401863096
932,7463,0.00032,0.002521,0,438,12430,12430,0,0,1,-11.8401863096,11.8401863096
8087,3342,0.006091,0.03019,0,514,1026,1026,0,0,1,-11.8401863096,11.8401863096
8087,7659,0.003651,0.016461,0,553,1874,1874,0,0,1,-11.8401863096,11.8401863096
8087,3334,0.00076,0.00425,0,381,7317,7317,0,0,1,-11.8401863096,11.8401863096
8087,3334,0.00087,0.004031,0,7660,7660,7660,0,0,1,-11.8401863096,11.8401863096
1639,3728,0.000651,0.004729,0,591,6618,6618,0,0,1,-11.8401863096,11.8401863096
1639,8936,0.00045,0.00337,0,514,9291,9291,0,0,1,-11.8401863096,11.8401863096
2907,481,0.001539,0.00839,0,438,3704,3704,0,0,1,-11.8401863096,11.8401863096
2907,481,0.001919,0.010479,0,514,2966,2966,0,0,1,-11.8401863096,11.8401863096
481,9057,0.001169,0.007031,0,438,4432,4432,0,0,1,-11.8401863096,11.8401863096
1894,481,0.00739,0.034081,0,906,906,906,0,0,1,-11.8401863096,11.8401863096
4890,481,0.00164,0.00964,0,419,3231,3231,0,0,1,-11.8401863096,11.8401863096
5890,481,0.00206,0.012,0,457,2595,2595,0,0,1,-11.8401863096,11.8401863096
5391,481,0.000961,0.00531,0,457,5854,5854,0,0,1,-11.8401863096,11.8401863096
3544,6771,6e-05,0.00029,0,987,106663,106663,0,0,1,-11.8401863096,11.8401863096
1344,4806,0.001919,0.013151,0,381,2377,2377,0,0,1,-11.8401863096,11.8401863096
869,4806,0.00019,0.00107,0,400,29067,29067,0,0,1,-11.8401863096,11.8401863096
869,4806,0.00018,0.001091,0,438,28567,28567,0,0,1,-11.8401863096,11.8401863096
5685,2459,0.00147,0.01714,0,1514,1837,1837,0,0,1,-11.8401863096,11.8401863096
2730,2459,0.00143,0.01632,0,1283,1929,1929,0,0,1,-11.8401863096,11.8401863096
2730,2459,0.00142,0.01416,0,1580,2220,2220,0,0,1,-11.8401863096,11.8401863096
2730,2459,0.00145,0.01386,0,1744,2267,2267,0,0,1,-11.8401863096,11.8401863096
2459,8987,0.00073,0.00732,0,1613,4294,4294,0,0,1,-11.8401863096,11.8401863096
1185,1240,0.009039,0.05989,0,476,522,522,0,0,1,-11.8401863096,11.8401863096
1185,4016,0.007919,0.04975,0,457,628,628,0,0,1,-11.8401863096,11.8401863096
2668,981,0.000521,0.005841,0,457,5387,5387,0,0,1,-11.8401863096,11.8401863096
2668,6344,0.000521,0.0028,0,11091,11091,11091,0,0,1,-11.8401863096,11.8401863096
6564,1074,0.0007,0.00744,0,889,4227,4227,0,0,1,-11.8401863096,11.8401863096
6564,4026,0.00159,0.0148,0,921,2123,2123,0,0,1,-11.8401863096,11.8401863096
4336,4249,0.000659,0.005151,0,553,6083,6083,0,0,1,-11.8401863096,11.8401863096
7196,4249,0.000729,0.004901,0,419,6375,6375,0,0,1,-11.8401863096,11.8401863096
4600,642,0.00064,0.00772,0,1119,4078,4078,0,0,1,-11.8401863096,11.8401863096
7573,6186,0.00018,0.00093,0,591,33347,33347,0,0,1,-11.8401863096,11.8401863096
7573,8186,0.00019,0.00118,0,495,26429,26429,0,0,1,-11.8401863096,11.8401863096
7413,7573,0.000409,0.002341,0,514,13292,13292,0,0,1,-11.8401863096,11.8401863096
8719,1023,0.00087,0.006591,0,381,4752,4752,0,0,1,-11.8401863096,11.8401863096
8719,3063,0.00162,0.0098,0,3181,3181,3181,0,0,1,-11.8401863096,11.8401863096
7508,7053,0.00096,0.00849,0,1547,3697,3697,0,0,1,-11.8401863096,11.8401863096
6183,6932,0.000341,0.001081,0,495,27867,27867,0,0,1,-11.8401863096,11.8401863096
6183,6932,0.0003,0.001219,0,514,25162,25162,0,0,1,-11.8401863096,11.8401863096
6183,8068,9.9e-05,0.00076,0,533,41215,41215,0,0,1,-11.8401863096,11.8401863096
6183,8068,0.00011,0.00074,0,553,42222,42222,0,0,1,-11.8401863096,11.8401863096
1602,4855,0.00151,0.009039,0,3447,3447,3447,0,0,1,-11.8401863096,11.8401863096
1602,2551,0.00356,0.02331,0,1340,1340,1340,0,0,1,-11.8401863096,11.8401863096
7999,1439,0.000281,0.00169,0,18438,18438,18438,0,0,1,-11.8401863096,11.8401863096
7999,6597,0.000169,0.001531,0,495,20508,20508,0,0,1,-11.8401863096,11.8401863096
7999,8661,0.00038,0.00326,0,9625,9625,9625,0,0,1,-11.8401863096,11.8401863096
1086,7257,0.00136,0.01738,0,1481,1812,1812,0,0,1,-11.8401863096,11.8401863096
6443,519,0.00186,0.0133,0,2353,2353,2353,0,0,1,-11.8401863096,11.8401863096
6443,519,0.00182,0.01356,0,2309,2309,2309,0,0,1,-11.8401863096,11.8401863096
2009,6443,0.002531,0.015919,0,533,1960,1960,0,0,1,-11.8401863096,11.8401863096
6443,6749,0.00289,0.015969,0,419,1947,1947,0,0,1,-11.8401863096,11.8401863096
1121,4947,0.001771,0.01107,0,400,2818,2818,0,0,1,-11.8401863096,11.8401863096
4204,4947,0.007969,0.04238,0,733,733,733,0,0,1,-11.8401863096,11.8401863096
2907,7191,0.00013,0.00062,0,495,49864,49864,0,0,1,-11.8401863096,11.8401863096
2907,284,0.0002,0.00201,0,572,15638,15638,0,0,1,-11.8401863096,11.8401863096
477,9159,0.00095,0.01024,0,1349,3072,3072,0,0,1,-11.8401863096,11.8401863096
1133,9159,0.00553,0.04909,0,640,640,640,0,0,1,-11.8401863096,11.8401863096
3178,6499,0.009229,0.03693,0,438,830,830,0,0,1,-11.8401863096,11.8401863096
3792,6499,0.00451,0.028469,0,438,1096,1096,0,0,1,-11.8401863096,11.8401863096
6499,6038,0.003591,0.01906,0,400,1629,1629,0,0,1,-11.8401863096,11.8401863096
6499,7398,0.010159,0.05169,0,495,600,600,0,0,1,-11.8401863096,11.8401863096
75,2126,0.00039,0.003099,0,10113,10113,10113,0,0,1,-11.8401863096,11.8401863096
75,6869,0.000729,0.0048,0,6507,6507,6507,0,0,1,-11.8401863096,11.8401863096
7137,6659,0.00141,0.01296,0,921,2423,2423,0,0,1,-11.8401863096,11.8401863096
3673,6745,0.001969,0.019229,0,1635,1635,1635,0,0,1,-11.8401863096,11.8401863096
3673,8953,0.001081,0.0105,0,2993,2993,2993,0,0,1,-11.8401863096,11.8401863096
3673,8953,0.00105,0.010711,0,2935,2935,2935,0,0,1,-11.8401863096,11.8401863096
5685,2849,0.00052,0.00449,0,1415,6989,6989,0,0,1,-11.8401863096,11.8401863096
3378,6397,0.01024,0.056349,0,476,552,552,0,0,1,-11.8401863096,11.8401863096
3378,1520,0.004599,0.023659,0,419,1311,1311,0,0,1,-11.8401863096,11.8401863096
3378,3233,0.010021,0.057409,0,438,543,543,0,0,1,-11.8401863096,11.8401863096
3378,3291,0.00275,0.01525,0,457,2039,2039,0,0,1,-11.8401863096,11.8401863096
693,8240,0.00107,0.01122,0,1547,2803,2803,0,0,1,-11.8401863096,11.8401863096
693,5884,0.00242,0.02336,0,1218,1345,1345,0,0,1,-11.8401863096,11.8401863096
693,3587,0.00165,0.01303,0,823,2405,2405,0,0,1,-11.8401863096,11.8401863096
693,3587,0.00155,0.01332,0,856,2356,2356,0,0,1,-11.8401863096,11.8401863096
6994,5970,0.00087,0.005469,0,5704,5704,5704,0,0,1,-11.8401863096,11.8401863096
6994,5970,0.002281,0.011909,0,2606,2606,2606,0,0,1,-11.8401863096,11.8401863096
6994,970,0.00106,0.01076,0,2922,2922,2922,0,0,1,-11.8401863096,11.8401863096
6994,5348,0.001409,0.01618,0,381,1945,1945,0,0,1,-11.8401863096,11.8401863096
6994,1909,0.00306,0.015521,0,457,1997,1997,0,0,1,-11.8401863096,11.8401863096
3843,8534,0.000969,0.006831,0,438,4579,4579,0,0,1,-11.8401863096,11.8401863096
3843,9039,0.002531,0.016961,0,533,1842,1842,0,0,1,-11.8401863096,11.8401863096
1021,257,0.01207,0.077901,0,401,401,401,0,0,1,-11.8401863096,11.8401863096
1021,6936,0.014091,0.080581,0,387,387,387,0,0,1,-11.8401863096,11.8401863096
1021,2946,0.003289,0.01481,0,2083,2083,2083,0,0,1,-11.8401863096,11.8401863096
1021,172,0.003349,0.0145,0,2123,2123,2123,0,0,1,-11.8401863096,11.8401863096
8138,3792,0.005651,0.026479,0,419,1167,1167,0,0,1,-11.8401863096,11.8401863096
8138,7659,0.01193,0.064669,0,457,481,481,0,0,1,-11.8401863096,11.8401863096
6669,5111,0.004151,0.017281,0,419,1778,1778,0,0,1,-11.8401863096,11.8401863096
5511,7145,0.00213,0.014091,0,2217,2217,2217,0,0,1,-11.8401863096,11.8401863096
4338,1894,0.00113,0.00651,0,419,4781,4781,0,0,1,-11.8401863096,11.8401863096
4338,1894,0.001159,0.00637,0,419,4879,4879,0,0,1,-11.8401863096,11.8401863096
4338,6456,0.00611,0.03288,0,457,945,945,0,0,1,-11.8401863096,11.8401863096
8946,849,0.00012,0.00156,0,1744,20189,20189,0,0,1,-11.8401863096,11.8401863096
8946,849,0.00013,0.00153,0,1645,20572,20572,0,0,1,-11.8401863096,11.8401863096
8946,6768,0.00285,0.03071,0,1025,1025,1025,0,0,1,-11.8401863096,11.8401863096
5970,2896,0.00676,0.03787,0,495,822,822,0,0,1,-11.8401863096,11.8401863096
5970,9049,0.004461,0.023521,0,438,1320,1320,0,0,1,-11.8401863096,11.8401863096
5332,618,0.00064,0.0078,0,1514,4037,4037,0,0,1,-11.8401863096,11.8401863096
5332,618,0.00065,0.00764,0,1514,4120,4120,0,0,1,-11.8401863096,11.8401863096
5332,579,0.00066,0.00602,0,1481,5216,5216,0,0,1,-11.8401863096,11.8401863096
5332,4442,0.00149,0.01224,0,889,2562,2562,0,0,1,-11.8401863096,11.8401863096
5332,814,0.00061,0.00582,0,1020,5398,5398,0,0,1,-11.8401863096,11.8401863096
3633,6904,0.001461,0.00744,0,4167,4167,4167,0,0,1,-11.8401863096,11.8401863096
3633,7820,0.00386,0.02406,0,1297,1297,1297,0,0,1,-11.8401863096,11.8401863096
3633,7632,0.00306,0.01555,0,1994,1994,1994,0,0,1,-11.8401863096,11.8401863096
3633,7632,0.003,0.01586,0,1957,1957,1957,0,0,1,-11.8401863096,11.8401863096
3629,4112,0.003271,0.020651,0,1511,1511,1511,0,0,1,-11.8401863096,11.8401863096
4112,7630,0.000849,0.00657,0,4769,4769,4769,0,0,1,-11.8401863096,11.8401863096
1645,3066,0.000211,0.001169,0,476,26592,26592,0,0,1,-11.8401863096,11.8401863096
1645,7973,0.000469,0.00345,0,495,9073,9073,0,0,1,-11.8401863096,11.8401863096
4945,7508,0.00126,0.0145,0,1382,2171,2171,0,0,1,-11.8401863096,11.8401863096
1957,5933,0.008219,0.04925,0,633,633,633,0,0,1,-11.8401863096,11.8401863096
1957,1769,0.006771,0.04132,0,438,755,755,0,0,1,-11.8401863096,11.8401863096
7417,7600,0.000841,0.004539,0,591,6843,6843,0,0,1,-11.8401863096,11.8401863096
7417,3792,0.00701,0.03161,0,476,976,976,0,0,1,-11.8401863096,11.8401863096
7417,6879,0.000781,0.004271,0,572,7276,7276,0,0,1,-11.8401863096,11.8401863096
7417,962,0.00049,0.0032,0,533,9758,9758,0,0,1,-11.8401863096,11.8401863096
3489,3813,0.000331,0.00199,0,629,15658,15658,0,0,1,-11.8401863096,11.8401863096
1347,3813,0.00032,0.002031,0,629,15364,15364,0,0,1,-11.8401863096,11.8401863096
3813,5500,9.1e-05,0.00057,0,476,54724,54724,0,0,1,-11.8401863096,11.8401863096
5366,869,0.001651,0.006789,0,533,4521,4521,0,0,1,-11.8401863096,11.8401863096
5366,3382,0.001461,0.007229,0,4283,4283,4283,0,0,1,-11.8401863096,11.8401863096
8352,9049,0.00437,0.023979,0,438,1296,1296,0,0,1,-11.8401863096,11.8401863096
1869,473,0.00781,0.04595,0,419,678,678,0,0,1,-11.8401863096,11.8401863096
1869,6243,0.0015,0.006531,0,457,4714,4714,0,0,1,-11.8401863096,11.8401863096
5767,9057,0.001031,0.006469,0,4823,4823,4823,0,0,1,-11.8401863096,11.8401863096
2800,3061,0.00183,0.01686,0,1119,1863,1863,0,0,1,-11.8401863096,11.8401863096
2800,618,0.0002,0.00294,0,1514,10720,10720,0,0,1,-11.8401863096,11.8401863096
2800,618,0.00021,0.00288,0,1316,10939,10939,0,0,1,-11.8401863096,11.8401863096
2800,5042,0.00171,0.01889,0,1283,1666,1666,0,0,1,-11.8401863096,11.8401863096
8870,2764,0.00069,0.00565,0,1185,5550,5550,0,0,1,-11.8401863096,11.8401863096
8870,2764,0.0007,0.00553,0,1382,5667,5667,0,0,1,-11.8401863096,11.8401863096
7096,4290,0.00011,0.00115,0,1119,27343,27343,0,0,1,-11.8401863096,11.8401863096
7096,6681,0.00012,0.00126,0,1316,24957,24957,0,0,1,-11.8401863096,11.8401863096
7096,8973,0.00326,0.02919,0,1076,1076,1076,0,0,1,-11.8401863096,11.8401863096
7096,5060,0.00092,0.00876,0,823,3587,3587,0,0,1,-11.8401863096,11.8401863096
5780,6932,0.00087,0.005409,0,457,5766,5766,0,0,1,-11.8401863096,11.8401863096
5780,6869,0.00131,0.00701,0,438,4430,4430,0,0,1,-11.8401863096,11.8401863096
4291,6656,0.002531,0.018781,0,1667,1667,1667,0,0,1,-11.8401863096,11.8401863096
4291,8729,0.00894,0.056909,0,549,549,549,0,0,1,-11.8401863096,11.8401863096
5512,5463,0.00187,0.010659,0,553,2919,2919,0,0,1,-11.8401863096,11.8401863096
7685,5463,0.00286,0.01538,0,610,2020,2020,0,0,1,-11.8401863096,11.8401863096
5463,4967,0.0008,0.00444,0,419,7002,7002,0,0,1,-11.8401863096,11.8401863096
1013,7875,0.00545,0.03936,0,795,795,795,0,0,1,-11.8401863096,11.8401863096
1741,7875,0.00119,0.009031,0,3468,3468,3468,0,0,1,-11.8401863096,11.8401863096
51,5670,0.00295,0.0162,0,419,1919,1919,0,0,1,-11.8401863096,11.8401863096
51,6174,0.001581,0.0087,0,514,3573,3573,0,0,1,-11.8401863096,11.8401863096
51,2517,0.007729,0.025401,0,591,1190,1190,0,0,1,-11.8401863096,11.8401863096
7805,3425,0.00013,0.001461,0,457,21536,21536,0,0,1,-11.8401863096,11.8401863096
7805,8658,0.000341,0.02219,0,1424,1424,1424,0,0,1,-11.8401863096,11.8401863096
7805,4011,0.00018,0.001211,0,591,25801,25801,0,0,1,-11.8401863096,11.8401863096
7805,9028,0.003099,0.0147,0,591,2103,2103,0,0,1,-11.8401863096,11.8401863096
7805,9028,0.003159,0.014401,0,533,2143,2143,0,0,1,-11.8401863096,11.8401863096
6932,4274,0.00281,0.01305,0,2367,2367,2367,0,0,1,-11.8401863096,11.8401863096
6932,8871,0.002281,0.01075,0,495,2875,2875,0,0,1,-11.8401863096,11.8401863096
6932,8871,0.00232,0.010521,0,457,2932,2932,0,0,1,-11.8401863096,11.8401863096
6932,3442,0.000151,0.000841,0,36969,36969,36969,0,0,1,-11.8401863096,11.8401863096
6953,2658,0.002771,0.012091,0,572,2547,2547,0,0,1,-11.8401863096,11.8401863096
6953,5592,0.00613,0.03005,0,457,1030,1030,0,0,1,-11.8401863096,11.8401863096
3342,7659,0.003219,0.02486,0,1261,1261,1261,0,0,1,-11.8401863096,11.8401863096
6186,8068,0.000211,0.001331,0,572,23440,23440,0,0,1,-11.8401863096,11.8401863096
8504,1898,0.00185,0.01917,0,1613,1641,1641,0,0,1,-11.8401863096,11.8401863096
1282,869,0.00082,0.00381,0,572,8106,8106,0,0,1,-11.8401863096,11.8401863096
9043,7819,0.00075,0.004531,0,381,6878,6878,0,0,1,-11.8401863096,11.8401863096
9043,7819,0.000729,0.00419,0,419,7428,7428,0,0,1,-11.8401863096,11.8401863096
9043,32,0.02626,0.15576,0,200,200,200,0,0,1,-11.8401863096,11.8401863096
9043,7423,0.011469,0.03937,0,771,771,771,0,0,1,-11.8401863096,11.8401863096
7139,8186,0.00011,0.00061,0,514,50961,50961,0,0,1,-11.8401863096,11.8401863096
7139,1065,0.000531,0.00313,0,381,9950,9950,0,0,1,-11.8401863096,11.8401863096
7139,6134,0.001211,0.00864,0,3621,3621,3621,0,0,1,-11.8401863096,11.8401863096
4336,4651,0.00094,0.006289,0,4968,4968,4968,0,0,1,-11.8401863096,11.8401863096
731,4020,0.001,0.00886,0,823,3543,3543,0,0,1,-11.8401863096,11.8401863096
6769,3178,0.001979,0.010469,0,514,2965,2965,0,0,1,-11.8401863096,11.8401863096
6769,3178,0.0017,0.00855,0,553,3624,3624,0,0,1,-11.8401863096,11.8401863096
3178,2116,0.00757,0.04624,0,419,675,675,0,0,1,-11.8401863096,11.8401863096
3178,7283,0.001719,0.00794,0,495,3889,3889,0,0,1,-11.8401863096,11.8401863096
3178,7283,0.00176,0.007781,0,3960,3960,3960,0,0,1,-11.8401863096,11.8401863096
3157,916,0.00126,0.0053,0,400,5799,5799,0,0,1,-11.8401863096,11.8401863096
3157,1241,0.00444,0.022789,0,419,1361,1361,0,0,1,-11.8401863096,11.8401863096
477,2437,0.00163,0.0145,0,1086,2165,2165,0,0,1,-11.8401863096,11.8401863096
6769,257,0.003281,0.02124,0,495,1470,1470,0,0,1,-11.8401863096,11.8401863096
6769,7283,0.004979,0.025271,0,476,1227,1227,0,0,1,-11.8401863096,11.8401863096
8858,2403,0.0072,0.055289,0,495,567,567,0,0,1,-11.8401863096,11.8401863096
8858,4772,0.00787,0.04582,0,680,680,680,0,0,1,-11.8401863096,11.8401863096
8858,4016,0.003961,0.017711,0,1741,1741,1741,0,0,1,-11.8401863096,11.8401863096
2403,6797,0.00756,0.04826,0,457,647,647,0,0,1,-11.8401863096,11.8401863096
6192,8207,0.003401,0.02086,0,457,1495,1495,0,0,1,-11.8401863096,11.8401863096
6192,3937,0.001341,0.00669,0,419,4630,4630,0,0,1,-11.8401863096,11.8401863096
7669,8867,6e-05,0.000581,0,438,54080,54080,0,0,1,-11.8401863096,11.8401863096
7669,5948,9.1e-05,0.00074,0,514,42367,42367,0,0,1,-11.8401863096,11.8401863096
7392,8939,0.000531,0.00175,0,17273,17273,17273,0,0,1,-11.8401863096,11.8401863096
1114,5096,0.00116,0.01159,0,1382,2712,2712,0,0,1,-11.8401863096,11.8401863096
1114,4315,0.00038,0.00457,0,1613,6889,6889,0,0,1,-11.8401863096,11.8401863096
3066,7973,0.000729,0.00405,0,553,7676,7676,0,0,1,-11.8401863096,11.8401863096
264,7064,0.000331,0.001919,0,16221,16221,16221,0,0,1,-11.8401863096,11.8401863096
2188,4706,0.00086,0.01029,0,1909,3060,3060,0,0,1,-11.8401863096,11.8401863096
7428,2188,0.00027,0.00332,0,1711,9483,9483,0,0,1,-11.8401863096,11.8401863096
5170,5681,0.00012,0.00156,0,20189,20189,20189,0,0,1,-11.8401863096,11.8401863096
5170,5681,0.00012,0.001531,0,20569,20569,20569,0,0,1,-11.8401863096,11.8401863096
8756,2060,0.00256,0.014211,0,2188,2188,2188,0,0,1,-11.8401863096,11.8401863096
8756,8419,0.00049,0.00338,0,9249,9249,9249,0,0,1,-11.8401863096,11.8401863096
6009,1430,0.007531,0.04444,0,400,701,701,0,0,1,-11.8401863096,11.8401863096
6009,5592,0.007409,0.03226,0,955,955,955,0,0,1,-11.8401863096,11.8401863096
3150,8147,0.001789,0.012841,0,2437,2437,2437,0,0,1,-11.8401863096,11.8401863096
3150,4096,0.001831,0.01257,0,2487,2487,2487,0,0,1,-11.8401863096,11.8401863096
1632,3621,0.000169,0.00143,0,21937,21937,21937,0,0,1,-11.8401863096,11.8401863096
1632,6869,0.00088,0.005099,0,610,6105,6105,0,0,1,-11.8401863096,11.8401863096
3061,7460,0.0004,0.00479,0,1678,6572,6572,0,0,1,-11.8401863096,11.8401863096
3061,7460,0.00052,0.00481,0,1744,6529,6529,0,0,1,-11.8401863096,11.8401863096
3061,7929,0.00135,0.01431,0,1744,2198,2198,0,0,1,-11.8401863096,11.8401863096
3061,814,0.00051,0.00549,0,1481,5729,5729,0,0,1,-11.8401863096,11.8401863096
699,6882,0.00105,0.007969,0,476,3930,3930,0,0,1,-11.8401863096,11.8401863096
699,947,0.00339,0.020531,0,1518,1518,1518,0,0,1,-11.8401863096,11.8401863096
699,2951,0.00169,0.009331,0,3332,3332,3332,0,0,1,-11.8401863096,11.8401863096
3584,4177,0.00374,0.01905,0,438,1628,1628,0,0,1,-11.8401863096,11.8401863096
3584,5276,0.00487,0.026341,0,533,1180,1180,0,0,1,-11.8401863096,11.8401863096
5034,8301,0.00057,0.004581,0,6843,6843,6843,0,0,1,-11.8401863096,11.8401863096
5034,8582,0.000409,0.00301,0,10399,10399,10399,0,0,1,-11.8401863096,11.8401863096
1461,3754,9.1e-05,0.00076,0,419,41268,41268,0,0,1,-11.8401863096,11.8401863096
1461,6179,0.003919,0.01682,0,476,1829,1829,0,0,1,-11.8401863096,11.8401863096
5823,1060,0.00117,0.0131,0,1514,2402,2402,0,0,1,-11.8401863096,11.8401863096
5280,4954,0.008271,0.02787,0,495,1087,1087,0,0,1,-11.8401863096,11.8401863096
5280,1121,0.016599,0.0572,0,419,531,531,0,0,1,-11.8401863096,11.8401863096
5280,7861,0.00999,0.057,0,546,546,546,0,0,1,-11.8401863096,11.8401863096
5280,7861,0.01132,0.05586,0,555,555,555,0,0,1,-11.8401863096,11.8401863096
7303,4690,4e-05,0.00045,0,921,69919,69919,0,0,1,-11.8401863096,11.8401863096
4954,8534,0.003281,0.01038,0,495,2902,2902,0,0,1,-11.8401863096,11.8401863096
4317,72,0.003711,0.01725,0,457,1791,1791,0,0,1,-11.8401863096,11.8401863096
4317,6333,0.00069,0.00232,0,457,13051,13051,0,0,1,-11.8401863096,11.8401863096
8702,4948,0.004151,0.02436,0,514,1279,1279,0,0,1,-11.8401863096,11.8401863096
5163,4948,0.006781,0.028729,0,476,1071,1071,0,0,1,-11.8401863096,11.8401863096
3489,6869,0.000331,0.00151,0,438,20434,20434,0,0,1,-11.8401863096,11.8401863096
1347,6869,0.000331,0.001479,0,629,20842,20842,0,0,1,-11.8401863096,11.8401863096
3687,5877,0.0001,0.00144,0,1514,21883,21883,0,0,1,-11.8401863096,11.8401863096
3687,5919,0.00027,0.00221,0,1053,14188,14188,0,0,1,-11.8401863096,11.8401863096
1232,4588,0.0001,0.00141,0,1711,22347,22347,0,0,1,-11.8401863096,11.8401863096
1232,2764,0.00054,0.00546,0,1448,5758,5758,0,0,1,-11.8401863096,11.8401863096
7428,5877,7e-05,0.00053,0,1382,59086,59086,0,0,1,-11.8401863096,11.8401863096
4588,7428,6e-05,0.0006,0,1481,52385,52385,0,0,1,-11.8401863096,11.8401863096
8939,4371,0.000341,0.00245,0,12770,12770,12770,0,0,1,-11.8401863096,11.8401863096
8939,7820,0.000841,0.006719,0,4665,4665,4665,0,0,1,-11.8401863096,11.8401863096
6209,7191,0.000401,0.00164,0,476,18710,18710,0,0,1,-11.8401863096,11.8401863096
519,7349,0.004409,0.032531,0,963,963,963,0,0,1,-11.8401863096,11.8401863096
429,7877,0.001961,0.013581,0,381,2302,2302,0,0,1,-11.8401863096,11.8401863096
1894,4890,0.006659,0.03437,0,903,903,903,0,0,1,-11.8401863096,11.8401863096
4062,1599,9.1e-05,0.0007,0,44749,44749,44749,0,0,1,-11.8401863096,11.8401863096
4062,8079,0.00051,0.004211,0,7447,7447,7447,0,0,1,-11.8401863096,11.8401863096
6841,8936,0.00043,0.0027,0,11554,11554,11554,0,0,1,-11.8401863096,11.8401863096
6841,2564,0.00038,0.00306,0,10244,10244,10244,0,0,1,-11.8401863096,11.8401863096
8710,1491,0.001461,0.009479,0,3294,3294,3294,0,0,1,-11.8401863096,11.8401863096
8710,7406,0.001841,0.011081,0,514,2813,2813,0,0,1,-11.8401863096,11.8401863096
970,7504,0.00094,0.007169,0,553,4369,4369,0,0,1,-11.8401863096,11.8401863096
6039,8034,0.00082,0.00846,0,1415,3717,3717,0,0,1,-11.8401863096,11.8401863096
6039,7428,0.00029,0.00325,0,1711,9681,9681,0,0,1,-11.8401863096,11.8401863096
7973,7475,0.000781,0.0062,0,5055,5055,5055,0,0,1,-11.8401863096,11.8401863096
7973,2740,8.1e-05,0.00187,0,495,16876,16876,0,0,1,-11.8401863096,11.8401863096
7973,2297,8.1e-05,0.001909,0,419,16532,16532,0,0,1,-11.8401863096,11.8401863096
6877,1060,0.00113,0.00956,0,1185,3282,3282,0,0,1,-11.8401863096,11.8401863096
6877,1060,0.00115,0.00935,0,1218,3354,3354,0,0,1,-11.8401863096,11.8401863096
8981,4428,0.00161,0.02036,0,1547,1547,1547,0,0,1,-11.8401863096,11.8401863096
8981,4428,0.00157,0.02075,0,1518,1518,1518,0,0,1,-11.8401863096,11.8401863096
1841,3728,0.00101,0.007401,0,533,4229,4229,0,0,1,-11.8401863096,11.8401863096
1841,7463,0.00087,0.00711,0,476,4410,4410,0,0,1,-11.8401863096,11.8401863096
3582,5919,0.00135,0.01442,0,1349,2181,2181,0,0,1,-11.8401863096,11.8401863096
3582,2096,0.00176,0.01441,0,1777,2176,2176,0,0,1,-11.8401863096,11.8401863096
2009,7349,0.00682,0.03187,0,419,970,970,0,0,1,-11.8401863096,11.8401863096
8034,1399,0.00109,0.00987,0,1185,3181,3181,0,0,1,-11.8401863096,11.8401863096
4652,8034,0.00273,0.02829,0,1112,1112,1112,0,0,1,-11.8401863096,11.8401863096
1752,7845,0.001581,0.011289,0,400,2772,2772,0,0,1,-11.8401863096,11.8401863096
1752,3427,0.001669,0.013099,0,2393,2393,2393,0,0,1,-11.8401863096,11.8401863096
7347,1599,9.9e-05,0.00069,0,495,45315,45315,0,0,1,-11.8401863096,11.8401863096
7347,8079,9.9e-05,0.000669,0,514,46708,46708,0,0,1,-11.8401863096,11.8401863096
4896,3736,0.000591,0.00382,0,8172,8172,8172,0,0,1,-11.8401863096,11.8401863096
4896,7632,0.00524,0.02276,0,1353,1353,1353,0,0,1,-11.8401863096,11.8401863096
3736,6625,0.002719,0.01143,0,2689,2689,2689,0,0,1,-11.8401863096,11.8401863096
739,8561,0.00294,0.02744,0,954,1145,1145,0,0,1,-11.8401863096,11.8401863096
739,7395,0.0011,0.01339,0,1020,2352,2352,0,0,1,-11.8401863096,11.8401863096
739,5873,0.00193,0.01695,0,1349,1852,1852,0,0,1,-11.8401863096,11.8401863096
739,4843,0.00134,0.01054,0,1020,2973,2973,0,0,1,-11.8401863096,11.8401863096
6092,739,0.00245,0.02064,0,1382,1520,1520,0,0,1,-11.8401863096,11.8401863096
1393,6717,0.001841,0.00901,0,457,3435,3435,0,0,1,-11.8401863096,11.8401863096
1393,6717,0.00187,0.00882,0,495,3504,3504,0,0,1,-11.8401863096,11.8401863096
8337,807,0.00197,0.02312,0,1283,1362,1362,0,0,1,-11.8401863096,11.8401863096
2235,7395,0.00078,0.00887,0,1382,3548,3548,0,0,1,-11.8401863096,11.8401863096
8512,5435,0.003771,0.0288,0,438,1088,1088,0,0,1,-11.8401863096,11.8401863096
8512,4658,0.000909,0.00737,0,457,4254,4254,0,0,1,-11.8401863096,11.8401863096
7929,7460,0.00086,0.00783,0,1744,4011,4011,0,0,1,-11.8401863096,11.8401863096
7929,7460,0.00095,0.00855,0,1547,3672,3672,0,0,1,-11.8401863096,11.8401863096
299,7460,0.00012,0.00157,0,1843,20061,20061,0,0,1,-11.8401863096,11.8401863096
299,7460,0.00013,0.00154,0,757,20439,20439,0,0,1,-11.8401863096,11.8401863096
5117,6456,0.00089,0.004771,0,533,6509,6509,0,0,1,-11.8401863096,11.8401863096
5117,6394,0.002,0.00881,0,553,3497,3497,0,0,1,-11.8401863096,11.8401863096
6397,7075,0.007711,0.035331,0,874,874,874,0,0,1,-11.8401863096,11.8401863096
7075,6936,0.005919,0.030419,0,495,1020,1020,0,0,1,-11.8401863096,11.8401863096
7075,2946,0.0053,0.031719,0,591,983,983,0,0,1,-11.8401863096,11.8401863096
4274,1969,0.00025,0.001289,0,24058,24058,24058,0,0,1,-11.8401863096,11.8401863096
2946,2116,0.0062,0.040039,0,780,780,780,0,0,1,-11.8401863096,11.8401863096
5096,5464,0.0008,0.00707,0,1514,4440,4440,0,0,1,-11.8401863096,11.8401863096
5096,4957,0.0002,0.00207,0,954,15189,15189,0,0,1,-11.8401863096,11.8401863096
5096,4446,0.00036,0.00322,0,1053,9749,9749,0,0,1,-11.8401863096,11.8401863096
1115,6090,0.0023,0.0157,0,381,1991,1991,0,0,1,-11.8401863096,11.8401863096
1115,4204,0.003479,0.021159,0,419,1474,1474,0,0,1,-11.8401863096,11.8401863096
3966,3428,0.00107,0.01013,0,1382,3101,3101,0,0,1,-11.8401863096,11.8401863096
1439,6836,0.00025,0.000909,0,514,33506,33506,0,0,1,-11.8401863096,11.8401863096
1439,5892,0.00037,0.00188,0,438,16486,16486,0,0,1,-11.8401863096,11.8401863096
9201,3937,0.0003,0.00145,0,419,21333,21333,0,0,1,-11.8401863096,11.8401863096
9201,3692,0.001419,0.007539,0,476,4118,4118,0,0,1,-11.8401863096,11.8401863096
8561,266,0.0012,0.0122,0,1251,2577,2577,0,0,1,-11.8401863096,11.8401863096
8561,2566,0.00397,0.02936,0,1067,1067,1067,0,0,1,-11.8401863096,11.8401863096
8561,8806,0.00092,0.01112,0,1185,2831,2831,0,0,1,-11.8401863096,11.8401863096
8561,7428,0.00387,0.0452,0,697,697,697,0,0,1,-11.8401863096,11.8401863096
8561,1280,0.00432,0.03156,0,992,992,992,0,0,1,-11.8401863096,11.8401863096
2730,1133,0.00407,0.03937,0,799,799,799,0,0,1,-11.8401863096,11.8401863096
2730,1133,0.00415,0.03856,0,815,815,815,0,0,1,-11.8401863096,11.8401863096
6127,5111,0.00869,0.05343,0,572,584,584,0,0,1,-11.8401863096,11.8401863096
6127,2172,0.0068,0.036961,0,457,841,841,0,0,1,-11.8401863096,11.8401863096
6127,2658,0.01805,0.095469,0,326,326,326,0,0,1,-11.8401863096,11.8401863096
7600,7283,0.00045,0.00206,0,533,14981,14981,0,0,1,-11.8401863096,11.8401863096
473,7193,0.0095,0.037159,0,419,824,824,0,0,1,-11.8401863096,11.8401863096
473,5025,0.02106,0.0885,0,348,348,348,0,0,1,-11.8401863096,11.8401863096
7395,5873,0.00157,0.02318,0,1360,1360,1360,0,0,1,-11.8401863096,11.8401863096
7395,3662,0.00032,0.00282,0,1711,11130,11130,0,0,1,-11.8401863096,11.8401863096
7395,4931,0.00165,0.01605,0,889,1958,1958,0,0,1,-11.8401863096,11.8401863096
5435,489,0.00107,0.00714,0,400,4376,4376,0,0,1,-11.8401863096,11.8401863096
5435,489,0.000961,0.00555,0,400,5608,5608,0,0,1,-11.8401863096,11.8401863096
5435,8529,0.00074,0.00461,0,6766,6766,6766,0,0,1,-11.8401863096,11.8401863096
5435,7064,0.00076,0.00451,0,6907,6907,6907,0,0,1,-11.8401863096,11.8401863096
5435,4058,0.001419,0.01093,0,533,2866,2866,0,0,1,-11.8401863096,11.8401863096
5435,4658,0.003729,0.024599,0,476,1270,1270,0,0,1,-11.8401863096,11.8401863096
2437,7029,0.00233,0.01992,0,1575,1575,1575,0,0,1,-11.8401863096,11.8401863096
2437,7029,0.00238,0.01949,0,1609,1609,1609,0,0,1,-11.8401863096,11.8401863096
2437,4795,0.00217,0.0253,0,1244,1244,1244,0,0,1,-11.8401863096,11.8401863096
2437,4795,0.00212,0.02579,0,1221,1221,1221,0,0,1,-11.8401863096,11.8401863096
2437,1133,0.00458,0.04138,0,759,759,759,0,0,1,-11.8401863096,11.8401863096
3792,550,0.01555,0.089841,0,347,347,347,0,0,1,-11.8401863096,11.8401863096
6299,3792,0.00274,0.0168,0,476,1856,1856,0,0,1,-11.8401863096,11.8401863096
3792,6879,0.005831,0.032211,0,438,965,965,0,0,1,-11.8401863096,11.8401863096
3792,4181,0.006669,0.031341,0,476,986,986,0,0,1,-11.8401863096,11.8401863096
8702,5163,0.01081,0.0538,0,476,576,576,0,0,1,-11.8401863096,11.8401863096
8702,7861,0.005581,0.02457,0,495,1254,1254,0,0,1,-11.8401863096,11.8401863096
8702,7861,0.00569,0.024039,0,533,1279,1279,0,0,1,-11.8401863096,11.8401863096
957,7446,0.002081,0.01294,0,457,2411,2411,0,0,1,-11.8401863096,11.8401863096
957,4897,0.001599,0.00919,0,3387,3387,3387,0,0,1,-11.8401863096,11.8401863096
5239,5873,0.00083,0.00768,0,1744,4090,4090,0,0,1,-11.8401863096,11.8401863096
8438,8147,0.004979,0.024099,0,1284,1284,1284,0,0,1,-11.8401863096,11.8401863096
8438,8147,0.005081,0.023591,0,476,1309,1309,0,0,1,-11.8401863096,11.8401863096
4290,266,0.00412,0.03917,0,802,802,802,0,0,1,-11.8401863096,11.8401863096
266,4843,0.00086,0.00798,0,1119,3936,3936,0,0,1,-11.8401863096,11.8401863096
3275,266,0.00087,0.00961,0,1218,3274,3274,0,0,1,-11.8401863096,11.8401863096
8247,266,0.00095,0.01034,0,1251,3043,3043,0,0,1,-11.8401863096,11.8401863096
8374,266,0.00211,0.0196,0,1119,1603,1603,0,0,1,-11.8401863096,11.8401863096
7193,5025,0.00963,0.05281,0,589,589,589,0,0,1,-11.8401863096,11.8401863096
1064,3734,0.00018,0.001349,0,553,23210,23210,0,0,1,-11.8401863096,11.8401863096
1064,6456,0.000961,0.006021,0,381,5181,5181,0,0,1,-11.8401863096,11.8401863096
1064,6456,0.000979,0.00589,0,381,5291,5291,0,0,1,-11.8401863096,11.8401863096
7877,3063,0.000461,0.002729,0,610,11413,11413,0,0,1,-11.8401863096,11.8401863096
986,3367,0.005039,0.01901,0,381,1607,1607,0,0,1,-11.8401863096,11.8401863096
986,4603,0.00812,0.028919,0,419,1052,1052,0,0,1,-11.8401863096,11.8401863096
7257,6970,0.00106,0.01005,0,954,3126,3126,0,0,1,-11.8401863096,11.8401863096
5873,6768,0.00074,0.0081,0,1218,3884,3884,0,0,1,-11.8401863096,11.8401863096
8147,6174,0.012961,0.03605,0,825,825,825,0,0,1,-11.8401863096,11.8401863096
8147,6174,0.00844,0.0378,0,400,816,816,0,0,1,-11.8401863096,11.8401863096
8147,5162,0.000591,0.004169,0,553,7502,7502,0,0,1,-11.8401863096,11.8401863096
6879,6038,0.003091,0.012289,0,457,2493,2493,0,0,1,-11.8401863096,11.8401863096
4556,4592,0.000969,0.0053,0,553,5863,5863,0,0,1,-11.8401863096,11.8401863096
2412,2686,0.00161,0.012919,0,2427,2427,2427,0,0,1,-11.8401863096,11.8401863096
2412,2686,0.003219,0.01795,0,1733,1733,1733,0,0,1,-11.8401863096,11.8401863096
2412,3644,0.004331,0.025,0,1245,1245,1245,0,0,1,-11.8401863096,11.8401863096
2412,3644,0.004409,0.02445,0,1272,1272,1272,0,0,1,-11.8401863096,11.8401863096
4855,2551,0.00425,0.02014,0,1535,1535,1535,0,0,1,-11.8401863096,11.8401863096
4855,6904,0.009531,0.060979,0,495,512,512,0,0,1,-11.8401863096,11.8401863096
4855,1897,0.002409,0.0135,0,2304,2304,2304,0,0,1,-11.8401863096,11.8401863096
3268,8210,0.0006,0.00662,0,1678,4753,4753,0,0,1,-11.8401863096,11.8401863096
3268,2849,0.00173,0.01701,0,1678,1848,1848,0,0,1,-11.8401863096,11.8401863096
6397,1173,0.004289,0.018531,0,438,1661,1661,0,0,1,-11.8401863096,11.8401863096
6397,6936,0.006919,0.039789,0,419,783,783,0,0,1,-11.8401863096,11.8401863096
6397,6936,0.007591,0.035539,0,495,870,870,0,0,1,-11.8401863096,11.8401863096
6397,4750,0.00961,0.05225,0,419,595,595,0,0,1,-11.8401863096,11.8401863096
3665,6544,0.000581,0.004599,0,6815,6815,6815,0,0,1,-11.8401863096,11.8401863096
3665,6544,0.00057,0.00469,0,6686,6686,6686,0,0,1,-11.8401863096,11.8401863096
3665,6544,0.00087,0.003159,0,591,9641,9641,0,0,1,-11.8401863096,11.8401863096
6436,5217,0.00018,0.001419,0,22084,22084,22084,0,0,1,-11.8401863096,11.8401863096
6436,6717,0.00195,0.018841,0,1668,1668,1668,0,0,1,-11.8401863096,11.8401863096
72,6093,0.00293,0.01293,0,400,2383,2383,0,0,1,-11.8401863096,11.8401863096
1520,3233,0.001969,0.010599,0,438,2931,2931,0,0,1,-11.8401863096,11.8401863096
6985,854,3.9e-05,0.000591,0,53332,53332,53332,0,0,1,-11.8401863096,11.8401863096
6985,415,0.00364,0.02431,0,1286,1286,1286,0,0,1,-11.8401863096,11.8401863096
6985,1501,0.00114,0.007211,0,4327,4327,4327,0,0,1,-11.8401863096,11.8401863096
489,4238,0.001271,0.008659,0,381,3610,3610,0,0,1,-11.8401863096,11.8401863096
489,1411,0.00105,0.00668,0,4672,4672,4672,0,0,1,-11.8401863096,11.8401863096
4290,6681,0.00011,0.00122,0,987,25787,25787,0,0,1,-11.8401863096,11.8401863096
4290,3587,0.00117,0.0124,0,1349,2537,2537,0,0,1,-11.8401863096,11.8401863096
4290,8374,0.00168,0.01891,0,1185,1664,1664,0,0,1,-11.8401863096,11.8401863096
797,7819,0.00132,0.008281,0,572,3767,3767,0,0,1,-11.8401863096,11.8401863096
797,8378,0.004531,0.01924,0,1599,1599,1599,0,0,1,-11.8401863096,11.8401863096
797,1241,0.007841,0.041909,0,419,741,741,0,0,1,-11.8401863096,11.8401863096
7929,7755,0.00113,0.01235,0,1777,2548,2548,0,0,1,-11.8401863096,11.8401863096
7929,7755,0.00128,0.0121,0,1744,2597,2597,0,0,1,-11.8401863096,11.8401863096
7929,8625,0.0015,0.01792,0,1415,1757,1757,0,0,1,-11.8401863096,11.8401863096
4592,1471,0.00111,0.005281,0,5854,5854,5854,0,0,1,-11.8401863096,11.8401863096
4592,1471,0.00113,0.005169,0,5970,5970,5970,0,0,1,-11.8401863096,11.8401863096
6040,3111,0.00563,0.03255,0,476,957,957,0,0,1,-11.8401863096,11.8401863096
1175,3111,0.005289,0.022539,0,1365,1365,1365,0,0,1,-11.8401863096,11.8401863096
3111,6239,0.007159,0.05086,0,400,616,616,0,0,1,-11.8401863096,11.8401863096
3111,3689,0.009669,0.05649,0,552,552,552,0,0,1,-11.8401863096,11.8401863096
3111,6179,0.0092,0.052169,0,553,597,597,0,0,1,-11.8401863096,11.8401863096
8396,5091,0.00197,0.01594,0,1316,1967,1967,0,0,1,-11.8401863096,11.8401863096
8396,8806,0.00343,0.02573,0,1217,1217,1217,0,0,1,-11.8401863096,11.8401863096
8396,8247,0.00151,0.01485,0,1185,2117,2117,0,0,1,-11.8401863096,11.8401863096
8396,5060,0.00092,0.01042,0,1020,3020,3020,0,0,1,-11.8401863096,11.8401863096
