bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
4683,7989,0.00011,0.00125,0,25173,25173,25173,0,0,1,-11.8401863096,11.8401863096
4683,6516,0.00012,0.001091,0,28780,28780,28780,0,0,1,-11.8401863096,11.8401863096
4683,7697,9.9e-05,0.00125,0,25191,25191,25191,0,0,1,-11.8401863096,11.8401863096
4683,416,0.00294,0.02443,0,629,1284,1284,0,0,1,-11.8401863096,11.8401863096
4683,2847,0.00144,0.011151,0,495,2810,2810,0,0,1,-11.8401863096,11.8401863096
4683,2563,0.001831,0.010849,0,591,2871,2871,0,0,1,-11.8401863096,11.8401863096
4683,2563,0.001599,0.01055,0,572,2961,2961,0,0,1,-11.8401863096,11.8401863096
4683,2995,0.00144,0.019591,0,381,1609,1609,0,0,1,-11.8401863096,11.8401863096
5691,1001,0.0133,0.09551,0,328,328,328,0,0,1,-11.8401863096,11.8401863096
5691,4426,0.009591,0.073961,0,424,424,424,0,0,1,-11.8401863096,11.8401863096
5350,2721,0.0007,0.00671,0,1547,4683,4683,0,0,1,-11.8401863096,11.8401863096
5350,2721,0.00072,0.00658,0,1580,4773,4773,0,0,1,-11.8401863096,11.8401863096
2361,4936,0.001901,0.00964,0,629,3215,3215,0,0,1,-11.8401863096,11.8401863096
2361,5179,0.001711,0.01189,0,610,2630,2630,0,0,1,-11.8401863096,11.8401863096
2044,4748,0.00025,0.00187,0,16743,16743,16743,0,0,1,-11.8401863096,11.8401863096
4197,5522,0.00043,0.002211,0,14024,14024,14024,0,0,1,-11.8401863096,11.8401863096
5699,8670,0.000401,0.00243,0,12826,12826,12826,0,0,1,-11.8401863096,11.8401863096
7809,5110,0.00336,0.017,0,457,1823,1823,0,0,1,-11.8401863096,11.8401863096
7222,4816,0.005521,0.031031,0,1003,1003,1003,0,0,1,-11.8401863096,11.8401863096
4402,3817,9.9e-05,0.00026,0,113538,113538,113538,0,0,1,-11.8401863096,11.8401863096
6857,2732,0.00045,0.00718,0,1086,4391,4391,0,0,1,-11.8401863096,11.8401863096
6857,4550,0.00044,0.00665,0,921,4740,4740,0,0,1,-11.8401863096,11.8401863096
6857,4339,0.00103,0.01516,0,1283,2079,2079,0,0,1,-11.8401863096,11.8401863096
6857,7513,0.00101,0.01546,0,954,2039,2039,0,0,1,-11.8401863096,11.8401863096
5016,26,0.00045,0.00608,0,1514,5182,5182,0,0,1,-11.8401863096,11.8401863096
5016,9213,0.0004,0.00501,0,1349,6285,6285,0,0,1,-11.8401863096,11.8401863096
6112,9002,0.001729,0.01337,0,591,2344,2344,0,0,1,-11.8401863096,11.8401863096
6112,6231,0.00264,0.01489,0,514,2089,2089,0,0,1,-11.8401863096,11.8401863096
6112,883,0.002341,0.018961,0,514,1654,1654,0,0,1,-11.8401863096,11.8401863096
6112,5738,0.001841,0.01363,0,476,2297,2297,0,0,1,-11.8401863096,11.8401863096
8860,7700,0.001219,0.00949,0,495,3302,3302,0,0,1,-11.8401863096,11.8401863096
8860,9002,0.002271,0.01151,0,495,2693,2693,0,0,1,-11.8401863096,11.8401863096
8860,5990,0.010781,0.05775,0,538,538,538,0,0,1,-11.8401863096,11.8401863096
8860,6450,0.00251,0.013919,0,400,2234,2234,0,0,1,-11.8401863096,11.8401863096
8860,7726,0.00101,0.007331,0,514,4269,4269,0,0,1,-11.8401863096,11.8401863096
2489,4110,0.00061,0.003909,0,629,7985,7985,0,0,1,-11.8401863096,11.8401863096
3985,6376,0.004289,0.019331,0,1596,1596,1596,0,0,1,-11.8401863096,11.8401863096
3985,4110,0.0008,0.004401,0,629,7062,7062,0,0,1,-11.8401863096,11.8401863096
3985,4829,0.008099,0.03519,0,610,875,875,0,0,1,-11.8401863096,11.8401863096
3985,7857,0.00063,0.004591,0,514,6817,6817,0,0,1,-11.8401863096,11.8401863096
2806,7857,0.000651,0.00456,0,6858,6858,6858,0,0,1,-11.8401863096,11.8401863096
2489,9012,0.00114,0.00581,0,5335,5335,5335,0,0,1,-11.8401863096,11.8401863096
2489,2231,0.001211,0.00538,0,5728,5728,5728,0,0,1,-11.8401863096,11.8401863096
658,3793,0.00418,0.030159,0,572,1038,1038,0,0,1,-11.8401863096,11.8401863096
658,8497,0.00324,0.02413,0,610,1298,1298,0,0,1,-11.8401863096,11.8401863096
658,8497,0.003169,0.024591,0,629,1274,1274,0,0,1,-11.8401863096,11.8401863096
3502,9002,0.000219,0.00088,0,495,34833,34833,0,0,1,-11.8401863096,11.8401863096
3502,9002,0.000289,0.00095,0,514,31811,31811,0,0,1,-11.8401863096,11.8401863096
6313,44,0.0035,0.022211,0,553,1405,1405,0,0,1,-11.8401863096,11.8401863096
6313,7582,0.00313,0.02256,0,1387,1387,1387,0,0,1,-11.8401863096,11.8401863096
5944,8808,0.000831,0.00162,0,17349,17349,17349,0,0,1,-11.8401863096,11.8401863096
3183,8515,0.002099,0.01068,0,400,2903,2903,0,0,1,-11.8401863096,11.8401863096
1005,8515,0.00224,0.00976,0,3155,3155,3155,0,0,1,-11.8401863096,11.8401863096
8787,1448,0.00169,0.01231,0,629,2543,2543,0,0,1,-11.8401863096,11.8401863096
6636,9051,0.00011,0.00076,0,41134,41134,41134,0,0,1,-11.8401863096,11.8401863096
9109,9051,0.00011,0.00068,0,45856,45856,45856,0,0,1,-11.8401863096,11.8401863096
6961,6376,0.005479,0.021909,0,1399,1399,1399,0,0,1,-11.8401863096,11.8401863096
6961,8818,0.003331,0.017039,0,438,1820,1820,0,0,1,-11.8401863096,11.8401863096
5077,4353,0.000479,0.001271,0,23256,23256,23256,0,0,1,-11.8401863096,11.8401863096
7471,5241,0.00109,0.01629,0,823,1935,1935,0,0,1,-11.8401863096,11.8401863096
7471,8200,4e-05,0.00063,0,1810,50038,50038,0,0,1,-11.8401863096,11.8401863096
549,6290,0.0053,0.024531,0,572,1259,1259,0,0,1,-11.8401863096,11.8401863096
549,2291,0.004659,0.021919,0,419,1410,1410,0,0,1,-11.8401863096,11.8401863096
549,3656,0.001659,0.01043,0,572,2991,2991,0,0,1,-11.8401863096,11.8401863096
5002,4144,0.006961,0.053539,0,495,586,586,0,0,1,-11.8401863096,11.8401863096
1888,5441,0.00036,0.00288,0,629,10884,10884,0,0,1,-11.8401863096,11.8401863096
1888,5441,0.00038,0.003,0,629,10446,10446,0,0,1,-11.8401863096,11.8401863096
5490,4970,0.00048,0.00643,0,4899,4899,4899,0,0,1,-11.8401863096,11.8401863096
5490,4970,0.00051,0.0066,0,4772,4772,4772,0,0,1,-11.8401863096,11.8401863096
5490,4970,0.00046,0.00729,0,1876,4325,4325,0,0,1,-11.8401863096,11.8401863096
5490,5461,0.0006,0.00868,0,1810,3631,3631,0,0,1,-11.8401863096,11.8401863096
5490,7778,0.00068,0.01076,0,1942,2930,2930,0,0,1,-11.8401863096,11.8401863096
5490,6897,0.00066,0.01096,0,1909,2877,2877,0,0,1,-11.8401863096,11.8401863096
3075,4562,0.00101,0.005099,0,400,6077,6077,0,0,1,-11.8401863096,11.8401863096
564,8475,0.003901,0.02437,0,1280,1280,1280,0,0,1,-11.8401863096,11.8401863096
564,2252,0.00276,0.016461,0,553,1893,1893,0,0,1,-11.8401863096,11.8401863096
564,7903,0.00588,0.047081,0,666,666,666,0,0,1,-11.8401863096,11.8401863096
4331,1857,3.9e-05,0.000219,0,142001,142001,142001,0,0,1,-11.8401863096,11.8401863096
2877,3674,0.00131,0.00538,0,5705,5705,5705,0,0,1,-11.8401863096,11.8401863096
2854,1081,0.00679,0.04679,0,669,669,669,0,0,1,-11.8401863096,11.8401863096
2854,8267,0.00138,0.01466,0,1086,2146,2146,0,0,1,-11.8401863096,11.8401863096
9112,9176,0.003531,0.01724,0,1795,1795,1795,0,0,1,-11.8401863096,11.8401863096
9112,1422,0.01324,0.06936,0,448,448,448,0,0,1,-11.8401863096,11.8401863096
9112,8515,0.00363,0.01743,0,438,1775,1775,0,0,1,-11.8401863096,11.8401863096
9112,8515,0.00257,0.01662,0,533,1879,1879,0,0,1,-11.8401863096,11.8401863096
9112,5051,0.01399,0.056289,0,419,545,545,0,0,1,-11.8401863096,11.8401863096
9112,1051,0.00343,0.01751,0,457,1771,1771,0,0,1,-11.8401863096,11.8401863096
9112,1397,0.00301,0.015409,0,2012,2012,2012,0,0,1,-11.8401863096,11.8401863096
9112,1584,0.00857,0.033091,0,476,925,925,0,0,1,-11.8401863096,11.8401863096
6168,6888,0.003341,0.01689,0,1835,1835,1835,0,0,1,-11.8401863096,11.8401863096
7653,3019,3.9e-05,0.000219,0,142001,142001,142001,0,0,1,-11.8401863096,11.8401863096
7341,7098,0.00087,0.00714,0,457,4392,4392,0,0,1,-11.8401863096,11.8401863096
4701,8267,0.00011,0.001,0,757,31398,31398,0,0,1,-11.8401863096,11.8401863096
1672,5365,0.000219,0.00101,0,30565,30565,30565,0,0,1,-11.8401863096,11.8401863096
3880,5365,0.000219,0.001031,0,29969,29969,29969,0,0,1,-11.8401863096,11.8401863096
6648,5365,0.000271,0.00101,0,30207,30207,30207,0,0,1,-11.8401863096,11.8401863096
3609,5365,0.000271,0.000979,0,31096,31096,31096,0,0,1,-11.8401863096,11.8401863096
2782,5365,0.000289,0.00107,0,28500,28500,28500,0,0,1,-11.8401863096,11.8401863096
1844,5365,0.000289,0.00105,0,29005,29005,29005,0,0,1,-11.8401863096,11.8401863096
4353,6053,0.001591,0.012289,0,381,2550,2550,0,0,1,-11.8401863096,11.8401863096
2166,5237,0.000271,0.001901,0,495,16450,16450,0,0,1,-11.8401863096,11.8401863096
2166,2886,0.00186,0.010711,0,514,2906,2906,0,0,1,-11.8401863096,11.8401863096
1043,3513,1e-05,0.0002,0,157740,157740,157740,0,0,1,-11.8401863096,11.8401863096
4049,883,0.000169,0.000271,0,98903,98903,98903,0,0,1,-11.8401863096,11.8401863096
4520,883,0.000169,0.00031,0,89464,89464,89464,0,0,1,-11.8401863096,11.8401863096
1704,5814,0.00526,0.03787,0,553,827,827,0,0,1,-11.8401863096,11.8401863096
8107,1486,0.000229,0.000599,0,49257,49257,49257,0,0,1,-11.8401863096,11.8401863096
5664,5522,0.00089,0.004091,0,438,7545,7545,0,0,1,-11.8401863096,11.8401863096
4482,8670,0.00093,0.004,0,400,7692,7692,0,0,1,-11.8401863096,11.8401863096
8795,7523,0.00289,0.013099,0,400,2355,2355,0,0,1,-11.8401863096,11.8401863096
2337,6430,0.002599,0.016479,0,533,1894,1894,0,0,1,-11.8401863096,11.8401863096
455,7775,0.00369,0.02712,0,553,1155,1155,0,0,1,-11.8401863096,11.8401863096
455,3857,0.0062,0.04864,0,629,645,645,0,0,1,-11.8401863096,11.8401863096
455,333,0.008021,0.059031,0,531,531,531,0,0,1,-11.8401863096,11.8401863096
455,6940,0.004979,0.0295,0,572,1056,1056,0,0,1,-11.8401863096,11.8401863096
8225,3656,0.001159,0.005281,0,5843,5843,5843,0,0,1,-11.8401863096,11.8401863096
5413,7752,0.00361,0.01824,0,1699,1699,1699,0,0,1,-11.8401863096,11.8401863096
5413,1940,0.001521,0.01075,0,2910,2910,2910,0,0,1,-11.8401863096,11.8401863096
5413,4234,0.00868,0.041711,0,742,742,742,0,0,1,-11.8401863096,11.8401863096
2591,6828,0.01118,0.05986,0,519,519,519,0,0,1,-11.8401863096,11.8401863096
2591,7571,0.003229,0.02543,0,591,1233,1233,0,0,1,-11.8401863096,11.8401863096
2591,7571,0.00218,0.01869,0,1679,1679,1679,0,0,1,-11.8401863096,11.8401863096
2591,7571,0.001901,0.021909,0,572,1437,1437,0,0,1,-11.8401863096,11.8401863096
2591,7994,0.00974,0.043969,0,400,702,702,0,0,1,-11.8401863096,11.8401863096
2591,7226,0.003461,0.01814,0,457,1711,1711,0,0,1,-11.8401863096,11.8401863096
2591,1554,0.00487,0.027669,0,419,1125,1125,0,0,1,-11.8401863096,11.8401863096
9011,1156,0.000651,0.003961,0,610,7870,7870,0,0,1,-11.8401863096,11.8401863096
8689,5502,0.00169,0.00887,0,400,3499,3499,0,0,1,-11.8401863096,11.8401863096
3085,8873,0.001711,0.01336,0,514,2346,2346,0,0,1,-11.8401863096,11.8401863096
1568,980,0.00031,0.000539,0,400,50801,50801,0,0,1,-11.8401863096,11.8401863096
3204,3331,0.0027,0.01157,0,2659,2659,2659,0,0,1,-11.8401863096,11.8401863096
3557,639,0.000909,0.006901,0,514,4539,4539,0,0,1,-11.8401863096,11.8401863096
3557,4936,0.001729,0.01214,0,514,2576,2576,0,0,1,-11.8401863096,11.8401863096
416,3492,0.00614,0.03106,0,438,998,998,0,0,1,-11.8401863096,11.8401863096
416,7937,0.00418,0.02388,0,514,1303,1303,0,0,1,-11.8401863096,11.8401863096
3255,1262,0.00238,0.017771,0,1762,1762,1762,0,0,1,-11.8401863096,11.8401863096
3255,1803,8.1e-05,0.00063,0,49730,49730,49730,0,0,1,-11.8401863096,11.8401863096
7373,367,0.001599,0.01618,0,1943,1943,1943,0,0,1,-11.8401863096,11.8401863096
4251,2132,0.00532,0.026961,0,419,1150,1150,0,0,1,-11.8401863096,11.8401863096
4251,2132,0.00361,0.02814,0,553,1114,1114,0,0,1,-11.8401863096,11.8401863096
4251,5567,0.002469,0.01025,0,533,2996,2996,0,0,1,-11.8401863096,11.8401863096
6376,1808,0.005229,0.02675,0,400,1159,1159,0,0,1,-11.8401863096,11.8401863096
6376,1808,0.00512,0.02726,0,419,1139,1139,0,0,1,-11.8401863096,11.8401863096
6376,7857,0.00355,0.01694,0,400,1826,1826,0,0,1,-11.8401863096,11.8401863096
9185,7289,0.00139,0.007659,0,457,4058,4058,0,0,1,-11.8401863096,11.8401863096
9185,3999,0.000169,0.000669,0,514,45778,45778,0,0,1,-11.8401863096,11.8401863096
8653,2303,0.00111,0.00712,0,476,4384,4384,0,0,1,-11.8401863096,11.8401863096
908,6474,0.00031,0.001901,0,533,16400,16400,0,0,1,-11.8401863096,11.8401863096
7030,6474,0.000281,0.002091,0,14972,14972,14972,0,0,1,-11.8401863096,11.8401863096
4205,6556,0.000281,0.001651,0,18862,18862,18862,0,0,1,-11.8401863096,11.8401863096
7325,6556,0.000271,0.00169,0,18455,18455,18455,0,0,1,-11.8401863096,11.8401863096
5857,3391,0.001521,0.00843,0,381,3688,3688,0,0,1,-11.8401863096,11.8401863096
5857,3760,0.000841,0.0062,0,533,5049,5049,0,0,1,-11.8401863096,11.8401863096
3707,8765,0.00019,0.00126,0,514,24790,24790,0,0,1,-11.8401863096,11.8401863096
900,6619,0.000219,0.00143,0,21835,21835,21835,0,0,1,-11.8401863096,11.8401863096
2918,8109,0.00121,0.01796,0,1755,1755,1755,0,0,1,-11.8401863096,11.8401863096
2918,8109,0.0014,0.01512,0,2081,2081,2081,0,0,1,-11.8401863096,11.8401863096
6532,2177,0.008409,0.063651,0,492,492,492,0,0,1,-11.8401863096,11.8401863096
6532,5317,0.00918,0.07344,0,427,427,427,0,0,1,-11.8401863096,11.8401863096
6532,608,0.004219,0.0345,0,514,909,909,0,0,1,-11.8401863096,11.8401863096
6532,608,0.0042,0.031651,0,457,990,990,0,0,1,-11.8401863096,11.8401863096
4494,8763,0.00121,0.01381,0,1547,2279,2279,0,0,1,-11.8401863096,11.8401863096
4494,7056,0.00107,0.01326,0,1580,2375,2375,0,0,1,-11.8401863096,11.8401863096
6828,5814,0.003401,0.02607,0,1202,1202,1202,0,0,1,-11.8401863096,11.8401863096
3670,21,0.000289,0.00138,0,419,22404,22404,0,0,1,-11.8401863096,11.8401863096
5137,7702,0.001031,0.006039,0,5156,5156,5156,0,0,1,-11.8401863096,11.8401863096
1334,7702,0.00105,0.005909,0,5264,5264,5264,0,0,1,-11.8401863096,11.8401863096
8448,7624,0.001091,0.007901,0,419,3961,3961,0,0,1,-11.8401863096,11.8401863096
8448,1129,0.00332,0.024021,0,553,1303,1303,0,0,1,-11.8401863096,11.8401863096
8448,3070,0.00344,0.021419,0,400,1457,1457,0,0,1,-11.8401863096,11.8401863096
8448,306,0.00095,0.010419,0,514,3020,3020,0,0,1,-11.8401863096,11.8401863096
8448,306,0.00093,0.01062,0,476,2963,2963,0,0,1,-11.8401863096,11.8401863096
8448,7491,0.00474,0.025409,0,1223,1223,1223,0,0,1,-11.8401863096,11.8401863096
4685,2089,0.000271,0.000841,0,381,35750,35750,0,0,1,-11.8401863096,11.8401863096
7485,6253,0.000271,0.00119,0,381,25882,25882,0,0,1,-11.8401863096,11.8401863096
7485,1562,0.000289,0.00076,0,38849,38849,38849,0,0,1,-11.8401863096,11.8401863096
7776,1644,0.00031,0.00454,0,1942,10592,10592,0,0,1,-11.8401863096,11.8401863096
5971,3483,0.00032,0.0044,0,10925,10925,10925,0,0,1,-11.8401863096,11.8401863096
2786,1644,0.00028,0.00494,0,9741,9741,9741,0,0,1,-11.8401863096,11.8401863096
972,3483,0.00028,0.00508,0,9474,9474,9474,0,0,1,-11.8401863096,11.8401863096
8906,923,0.000531,0.00093,0,29496,29496,29496,0,0,1,-11.8401863096,11.8401863096
8906,4914,0.0003,0.001031,0,495,29418,29418,0,0,1,-11.8401863096,11.8401863096
2656,9101,0.00139,0.02163,0,757,1458,1458,0,0,1,-11.8401863096,11.8401863096
2656,7164,0.00164,0.02321,0,1358,1358,1358,0,0,1,-11.8401863096,11.8401863096
3519,9101,0.00136,0.02205,0,757,1430,1430,0,0,1,-11.8401863096,11.8401863096
3519,7164,0.0016,0.02367,0,757,1332,1332,0,0,1,-11.8401863096,11.8401863096
1775,9137,0.002091,0.01174,0,381,2649,2649,0,0,1,-11.8401863096,11.8401863096
1775,9137,0.001719,0.00961,0,553,3236,3236,0,0,1,-11.8401863096,11.8401863096
5641,1026,0.012341,0.076781,0,407,407,407,0,0,1,-11.8401863096,11.8401863096
5641,9137,0.00176,0.009419,0,591,3297,3297,0,0,1,-11.8401863096,11.8401863096
1096,2889,0.00031,0.00182,0,17110,17110,17110,0,0,1,-11.8401863096,11.8401863096
7380,2732,0.00386,0.02348,0,1283,1328,1328,0,0,1,-11.8401863096,11.8401863096
7380,4787,0.00017,0.00104,0,1152,29975,29975,0,0,1,-11.8401863096,11.8401863096
3543,5308,0.00061,0.00808,0,1613,3899,3899,0,0,1,-11.8401863096,11.8401863096
3543,3830,0.00059,0.0067,0,4697,4697,4697,0,0,1,-11.8401863096,11.8401863096
2372,1027,0.00059,0.00748,0,1481,4210,4210,0,0,1,-11.8401863096,11.8401863096
2372,5648,0.00061,0.0063,0,4991,4991,4991,0,0,1,-11.8401863096,11.8401863096
367,1172,0.001031,0.008789,0,629,3570,3570,0,0,1,-11.8401863096,11.8401863096
367,9191,0.00051,0.006169,0,629,5103,5103,0,0,1,-11.8401863096,11.8401863096
367,8722,0.0005,0.00619,0,629,5087,5087,0,0,1,-11.8401863096,11.8401863096
1833,3610,0.00049,0.00376,0,572,8331,8331,0,0,1,-11.8401863096,11.8401863096
1833,3610,0.000539,0.003229,0,533,9649,9649,0,0,1,-11.8401863096,11.8401863096
1833,3962,0.001031,0.00882,0,3558,3558,3558,0,0,1,-11.8401863096,11.8401863096
1833,1838,0.000711,0.00463,0,457,6744,6744,0,0,1,-11.8401863096,11.8401863096
1833,2230,0.000711,0.004539,0,6876,6876,6876,0,0,1,-11.8401863096,11.8401863096
5388,2467,0.00206,0.015341,0,514,2041,2041,0,0,1,-11.8401863096,11.8401863096
5388,2467,0.002021,0.01564,0,514,2003,2003,0,0,1,-11.8401863096,11.8401863096
6110,8853,0.00094,0.005781,0,610,5394,5394,0,0,1,-11.8401863096,11.8401863096
6110,1001,0.002219,0.016969,0,629,1846,1846,0,0,1,-11.8401863096,11.8401863096
7583,1808,0.00238,0.01187,0,381,2610,2610,0,0,1,-11.8401863096,11.8401863096
7583,2889,0.00707,0.03095,0,381,995,995,0,0,1,-11.8401863096,11.8401863096
26,6624,0.00256,0.03401,0,927,927,927,0,0,1,-11.8401863096,11.8401863096
26,2479,0.00203,0.02416,0,1152,1303,1303,0,0,1,-11.8401863096,11.8401863096
26,4598,0.001,0.01459,0,2160,2160,2160,0,0,1,-11.8401863096,11.8401863096
26,4231,0.00103,0.00987,0,1613,3184,3184,0,0,1,-11.8401863096,11.8401863096
26,5144,0.00038,0.00483,0,1448,6520,6520,0,0,1,-11.8401863096,11.8401863096
26,5144,0.00041,0.00398,0,1316,7895,7895,0,0,1,-11.8401863096,11.8401863096
7691,2479,0.00167,0.01721,0,1382,1827,1827,0,0,1,-11.8401863096,11.8401863096
7691,2129,0.00098,0.01487,0,987,2120,2120,0,0,1,-11.8401863096,11.8401863096
7691,9213,0.00042,0.00342,0,1349,9168,9168,0,0,1,-11.8401863096,11.8401863096
7691,9213,0.00019,0.00248,0,1580,12700,12700,0,0,1,-11.8401863096,11.8401863096
7691,4231,0.00105,0.00966,0,1909,3251,3251,0,0,1,-11.8401863096,11.8401863096
7691,3513,0.00043,0.00473,0,1382,6651,6651,0,0,1,-11.8401863096,11.8401863096
7691,3513,0.00041,0.00397,0,1316,7915,7915,0,0,1,-11.8401863096,11.8401863096
1876,3906,0.00051,0.00514,0,1218,6116,6116,0,0,1,-11.8401863096,11.8401863096
113,3906,0.00053,0.00503,0,1415,6246,6246,0,0,1,-11.8401863096,11.8401863096
7752,3758,0.00455,0.022771,0,400,1361,1361,0,0,1,-11.8401863096,11.8401863096
7752,3758,0.00557,0.02055,0,381,1484,1484,0,0,1,-11.8401863096,11.8401863096
7752,3758,0.00339,0.02026,0,1538,1538,1538,0,0,1,-11.8401863096,11.8401863096
4952,8976,0.00237,0.01068,0,438,2888,2888,0,0,1,-11.8401863096,11.8401863096
4952,8189,0.0037,0.019479,0,381,1594,1594,0,0,1,-11.8401863096,11.8401863096
6119,7886,0.01407,0.056849,0,540,540,540,0,0,1,-11.8401863096,11.8401863096
6119,4544,0.001669,0.015409,0,610,2039,2039,0,0,1,-11.8401863096,11.8401863096
6119,4544,0.001711,0.015091,0,2080,2080,2080,0,0,1,-11.8401863096,11.8401863096
7905,3697,0.00172,0.01619,0,1678,1941,1941,0,0,1,-11.8401863096,11.8401863096
7905,7541,0.00029,0.00447,0,987,7052,7052,0,0,1,-11.8401863096,11.8401863096
7905,7541,0.00033,0.00387,0,1119,8133,8133,0,0,1,-11.8401863096,11.8401863096
7905,4141,0.00079,0.01154,0,987,2731,2731,0,0,1,-11.8401863096,11.8401863096
7905,4141,0.00077,0.01177,0,987,2678,2678,0,0,1,-11.8401863096,11.8401863096
7905,3022,0.00127,0.01498,0,1547,2102,2102,0,0,1,-11.8401863096,11.8401863096
1768,163,0.00214,0.012599,0,495,2472,2472,0,0,1,-11.8401863096,11.8401863096
4245,2425,0.000159,0.00125,0,457,25068,25068,0,0,1,-11.8401863096,11.8401863096
3698,5297,0.000211,0.000669,0,457,45030,45030,0,0,1,-11.8401863096,11.8401863096
750,8328,0.000341,0.001169,0,514,25940,25940,0,0,1,-11.8401863096,11.8401863096
750,870,0.00024,0.001469,0,572,21222,21222,0,0,1,-11.8401863096,11.8401863096
750,2961,0.00018,0.000669,0,533,45595,45595,0,0,1,-11.8401863096,11.8401863096
3499,7988,0.00033,0.00683,0,921,4620,4620,0,0,1,-11.8401863096,11.8401863096
3499,2197,0.00121,0.01211,0,1415,2596,2596,0,0,1,-11.8401863096,11.8401863096
3499,7640,0.00123,0.01185,0,1448,2652,2652,0,0,1,-11.8401863096,11.8401863096
3499,4231,0.00058,0.0097,0,1185,3251,3251,0,0,1,-11.8401863096,11.8401863096
3499,5144,0.00103,0.01292,0,1251,2438,2438,0,0,1,-11.8401863096,11.8401863096
3499,3513,0.00116,0.01266,0,921,2485,2485,0,0,1,-11.8401863096,11.8401863096
7289,3999,0.0013,0.006841,0,457,4537,4537,0,0,1,-11.8401863096,11.8401863096
3018,1051,6e-05,0.000349,0,438,89200,89200,0,0,1,-11.8401863096,11.8401863096
2702,3435,0.000169,0.0007,0,400,43865,43865,0,0,1,-11.8401863096,11.8401863096
9131,2020,0.000169,0.000719,0,42767,42767,42767,0,0,1,-11.8401863096,11.8401863096
6308,6684,0.000271,0.001031,0,29632,29632,29632,0,0,1,-11.8401863096,11.8401863096
4831,3680,0.008271,0.036841,0,837,837,837,0,0,1,-11.8401863096,11.8401863096
5410,2751,0.002969,0.02299,0,419,1363,1363,0,0,1,-11.8401863096,11.8401863096
3082,4623,0.00124,0.01273,0,1218,2470,2470,0,0,1,-11.8401863096,11.8401863096
3082,4339,0.00106,0.00989,0,1481,3176,3176,0,0,1,-11.8401863096,11.8401863096
3082,5288,7e-05,0.00029,0,757,105881,105881,0,0,1,-11.8401863096,11.8401863096
3082,5421,9e-05,0.00079,0,757,39728,39728,0,0,1,-11.8401863096,11.8401863096
3082,6475,0.00196,0.02049,0,1535,1535,1535,0,0,1,-11.8401863096,11.8401863096
3082,8468,0.00158,0.01519,0,1283,2069,2069,0,0,1,-11.8401863096,11.8401863096
6224,2732,0.00172,0.01811,0,1613,1737,1737,0,0,1,-11.8401863096,11.8401863096
6224,7513,0.00096,0.01121,0,1744,2808,2808,0,0,1,-11.8401863096,11.8401863096
6224,6475,0.00147,0.01707,0,1844,1844,1844,0,0,1,-11.8401863096,11.8401863096
2174,4623,0.00129,0.0129,0,1316,2437,2437,0,0,1,-11.8401863096,11.8401863096
2174,4550,0.00179,0.01737,0,1645,1809,1809,0,0,1,-11.8401863096,11.8401863096
2174,6475,0.00131,0.01935,0,1629,1629,1629,0,0,1,-11.8401863096,11.8401863096
2083,9231,0.003901,0.01614,0,419,1903,1903,0,0,1,-11.8401863096,11.8401863096
2083,9231,0.002591,0.014771,0,553,2107,2107,0,0,1,-11.8401863096,11.8401863096
2083,9231,0.00224,0.0173,0,476,1811,1811,0,0,1,-11.8401863096,11.8401863096
2083,4054,0.00012,0.000849,0,36840,36840,36840,0,0,1,-11.8401863096,11.8401863096
2083,3481,0.00394,0.03039,0,495,1031,1031,0,0,1,-11.8401863096,11.8401863096
2083,3602,0.00189,0.01,0,3104,3104,3104,0,0,1,-11.8401863096,11.8401863096
2083,2794,0.00032,0.00257,0,12197,12197,12197,0,0,1,-11.8401863096,11.8401863096
2083,2794,0.00038,0.00224,0,13903,13903,13903,0,0,1,-11.8401863096,11.8401863096
2083,8467,0.00751,0.03955,0,495,785,785,0,0,1,-11.8401863096,11.8401863096
2083,1136,0.00086,0.006531,0,4796,4796,4796,0,0,1,-11.8401863096,11.8401863096
2083,22,0.00087,0.006591,0,4752,4752,4752,0,0,1,-11.8401863096,11.8401863096
8853,1001,0.003031,0.02276,0,629,1376,1376,0,0,1,-11.8401863096,11.8401863096
8853,4950,0.006331,0.03911,0,798,798,798,0,0,1,-11.8401863096,11.8401863096
8853,4410,0.00605,0.02986,0,381,1037,1037,0,0,1,-11.8401863096,11.8401863096
8853,6697,0.003919,0.01612,0,438,1905,1905,0,0,1,-11.8401863096,11.8401863096
8853,1159,0.002039,0.0108,0,438,2874,2874,0,0,1,-11.8401863096,11.8401863096
8853,7165,0.006289,0.026271,0,514,1170,1170,0,0,1,-11.8401863096,11.8401863096
2938,2848,0.00042,0.00547,0,856,5758,5758,0,0,1,-11.8401863096,11.8401863096
2938,2848,0.00043,0.00536,0,757,5875,5875,0,0,1,-11.8401863096,11.8401863096
2938,7522,0.00147,0.01373,0,1777,2288,2288,0,0,1,-11.8401863096,11.8401863096
2938,7522,0.00131,0.01555,0,1547,2025,2025,0,0,1,-11.8401863096,11.8401863096
2938,1642,0.00221,0.02217,0,1418,1418,1418,0,0,1,-11.8401863096,11.8401863096
2938,809,0.00224,0.0217,0,1448,1448,1448,0,0,1,-11.8401863096,11.8401863096
9189,6791,0.00095,0.003289,0,400,9227,9227,0,0,1,-11.8401863096,11.8401863096
9189,3400,0.000229,0.00082,0,37102,37102,37102,0,0,1,-11.8401863096,11.8401863096
9189,7092,0.00068,0.00306,0,10077,10077,10077,0,0,1,-11.8401863096,11.8401863096
9189,3718,0.00049,0.00256,0,419,12119,12119,0,0,1,-11.8401863096,11.8401863096
9189,3701,0.000531,0.0022,0,13958,13958,13958,0,0,1,-11.8401863096,11.8401863096
9189,7507,0.00136,0.00956,0,514,3272,3272,0,0,1,-11.8401863096,11.8401863096
9189,7507,0.0012,0.010729,0,476,2926,2926,0,0,1,-11.8401863096,11.8401863096
9189,7507,0.00105,0.00861,0,3642,3642,3642,0,0,1,-11.8401863096,11.8401863096
9189,2406,0.000591,0.006969,0,4517,4517,4517,0,0,1,-11.8401863096,11.8401863096
2801,8511,0.00025,0.0008,0,37687,37687,37687,0,0,1,-11.8401863096,11.8401863096
2801,216,0.00113,0.00632,0,400,4920,4920,0,0,1,-11.8401863096,11.8401863096
453,2129,0.0003,0.00275,0,954,11419,11419,0,0,1,-11.8401863096,11.8401863096
8691,6952,0.00836,0.051659,0,604,604,604,0,0,1,-11.8401863096,11.8401863096
8691,6952,0.01338,0.073469,0,423,423,423,0,0,1,-11.8401863096,11.8401863096
8691,1183,0.0027,0.02089,0,1500,1500,1500,0,0,1,-11.8401863096,11.8401863096
8691,4410,0.003419,0.02636,0,610,1189,1189,0,0,1,-11.8401863096,11.8401863096
8691,8743,0.009531,0.033711,0,457,902,902,0,0,1,-11.8401863096,11.8401863096
2446,8763,0.0004,0.00707,0,4461,4461,4461,0,0,1,-11.8401863096,11.8401863096
2627,8763,0.00035,0.00701,0,4501,4501,4501,0,0,1,-11.8401863096,11.8401863096
4951,6785,0.00194,0.01751,0,533,1793,1793,0,0,1,-11.8401863096,11.8401863096
4951,6785,0.00156,0.01936,0,514,1627,1627,0,0,1,-11.8401863096,11.8401863096
4623,964,0.00078,0.00941,0,1349,3346,3346,0,0,1,-11.8401863096,11.8401863096
4623,964,0.00074,0.00969,0,1580,3251,3251,0,0,1,-11.8401863096,11.8401863096
4623,8347,0.00042,0.00532,0,1678,5920,5920,0,0,1,-11.8401863096,11.8401863096
4623,8347,0.0004,0.00473,0,1843,6655,6655,0,0,1,-11.8401863096,11.8401863096
4623,8347,0.0006,0.00499,0,1547,6285,6285,0,0,1,-11.8401863096,11.8401863096
1609,6552,0.00086,0.00638,0,610,4907,4907,0,0,1,-11.8401863096,11.8401863096
1609,6552,0.000969,0.00625,0,610,4995,4995,0,0,1,-11.8401863096,11.8401863096
1609,8999,0.002781,0.01725,0,457,1808,1808,0,0,1,-11.8401863096,11.8401863096
4368,4816,0.005031,0.028081,0,553,1108,1108,0,0,1,-11.8401863096,11.8401863096
5481,960,1e-05,0.00021,0,150246,150246,150246,0,0,1,-11.8401863096,11.8401863096
7913,960,1e-05,0.00025,0,126249,126249,126249,0,0,1,-11.8401863096,11.8401863096
506,960,2e-05,0.00031,0,757,101684,101684,0,0,1,-11.8401863096,11.8401863096
2980,960,3e-05,0.0004,0,757,78748,78748,0,0,1,-11.8401863096,11.8401863096
4554,6382,0.000841,0.00474,0,533,6562,6562,0,0,1,-11.8401863096,11.8401863096
4554,6382,0.00082,0.00487,0,533,6397,6397,0,0,1,-11.8401863096,11.8401863096
6844,1595,0.00186,0.011979,0,2606,2606,2606,0,0,1,-11.8401863096,11.8401863096
3672,5334,0.00056,0.003021,0,381,10281,10281,0,0,1,-11.8401863096,11.8401863096
6219,5334,0.00055,0.003081,0,10093,10093,10093,0,0,1,-11.8401863096,11.8401863096
8997,6153,0.00114,0.01063,0,2955,2955,2955,0,0,1,-11.8401863096,11.8401863096
1852,5935,0.003719,0.02295,0,629,1359,1359,0,0,1,-11.8401863096,11.8401863096
1852,5695,0.006669,0.04288,0,514,728,728,0,0,1,-11.8401863096,11.8401863096
2931,5799,0.00243,0.0198,0,1584,1584,1584,0,0,1,-11.8401863096,11.8401863096
2931,7124,0.00845,0.04339,0,533,715,715,0,0,1,-11.8401863096,11.8401863096
2598,3674,0.00219,0.015169,0,381,2061,2061,0,0,1,-11.8401863096,11.8401863096
2598,2132,0.00357,0.0302,0,419,1039,1039,0,0,1,-11.8401863096,11.8401863096
2558,7571,0.005849,0.032419,0,419,959,959,0,0,1,-11.8401863096,11.8401863096
8834,1129,0.00406,0.01688,0,1820,1820,1820,0,0,1,-11.8401863096,11.8401863096
7377,3324,0.00113,0.0065,0,4788,4788,4788,0,0,1,-11.8401863096,11.8401863096
1265,4426,0.0068,0.04613,0,514,678,678,0,0,1,-11.8401863096,11.8401863096
1265,1965,0.00337,0.02011,0,419,1550,1550,0,0,1,-11.8401863096,11.8401863096
8060,7162,0.00011,0.0005,0,61700,61700,61700,0,0,1,-11.8401863096,11.8401863096
6922,5482,0.003711,0.018521,0,438,1673,1673,0,0,1,-11.8401863096,11.8401863096
6922,1295,0.000271,0.00145,0,457,21414,21414,0,0,1,-11.8401863096,11.8401863096
8369,4710,0.00326,0.01824,0,1705,1705,1705,0,0,1,-11.8401863096,11.8401863096
8961,7133,0.00118,0.00712,0,419,4377,4377,0,0,1,-11.8401863096,11.8401863096
8961,6888,0.00482,0.02232,0,381,1384,1384,0,0,1,-11.8401863096,11.8401863096
4185,7019,0.00013,0.000469,0,381,64904,64904,0,0,1,-11.8401863096,11.8401863096
4185,6253,0.000229,0.00075,0,419,40281,40281,0,0,1,-11.8401863096,11.8401863096
7895,3391,0.004591,0.035021,0,533,895,895,0,0,1,-11.8401863096,11.8401863096
7895,1448,0.005469,0.03924,0,610,798,798,0,0,1,-11.8401863096,11.8401863096
7895,1448,0.00536,0.0403,0,777,777,777,0,0,1,-11.8401863096,11.8401863096
7895,115,0.00424,0.033031,0,949,949,949,0,0,1,-11.8401863096,11.8401863096
5589,4306,2e-05,0.00024,0,757,131160,131160,0,0,1,-11.8401863096,11.8401863096
5589,1763,1e-05,0.00021,0,757,150246,150246,0,0,1,-11.8401863096,11.8401863096
5589,3697,0.00286,0.03653,0,863,863,863,0,0,1,-11.8401863096,11.8401863096
5589,3794,0.00117,0.01183,0,1744,2658,2658,0,0,1,-11.8401863096,11.8401863096
5589,3613,0.00103,0.01336,0,1481,2358,2358,0,0,1,-11.8401863096,11.8401863096
5589,1502,0.00156,0.01969,0,1547,1600,1600,0,0,1,-11.8401863096,11.8401863096
5589,6555,0.00449,0.05772,0,546,546,546,0,0,1,-11.8401863096,11.8401863096
5589,3608,0.00259,0.03469,0,909,909,909,0,0,1,-11.8401863096,11.8401863096
1001,4134,0.000219,0.00118,0,26320,26320,26320,0,0,1,-11.8401863096,11.8401863096
1001,1979,6e-05,0.00095,0,33184,33184,33184,0,0,1,-11.8401863096,11.8401863096
1001,516,6e-05,0.000651,0,629,48317,48317,0,0,1,-11.8401863096,11.8401863096
1001,3580,8.1e-05,0.000841,0,629,37387,37387,0,0,1,-11.8401863096,11.8401863096
1001,3809,0.00274,0.020831,0,514,1504,1504,0,0,1,-11.8401863096,11.8401863096
1001,5616,0.004781,0.027729,0,553,1123,1123,0,0,1,-11.8401863096,11.8401863096
1001,5616,0.002849,0.02093,0,572,1496,1496,0,0,1,-11.8401863096,11.8401863096
1001,6697,0.00513,0.03014,0,514,1034,1034,0,0,1,-11.8401863096,11.8401863096
1001,7165,0.00113,0.00651,0,4781,4781,4781,0,0,1,-11.8401863096,11.8401863096
1001,892,0.00125,0.00707,0,572,4400,4400,0,0,1,-11.8401863096,11.8401863096
7438,5334,0.003349,0.01463,0,2105,2105,2105,0,0,1,-11.8401863096,11.8401863096
7438,1526,0.00245,0.0122,0,495,2539,2539,0,0,1,-11.8401863096,11.8401863096
1301,6952,0.00587,0.036521,0,400,854,854,0,0,1,-11.8401863096,11.8401863096
1301,6952,0.00569,0.03774,0,828,828,828,0,0,1,-11.8401863096,11.8401863096
1301,6952,0.006031,0.03545,0,629,879,879,0,0,1,-11.8401863096,11.8401863096
1301,7883,0.000531,0.00301,0,10335,10335,10335,0,0,1,-11.8401863096,11.8401863096
1301,6430,0.00076,0.006099,0,514,5140,5140,0,0,1,-11.8401863096,11.8401863096
778,7209,0.008841,0.028919,0,1045,1045,1045,0,0,1,-11.8401863096,11.8401863096
778,1910,0.00169,0.007091,0,4334,4334,4334,0,0,1,-11.8401863096,11.8401863096
778,6820,0.001031,0.00361,0,8414,8414,8414,0,0,1,-11.8401863096,11.8401863096
778,3071,0.00813,0.030961,0,987,987,987,0,0,1,-11.8401863096,11.8401863096
5297,6267,0.00013,0.00068,0,533,45626,45626,0,0,1,-11.8401863096,11.8401863096
3657,3855,0.000211,0.000729,0,629,41622,41622,0,0,1,-11.8401863096,11.8401863096
3657,3855,0.000169,0.000669,0,591,45778,45778,0,0,1,-11.8401863096,11.8401863096
3657,2928,0.000669,0.00251,0,495,12161,12161,0,0,1,-11.8401863096,11.8401863096
3657,2928,0.000711,0.00238,0,476,12717,12717,0,0,1,-11.8401863096,11.8401863096
3657,1172,0.000229,0.00238,0,591,13211,13211,0,0,1,-11.8401863096,11.8401863096
3657,9191,0.0007,0.0065,0,553,4832,4832,0,0,1,-11.8401863096,11.8401863096
3657,8722,0.00061,0.006031,0,514,5211,5211,0,0,1,-11.8401863096,11.8401863096
6472,5362,0.000281,0.0018,0,629,17339,17339,0,0,1,-11.8401863096,11.8401863096
6472,3962,0.000211,0.002409,0,13063,13063,13063,0,0,1,-11.8401863096,11.8401863096
1198,1343,0.00056,0.00773,0,757,4076,4076,0,0,1,-11.8401863096,11.8401863096
1198,29,0.0023,0.01581,0,1218,1978,1978,0,0,1,-11.8401863096,11.8401863096
7473,3680,0.005039,0.032151,0,971,971,971,0,0,1,-11.8401863096,11.8401863096
7473,96,0.00364,0.01713,0,457,1804,1804,0,0,1,-11.8401863096,11.8401863096
7473,1868,0.002169,0.012409,0,2508,2508,2508,0,0,1,-11.8401863096,11.8401863096
346,3184,0.00113,0.004719,0,6510,6510,6510,0,0,1,-11.8401863096,11.8401863096
346,6570,0.00113,0.004979,0,476,6187,6187,0,0,1,-11.8401863096,11.8401863096
3184,4728,0.00264,0.01174,0,2626,2626,2626,0,0,1,-11.8401863096,11.8401863096
2654,7886,0.00494,0.03181,0,476,982,982,0,0,1,-11.8401863096,11.8401863096
2654,2132,0.003711,0.023961,0,610,1303,1303,0,0,1,-11.8401863096,11.8401863096
4144,8874,0.001409,0.01101,0,457,2846,2846,0,0,1,-11.8401863096,11.8401863096
4144,1625,0.001169,0.00593,0,381,5227,5227,0,0,1,-11.8401863096,11.8401863096
4144,1625,0.00118,0.00587,0,5276,5276,5276,0,0,1,-11.8401863096,11.8401863096
4144,3786,0.00264,0.012469,0,533,2479,2479,0,0,1,-11.8401863096,11.8401863096
4144,3786,0.002349,0.01414,0,495,2204,2204,0,0,1,-11.8401863096,11.8401863096
3422,4100,0.00014,0.0007,0,44249,44249,44249,0,0,1,-11.8401863096,11.8401863096
6624,4419,3e-05,0.00054,0,1876,58406,58406,0,0,1,-11.8401863096,11.8401863096
6624,7159,3e-05,0.00055,0,1810,57347,57347,0,0,1,-11.8401863096,11.8401863096
6624,3661,4e-05,0.00058,0,1777,54332,54332,0,0,1,-11.8401863096,11.8401863096
6624,5486,4e-05,0.00054,0,1876,58336,58336,0,0,1,-11.8401863096,11.8401863096
6624,4231,0.00171,0.02197,0,1382,1434,1434,0,0,1,-11.8401863096,11.8401863096
6624,4231,0.00164,0.02064,0,1526,1526,1526,0,0,1,-11.8401863096,11.8401863096
6624,6921,0.00136,0.01756,0,1711,1794,1794,0,0,1,-11.8401863096,11.8401863096
6624,432,0.00097,0.00942,0,1481,3336,3336,0,0,1,-11.8401863096,11.8401863096
6624,432,0.00086,0.01109,0,1481,2840,2840,0,0,1,-11.8401863096,11.8401863096
6624,432,0.00085,0.0113,0,1448,2788,2788,0,0,1,-11.8401863096,11.8401863096
3353,6887,0.000979,0.0058,0,400,5371,5371,0,0,1,-11.8401863096,11.8401863096
2479,2050,0.00052,0.00593,0,1909,5307,5307,0,0,1,-11.8401863096,11.8401863096
2479,2050,0.00046,0.00672,0,1909,4690,4690,0,0,1,-11.8401863096,11.8401863096
5482,8704,0.001151,0.00636,0,572,4888,4888,0,0,1,-11.8401863096,11.8401863096
5482,8704,0.001031,0.007211,0,591,4337,4337,0,0,1,-11.8401863096,11.8401863096
5482,4710,0.002341,0.02286,0,533,1375,1375,0,0,1,-11.8401863096,11.8401863096
5482,1295,0.002281,0.02518,0,400,1250,1250,0,0,1,-11.8401863096,11.8401863096
5482,1910,0.005479,0.02114,0,381,1447,1447,0,0,1,-11.8401863096,11.8401863096
5482,2985,0.011159,0.08856,0,354,354,354,0,0,1,-11.8401863096,11.8401863096
5482,5853,0.000669,0.00249,0,400,12252,12252,0,0,1,-11.8401863096,11.8401863096
5482,7824,0.00193,0.01643,0,572,1910,1910,0,0,1,-11.8401863096,11.8401863096
5482,3071,0.00024,0.0017,0,438,18399,18399,0,0,1,-11.8401863096,11.8401863096
4525,195,0.010159,0.065849,0,475,475,475,0,0,1,-11.8401863096,11.8401863096
9066,7367,0.00294,0.02131,0,514,1469,1469,0,0,1,-11.8401863096,11.8401863096
9066,9155,0.018841,0.07469,0,411,411,411,0,0,1,-11.8401863096,11.8401863096
9066,6357,0.015599,0.052169,0,400,581,581,0,0,1,-11.8401863096,11.8401863096
7886,3126,0.005831,0.03969,0,495,788,788,0,0,1,-11.8401863096,11.8401863096
7886,8564,0.00087,0.00661,0,457,4738,4738,0,0,1,-11.8401863096,11.8401863096
7886,5567,0.00637,0.024659,0,381,1241,1241,0,0,1,-11.8401863096,11.8401863096
6416,3069,0.0027,0.020419,0,553,1534,1534,0,0,1,-11.8401863096,11.8401863096
6416,3876,0.000409,0.00314,0,438,9976,9976,0,0,1,-11.8401863096,11.8401863096
6416,8804,0.001669,0.01301,0,476,2409,2409,0,0,1,-11.8401863096,11.8401863096
6416,8804,0.00164,0.01325,0,495,2366,2366,0,0,1,-11.8401863096,11.8401863096
7831,4550,0.00089,0.00556,0,1283,5610,5610,0,0,1,-11.8401863096,11.8401863096
7831,4125,0.00186,0.01809,0,1613,1737,1737,0,0,1,-11.8401863096,11.8401863096
7831,3346,0.00381,0.02853,0,1020,1098,1098,0,0,1,-11.8401863096,11.8401863096
5525,2377,0.012419,0.072151,0,400,432,432,0,0,1,-11.8401863096,11.8401863096
5525,1401,0.0042,0.02556,0,400,1220,1220,0,0,1,-11.8401863096,11.8401863096
5525,2850,0.010771,0.0493,0,476,626,626,0,0,1,-11.8401863096,11.8401863096
5525,2430,0.010159,0.04995,0,400,620,620,0,0,1,-11.8401863096,11.8401863096
5525,9164,0.013169,0.05113,0,495,599,599,0,0,1,-11.8401863096,11.8401863096
8511,1033,0.000469,0.001159,0,400,25264,25264,0,0,1,-11.8401863096,11.8401863096
8511,6178,0.000229,0.00105,0,457,29393,29393,0,0,1,-11.8401863096,11.8401863096
3400,980,0.000271,0.001271,0,533,24306,24306,0,0,1,-11.8401863096,11.8401863096
2101,4598,0.00099,0.01194,0,1645,2637,2637,0,0,1,-11.8401863096,11.8401863096
2101,4541,0.00077,0.01184,0,2663,2663,2663,0,0,1,-11.8401863096,11.8401863096
2101,5144,0.00034,0.00426,0,7392,7392,7392,0,0,1,-11.8401863096,11.8401863096
3919,2129,0.00101,0.01168,0,1744,2695,2695,0,0,1,-11.8401863096,11.8401863096
3919,4541,0.00086,0.01046,0,1810,3010,3010,0,0,1,-11.8401863096,11.8401863096
3919,3513,0.00035,0.00417,0,7549,7549,7549,0,0,1,-11.8401863096,11.8401863096
6675,1486,0.000159,0.00069,0,533,44610,44610,0,0,1,-11.8401863096,11.8401863096
4711,5836,0.000781,0.00488,0,629,6392,6392,0,0,1,-11.8401863096,11.8401863096
4711,575,0.000781,0.00511,0,533,6111,6111,0,0,1,-11.8401863096,11.8401863096
4711,8214,0.00064,0.003539,0,457,8784,8784,0,0,1,-11.8401863096,11.8401863096
4711,8214,0.00057,0.003781,0,438,8261,8261,0,0,1,-11.8401863096,11.8401863096
4711,3021,0.000531,0.00111,0,25671,25671,25671,0,0,1,-11.8401863096,11.8401863096
4711,7967,0.000521,0.00113,0,25386,25386,25386,0,0,1,-11.8401863096,11.8401863096
4711,5993,0.00176,0.00843,0,438,3668,3668,0,0,1,-11.8401863096,11.8401863096
4711,8804,0.002461,0.01975,0,572,1588,1588,0,0,1,-11.8401863096,11.8401863096
4513,6831,0.000591,0.00105,0,26216,26216,26216,0,0,1,-11.8401863096,11.8401863096
2043,1422,0.00012,0.00064,0,48510,48510,48510,0,0,1,-11.8401863096,11.8401863096
6714,1808,0.000581,0.004419,0,7088,7088,7088,0,0,1,-11.8401863096,11.8401863096
6371,1808,0.000651,0.004331,0,7213,7213,7213,0,0,1,-11.8401863096,11.8401863096
513,2866,0.001289,0.008289,0,495,3766,3766,0,0,1,-11.8401863096,11.8401863096
4970,9222,0.00233,0.03502,0,757,900,900,0,0,1,-11.8401863096,11.8401863096
4970,9222,0.00238,0.03781,0,757,834,834,0,0,1,-11.8401863096,11.8401863096
4970,2072,0.00052,0.00605,0,1382,5202,5202,0,0,1,-11.8401863096,11.8401863096
4970,5461,0.00023,0.00275,0,1514,11447,11447,0,0,1,-11.8401863096,11.8401863096
4970,8109,0.00134,0.01343,0,1711,2341,2341,0,0,1,-11.8401863096,11.8401863096
4970,8109,0.00116,0.01552,0,1481,2030,2030,0,0,1,-11.8401863096,11.8401863096
7955,707,0.004169,0.027919,0,514,1119,1119,0,0,1,-11.8401863096,11.8401863096
7955,4816,0.00063,0.008,0,3937,3937,3937,0,0,1,-11.8401863096,11.8401863096
7955,1866,0.004841,0.028581,0,629,1090,1090,0,0,1,-11.8401863096,11.8401863096
7955,5488,0.007419,0.05787,0,542,542,542,0,0,1,-11.8401863096,11.8401863096
5093,2467,0.002719,0.020331,0,495,1540,1540,0,0,1,-11.8401863096,11.8401863096
2328,7178,0.000789,0.005,0,6241,6241,6241,0,0,1,-11.8401863096,11.8401863096
9180,195,0.00238,0.013219,0,457,2352,2352,0,0,1,-11.8401863096,11.8401863096
9180,3133,0.003771,0.02701,0,495,1159,1159,0,0,1,-11.8401863096,11.8401863096
292,4544,0.001271,0.00939,0,3334,3334,3334,0,0,1,-11.8401863096,11.8401863096
9002,6737,0.000841,0.00131,0,20291,20291,20291,0,0,1,-11.8401863096,11.8401863096
8439,3758,0.005711,0.043039,0,591,728,728,0,0,1,-11.8401863096,11.8401863096
8439,3758,0.00562,0.041901,0,495,748,748,0,0,1,-11.8401863096,11.8401863096
4974,2940,0.00356,0.019781,0,533,1572,1572,0,0,1,-11.8401863096,11.8401863096
4974,163,0.004841,0.03149,0,533,992,992,0,0,1,-11.8401863096,11.8401863096
747,8507,0.00057,0.00107,0,26055,26055,26055,0,0,1,-11.8401863096,11.8401863096
6909,4914,0.000539,0.00213,0,514,14377,14377,0,0,1,-11.8401863096,11.8401863096
444,4747,0.0007,0.00425,0,7334,7334,7334,0,0,1,-11.8401863096,11.8401863096
1459,6495,0.0012,0.009531,0,3289,3289,3289,0,0,1,-11.8401863096,11.8401863096
1459,2751,0.00206,0.015901,0,1971,1971,1971,0,0,1,-11.8401863096,11.8401863096
3601,4728,0.00063,0.00312,0,9924,9924,9924,0,0,1,-11.8401863096,11.8401863096
1251,6475,3e-05,0.00041,0,1481,76837,76837,0,0,1,-11.8401863096,11.8401863096
1093,6475,2e-05,0.00043,0,73380,73380,73380,0,0,1,-11.8401863096,11.8401863096
5709,6475,3e-05,0.00039,0,1283,80755,80755,0,0,1,-11.8401863096,11.8401863096
3825,6475,3e-05,0.00038,0,82867,82867,82867,0,0,1,-11.8401863096,11.8401863096
1415,3503,0.0008,0.004151,0,7473,7473,7473,0,0,1,-11.8401863096,11.8401863096
4549,3503,0.000901,0.00381,0,8069,8069,8069,0,0,1,-11.8401863096,11.8401863096
3072,639,0.000591,0.004341,0,476,7210,7210,0,0,1,-11.8401863096,11.8401863096
3072,639,0.000591,0.00405,0,495,7718,7718,0,0,1,-11.8401863096,11.8401863096
5007,4541,0.00218,0.0275,0,1146,1146,1146,0,0,1,-11.8401863096,11.8401863096
5007,8195,0.00184,0.01677,0,1086,1873,1873,0,0,1,-11.8401863096,11.8401863096
757,964,0.00058,0.00807,0,1086,3905,3905,0,0,1,-11.8401863096,11.8401863096
757,964,0.00056,0.00823,0,921,3830,3830,0,0,1,-11.8401863096,11.8401863096
757,3906,0.00123,0.01146,0,1415,2741,2741,0,0,1,-11.8401863096,11.8401863096
757,3906,0.0011,0.01298,0,1481,2425,2425,0,0,1,-11.8401863096,11.8401863096
757,8347,0.00156,0.01585,0,1777,1984,1984,0,0,1,-11.8401863096,11.8401863096
757,2919,0.00226,0.02781,0,1133,1133,1133,0,0,1,-11.8401863096,11.8401863096
3758,188,0.00614,0.02831,0,400,1091,1091,0,0,1,-11.8401863096,11.8401863096
3758,2242,0.00513,0.03401,0,919,919,919,0,0,1,-11.8401863096,11.8401863096
3903,4114,0.013219,0.0597,0,517,517,517,0,0,1,-11.8401863096,11.8401863096
5743,6990,0.012969,0.06087,0,508,508,508,0,0,1,-11.8401863096,11.8401863096
8626,8930,0.00437,0.032831,0,553,954,954,0,0,1,-11.8401863096,11.8401863096
8626,2467,0.005651,0.033229,0,591,938,938,0,0,1,-11.8401863096,11.8401863096
2161,5488,0.008969,0.03625,0,438,846,846,0,0,1,-11.8401863096,11.8401863096
2161,7772,0.012409,0.05645,0,419,547,547,0,0,1,-11.8401863096,11.8401863096
5003,6382,0.00038,0.002271,0,400,13719,13719,0,0,1,-11.8401863096,11.8401863096
6474,4084,0.00138,0.01089,0,572,2878,2878,0,0,1,-11.8401863096,11.8401863096
6474,4084,0.001539,0.012521,0,591,2504,2504,0,0,1,-11.8401863096,11.8401863096
6474,53,0.00205,0.014229,0,533,2198,2198,0,0,1,-11.8401863096,11.8401863096
6474,7259,0.00026,0.00164,0,495,19023,19023,0,0,1,-11.8401863096,11.8401863096
6474,2475,0.000289,0.00169,0,18424,18424,18424,0,0,1,-11.8401863096,11.8401863096
5334,7577,0.003349,0.051211,0,457,616,616,0,0,1,-11.8401863096,11.8401863096
7961,2288,0.00038,0.001479,0,20686,20686,20686,0,0,1,-11.8401863096,11.8401863096
1592,7098,0.00082,0.00625,0,553,5012,5012,0,0,1,-11.8401863096,11.8401863096
3187,2079,0.00275,0.015581,0,572,1997,1997,0,0,1,-11.8401863096,11.8401863096
6041,5926,0.000909,0.00739,0,4243,4243,4243,0,0,1,-11.8401863096,11.8401863096
3697,8486,0.00082,0.01038,0,1547,3034,3034,0,0,1,-11.8401863096,11.8401863096
3697,7530,0.00093,0.01017,0,1382,3094,3094,0,0,1,-11.8401863096,11.8401863096
3697,1502,0.00137,0.01431,0,1876,2198,2198,0,0,1,-11.8401863096,11.8401863096
3697,1552,0.00215,0.02021,0,1555,1555,1555,0,0,1,-11.8401863096,11.8401863096
6952,3793,0.01189,0.058841,0,457,527,527,0,0,1,-11.8401863096,11.8401863096
6738,2526,0.00104,0.01241,0,1251,2537,2537,0,0,1,-11.8401863096,11.8401863096
6738,2526,0.00092,0.014,0,1251,2252,2252,0,0,1,-11.8401863096,11.8401863096
6738,2365,0.00055,0.00845,0,1152,3731,3731,0,0,1,-11.8401863096,11.8401863096
6738,2365,0.00054,0.00861,0,987,3662,3662,0,0,1,-11.8401863096,11.8401863096
6738,3794,0.00105,0.01057,0,1810,2974,2974,0,0,1,-11.8401863096,11.8401863096
6738,3613,0.00089,0.01122,0,1613,2807,2807,0,0,1,-11.8401863096,11.8401863096
6738,6901,0.00223,0.02584,0,1218,1218,1218,0,0,1,-11.8401863096,11.8401863096
8180,5106,0.00101,0.007841,0,553,3996,3996,0,0,1,-11.8401863096,11.8401863096
8180,5106,0.001081,0.008099,0,572,3866,3866,0,0,1,-11.8401863096,11.8401863096
6240,7165,0.011081,0.068479,0,456,456,456,0,0,1,-11.8401863096,11.8401863096
9222,8721,2e-05,0.00033,0,95544,95544,95544,0,0,1,-11.8401863096,11.8401863096
9222,8872,1e-05,0.00029,0,1777,108858,108858,0,0,1,-11.8401863096,11.8401863096
9222,8672,0.00071,0.00892,0,1580,3531,3531,0,0,1,-11.8401863096,11.8401863096
9222,7164,0.00136,0.01526,0,1448,2062,2062,0,0,1,-11.8401863096,11.8401863096
5935,7772,0.005401,0.036021,0,591,868,868,0,0,1,-11.8401863096,11.8401863096
3134,3430,0.00437,0.033719,0,457,930,930,0,0,1,-11.8401863096,11.8401863096
3134,1051,0.005151,0.034919,0,514,895,895,0,0,1,-11.8401863096,11.8401863096
283,800,0.00038,0.00139,0,21921,21921,21921,0,0,1,-11.8401863096,11.8401863096
283,1077,0.00037,0.0015,0,20446,20446,20446,0,0,1,-11.8401863096,11.8401863096
283,4747,0.00069,0.004461,0,533,6998,6998,0,0,1,-11.8401863096,11.8401863096
3391,5213,0.00688,0.040591,0,381,768,768,0,0,1,-11.8401863096,11.8401863096
3391,115,0.001341,0.008349,0,476,3736,3736,0,0,1,-11.8401863096,11.8401863096
3391,115,0.001229,0.009669,0,629,3241,3241,0,0,1,-11.8401863096,11.8401863096
4867,5753,0.00137,0.006039,0,419,5101,5101,0,0,1,-11.8401863096,11.8401863096
7539,6556,0.001919,0.01261,0,476,2477,2477,0,0,1,-11.8401863096,11.8401863096
7539,871,0.00163,0.0095,0,533,3278,3278,0,0,1,-11.8401863096,11.8401863096
8893,8874,0.00488,0.0497,0,572,633,633,0,0,1,-11.8401863096,11.8401863096
8893,4505,0.001289,0.0087,0,553,3592,3592,0,0,1,-11.8401863096,11.8401863096
8893,3436,0.00211,0.01524,0,572,2054,2054,0,0,1,-11.8401863096,11.8401863096
8893,3436,0.00206,0.015539,0,591,2016,2016,0,0,1,-11.8401863096,11.8401863096
8893,3436,0.00276,0.01631,0,514,1910,1910,0,0,1,-11.8401863096,11.8401863096
8893,6556,0.00305,0.019521,0,610,1599,1599,0,0,1,-11.8401863096,11.8401863096
8893,8765,0.000409,0.0023,0,495,13522,13522,0,0,1,-11.8401863096,11.8401863096
8893,6619,0.00036,0.00268,0,514,11682,11682,0,0,1,-11.8401863096,11.8401863096
8165,6734,0.00032,0.00049,0,53974,53974,53974,0,0,1,-11.8401863096,11.8401863096
1078,6734,0.00013,0.000349,0,84816,84816,84816,0,0,1,-11.8401863096,11.8401863096
7988,4231,0.0002,0.00327,0,9642,9642,9642,0,0,1,-11.8401863096,11.8401863096
804,2142,0.000919,0.00561,0,533,5557,5557,0,0,1,-11.8401863096,11.8401863096
804,2142,0.00094,0.00549,0,533,5672,5672,0,0,1,-11.8401863096,11.8401863096
804,7519,0.00175,0.01976,0,533,1593,1593,0,0,1,-11.8401863096,11.8401863096
804,6744,0.001729,0.019331,0,476,1628,1628,0,0,1,-11.8401863096,11.8401863096
2286,6802,0.00406,0.02581,0,572,1209,1209,0,0,1,-11.8401863096,11.8401863096
2286,769,0.00526,0.025961,0,514,1193,1193,0,0,1,-11.8401863096,11.8401863096
3239,1081,0.00179,0.02098,0,1349,1501,1501,0,0,1,-11.8401863096,11.8401863096
3239,5983,0.00162,0.02148,0,1382,1467,1467,0,0,1,-11.8401863096,11.8401863096
3239,8267,0.00492,0.04991,0,630,630,630,0,0,1,-11.8401863096,11.8401863096
3239,960,0.00109,0.01361,0,1086,2314,2314,0,0,1,-11.8401863096,11.8401863096
3239,960,0.00097,0.0153,0,889,2061,2061,0,0,1,-11.8401863096,11.8401863096
3239,3906,0.00322,0.03022,0,1040,1040,1040,0,0,1,-11.8401863096,11.8401863096
1539,7361,0.032831,0.074151,0,390,390,390,0,0,1,-11.8401863096,11.8401863096
1539,6852,0.01411,0.058711,0,514,524,524,0,0,1,-11.8401863096,11.8401863096
1539,8515,0.02725,0.102979,0,297,297,297,0,0,1,-11.8401863096,11.8401863096
1539,3166,0.012229,0.04049,0,400,747,747,0,0,1,-11.8401863096,11.8401863096
1539,2676,0.01994,0.066719,0,454,454,454,0,0,1,-11.8401863096,11.8401863096
1539,3793,0.018591,0.07462,0,411,411,411,0,0,1,-11.8401863096,11.8401863096
1539,4529,0.008979,0.03251,0,937,937,937,0,0,1,-11.8401863096,11.8401863096
1539,4234,0.016531,0.086031,0,361,361,361,0,0,1,-11.8401863096,11.8401863096
8628,44,0.003591,0.02137,0,591,1458,1458,0,0,1,-11.8401863096,11.8401863096
8628,6630,0.00124,0.008,0,400,3902,3902,0,0,1,-11.8401863096,11.8401863096
8628,6630,0.001271,0.007831,0,438,3982,3982,0,0,1,-11.8401863096,11.8401863096
8628,1545,0.000469,0.00294,0,495,10610,10610,0,0,1,-11.8401863096,11.8401863096
8628,4215,0.000841,0.003289,0,495,9305,9305,0,0,1,-11.8401863096,11.8401863096
7163,1917,0.00219,0.016539,0,400,1894,1894,0,0,1,-11.8401863096,11.8401863096
7163,5519,0.002901,0.020901,0,400,1497,1497,0,0,1,-11.8401863096,11.8401863096
7647,225,0.0002,0.001211,0,25736,25736,25736,0,0,1,-11.8401863096,11.8401863096
4864,1397,9.1e-05,0.000479,0,64786,64786,64786,0,0,1,-11.8401863096,11.8401863096
7021,7119,0.005461,0.029469,0,419,1054,1054,0,0,1,-11.8401863096,11.8401863096
7021,3324,0.001979,0.011289,0,591,2757,2757,0,0,1,-11.8401863096,11.8401863096
1248,163,0.0023,0.01289,0,2413,2413,2413,0,0,1,-11.8401863096,11.8401863096
9045,2457,0.000159,0.00037,0,78436,78436,78436,0,0,1,-11.8401863096,11.8401863096
8874,3786,0.002789,0.01562,0,533,1991,1991,0,0,1,-11.8401863096,11.8401863096
5891,5574,0.002531,0.012331,0,381,2510,2510,0,0,1,-11.8401863096,11.8401863096
5891,7663,0.00357,0.023289,0,400,1341,1341,0,0,1,-11.8401863096,11.8401863096
