bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5891,4889,0.00076,0.006039,0,514,5190,5190,0,0,1,-11.8401863096,11.8401863096
3997,1526,0.000469,0.00075,0,35710,35710,35710,0,0,1,-11.8401863096,11.8401863096
184,1526,0.00044,0.00069,0,38599,38599,38599,0,0,1,-11.8401863096,11.8401863096
2972,2088,0.00561,0.035521,0,591,879,879,0,0,1,-11.8401863096,11.8401863096
8676,933,0.004539,0.03468,0,904,904,904,0,0,1,-11.8401863096,11.8401863096
8676,933,0.00175,0.0067,0,419,4562,4562,0,0,1,-11.8401863096,11.8401863096
8676,3643,0.007461,0.031419,0,400,979,979,0,0,1,-11.8401863096,11.8401863096
8704,6723,0.00224,0.012909,0,610,2411,2411,0,0,1,-11.8401863096,11.8401863096
7047,21,0.0003,0.000961,0,419,31376,31376,0,0,1,-11.8401863096,11.8401863096
7047,21,0.00032,0.001409,0,21862,21862,21862,0,0,1,-11.8401863096,11.8401863096
7047,1551,0.002031,0.0157,0,553,1996,1996,0,0,1,-11.8401863096,11.8401863096
7047,4103,0.00038,0.00306,0,514,10244,10244,0,0,1,-11.8401863096,11.8401863096
7047,7862,0.00118,0.0083,0,553,3768,3768,0,0,1,-11.8401863096,11.8401863096
7047,5458,0.001229,0.00787,0,572,3966,3966,0,0,1,-11.8401863096,11.8401863096
5574,5666,0.00301,0.01538,0,514,2016,2016,0,0,1,-11.8401863096,11.8401863096
6742,5458,0.00063,0.00114,0,381,24252,24252,0,0,1,-11.8401863096,11.8401863096
5270,7862,0.00064,0.00111,0,24653,24653,24653,0,0,1,-11.8401863096,11.8401863096
7775,3857,0.004919,0.03837,0,629,817,817,0,0,1,-11.8401863096,11.8401863096
6290,3436,0.001831,0.008349,0,438,3696,3696,0,0,1,-11.8401863096,11.8401863096
3430,401,0.00536,0.03188,0,533,978,978,0,0,1,-11.8401863096,11.8401863096
2967,8976,0.00038,0.001461,0,20925,20925,20925,0,0,1,-11.8401863096,11.8401863096
2967,8976,0.000289,0.001521,0,20403,20403,20403,0,0,1,-11.8401863096,11.8401863096
8976,2481,0.00305,0.016841,0,476,1846,1846,0,0,1,-11.8401863096,11.8401863096
8976,9108,0.001781,0.012729,0,457,2458,2458,0,0,1,-11.8401863096,11.8401863096
2056,7520,0.00041,0.00461,0,954,6825,6825,0,0,1,-11.8401863096,11.8401863096
2056,7520,0.0004,0.0047,0,1020,6697,6697,0,0,1,-11.8401863096,11.8401863096
4084,5340,0.00213,0.01401,0,629,2230,2230,0,0,1,-11.8401863096,11.8401863096
4084,2319,0.001271,0.00887,0,438,3526,3526,0,0,1,-11.8401863096,11.8401863096
4084,2878,0.00462,0.02743,0,533,1136,1136,0,0,1,-11.8401863096,11.8401863096
2597,7422,0.001539,0.00776,0,3993,3993,3993,0,0,1,-11.8401863096,11.8401863096
7183,8931,0.00025,0.00478,0,10070,10070,10070,0,0,1,-11.8401863096,11.8401863096
5379,8931,0.00025,0.00487,0,9884,9884,9884,0,0,1,-11.8401863096,11.8401863096
8128,8931,0.00025,0.00435,0,823,7250,7250,0,0,1,-11.8401863096,11.8401863096
6337,8931,0.00026,0.00426,0,757,7402,7402,0,0,1,-11.8401863096,11.8401863096
1237,8931,0.00025,0.00479,0,10049,10049,10049,0,0,1,-11.8401863096,11.8401863096
4127,9173,0.000169,0.00076,0,438,40572,40572,0,0,1,-11.8401863096,11.8401863096
4127,7974,0.00039,0.00126,0,495,23949,23949,0,0,1,-11.8401863096,11.8401863096
2432,4816,0.011229,0.074659,0,419,419,419,0,0,1,-11.8401863096,11.8401863096
2432,1866,0.014521,0.058081,0,400,528,528,0,0,1,-11.8401863096,11.8401863096
2432,8809,0.00064,0.003919,0,533,7955,7955,0,0,1,-11.8401863096,11.8401863096
2432,5146,0.014789,0.07768,0,400,400,400,0,0,1,-11.8401863096,11.8401863096
2432,6940,0.00938,0.05355,0,572,582,582,0,0,1,-11.8401863096,11.8401863096
2432,1742,0.00124,0.004289,0,419,7075,7075,0,0,1,-11.8401863096,11.8401863096
5213,8627,0.00968,0.04388,0,703,703,703,0,0,1,-11.8401863096,11.8401863096
5213,174,0.008531,0.067151,0,457,467,467,0,0,1,-11.8401863096,11.8401863096
5213,7437,0.00731,0.04106,0,438,758,758,0,0,1,-11.8401863096,11.8401863096
7342,5940,0.004349,0.02555,0,533,1219,1219,0,0,1,-11.8401863096,11.8401863096
7342,7495,0.00599,0.03462,0,476,900,900,0,0,1,-11.8401863096,11.8401863096
8808,4816,0.002961,0.021591,0,553,1450,1450,0,0,1,-11.8401863096,11.8401863096
8808,4816,0.002901,0.02206,0,572,1420,1420,0,0,1,-11.8401863096,11.8401863096
8808,6053,0.002979,0.016969,0,476,1834,1834,0,0,1,-11.8401863096,11.8401863096
5764,4189,0.00312,0.020021,0,476,1559,1559,0,0,1,-11.8401863096,11.8401863096
8507,1973,0.000219,0.000909,0,33783,33783,33783,0,0,1,-11.8401863096,11.8401863096
1394,1973,0.000219,0.00093,0,457,33061,33061,0,0,1,-11.8401863096,11.8401863096
2898,2128,0.000151,0.000289,0,96873,96873,96873,0,0,1,-11.8401863096,11.8401863096
4942,8255,0.00563,0.043599,0,719,719,719,0,0,1,-11.8401863096,11.8401863096
4942,4748,0.000969,0.00612,0,514,5098,5098,0,0,1,-11.8401863096,11.8401863096
3486,3594,0.005021,0.020719,0,438,1482,1482,0,0,1,-11.8401863096,11.8401863096
3486,4679,0.00988,0.041039,0,749,749,749,0,0,1,-11.8401863096,11.8401863096
4656,4235,0.003159,0.02011,0,476,1552,1552,0,0,1,-11.8401863096,11.8401863096
4656,4235,0.003219,0.01969,0,476,1584,1584,0,0,1,-11.8401863096,11.8401863096
7129,5441,0.00049,0.00238,0,13000,13000,13000,0,0,1,-11.8401863096,11.8401863096
7129,5441,0.000479,0.002419,0,12810,12810,12810,0,0,1,-11.8401863096,11.8401863096
8250,5720,0.00264,0.019729,0,533,1587,1587,0,0,1,-11.8401863096,11.8401863096
8250,5720,0.002581,0.02011,0,495,1558,1558,0,0,1,-11.8401863096,11.8401863096
6831,6723,0.00037,0.002831,0,553,11064,11064,0,0,1,-11.8401863096,11.8401863096
6831,5686,0.00213,0.012789,0,514,2437,2437,0,0,1,-11.8401863096,11.8401863096
2377,805,0.018669,0.092281,0,336,336,336,0,0,1,-11.8401863096,11.8401863096
907,9091,3.9e-05,0.000401,0,78402,78402,78402,0,0,1,-11.8401863096,11.8401863096
4056,9091,6e-05,0.00044,0,381,71132,71132,0,0,1,-11.8401863096,11.8401863096
6837,2142,6e-05,0.0005,0,514,62725,62725,0,0,1,-11.8401863096,11.8401863096
5666,2641,0.001271,0.007031,0,476,4421,4421,0,0,1,-11.8401863096,11.8401863096
5666,7577,0.00055,0.003159,0,610,9851,9851,0,0,1,-11.8401863096,11.8401863096
5666,7577,0.00055,0.00338,0,591,9225,9225,0,0,1,-11.8401863096,11.8401863096
5666,7577,0.00105,0.004771,0,495,6466,6466,0,0,1,-11.8401863096,11.8401863096
5666,1629,0.003289,0.015039,0,381,2052,2052,0,0,1,-11.8401863096,11.8401863096
726,687,0.00036,0.004349,0,610,7239,7239,0,0,1,-11.8401863096,11.8401863096
3526,687,0.00038,0.003669,0,8564,8564,8564,0,0,1,-11.8401863096,11.8401863096
6382,2425,0.00118,0.00701,0,4444,4444,4444,0,0,1,-11.8401863096,11.8401863096
6382,2425,0.001229,0.00686,0,533,4533,4533,0,0,1,-11.8401863096,11.8401863096
6382,5907,0.00301,0.0217,0,1442,1442,1442,0,0,1,-11.8401863096,11.8401863096
6382,5907,0.003409,0.01924,0,1617,1617,1617,0,0,1,-11.8401863096,11.8401863096
6382,5907,0.003409,0.01938,0,572,1606,1606,0,0,1,-11.8401863096,11.8401863096
7847,9217,0.002719,0.02131,0,1471,1471,1471,0,0,1,-11.8401863096,11.8401863096
2981,1448,0.00295,0.01956,0,1597,1597,1597,0,0,1,-11.8401863096,11.8401863096
5110,5686,0.001091,0.00831,0,476,3769,3769,0,0,1,-11.8401863096,11.8401863096
2968,5907,0.00111,0.008211,0,553,3813,3813,0,0,1,-11.8401863096,11.8401863096
5441,2155,0.002469,0.015271,0,629,2042,2042,0,0,1,-11.8401863096,11.8401863096
5441,8112,0.00212,0.01601,0,1956,1956,1956,0,0,1,-11.8401863096,11.8401863096
5441,2535,0.00037,0.0028,0,533,11184,11184,0,0,1,-11.8401863096,11.8401863096
5441,7098,0.00162,0.01238,0,2530,2530,2530,0,0,1,-11.8401863096,11.8401863096
5441,7098,0.001909,0.01162,0,2683,2683,2683,0,0,1,-11.8401863096,11.8401863096
5441,7098,0.001909,0.010729,0,553,2899,2899,0,0,1,-11.8401863096,11.8401863096
5441,3737,0.00089,0.00526,0,419,5922,5922,0,0,1,-11.8401863096,11.8401863096
5441,5529,0.00087,0.00536,0,5818,5818,5818,0,0,1,-11.8401863096,11.8401863096
5441,5753,0.001521,0.01176,0,533,2664,2664,0,0,1,-11.8401863096,11.8401863096
9019,6563,0.00014,0.000591,0,476,52008,52008,0,0,1,-11.8401863096,11.8401863096
1341,1101,0.003531,0.028781,0,1090,1090,1090,0,0,1,-11.8401863096,11.8401863096
2797,8291,0.004599,0.03657,0,553,857,857,0,0,1,-11.8401863096,11.8401863096
2797,8367,0.00307,0.019159,0,591,1628,1628,0,0,1,-11.8401863096,11.8401863096
2797,1100,0.000581,0.004461,0,514,7022,7022,0,0,1,-11.8401863096,11.8401863096
2797,6887,0.00164,0.01161,0,591,2694,2694,0,0,1,-11.8401863096,11.8401863096
4939,6880,0.00057,0.003281,0,533,9486,9486,0,0,1,-11.8401863096,11.8401863096
7738,6982,0.020419,0.063669,0,473,473,473,0,0,1,-11.8401863096,11.8401863096
6565,3121,0.01424,0.04751,0,637,637,637,0,0,1,-11.8401863096,11.8401863096
8707,280,0.00157,0.008849,0,553,3515,3515,0,0,1,-11.8401863096,11.8401863096
8707,2510,0.01218,0.07524,0,415,415,415,0,0,1,-11.8401863096,11.8401863096
1625,766,0.00037,0.00151,0,20318,20318,20318,0,0,1,-11.8401863096,11.8401863096
8411,6232,0.000219,0.000531,0,54993,54993,54993,0,0,1,-11.8401863096,11.8401863096
3951,1397,0.002849,0.0137,0,2258,2258,2258,0,0,1,-11.8401863096,11.8401863096
964,7282,0.00116,0.01692,0,1283,1863,1863,0,0,1,-11.8401863096,11.8401863096
964,7282,0.00133,0.01462,0,1415,2152,2152,0,0,1,-11.8401863096,11.8401863096
964,6475,0.00063,0.00821,0,987,3837,3837,0,0,1,-11.8401863096,11.8401863096
964,6475,0.00064,0.00804,0,1283,3917,3917,0,0,1,-11.8401863096,11.8401863096
5658,5420,0.00126,0.01272,0,1382,2472,2472,0,0,1,-11.8401863096,11.8401863096
5658,8267,0.00337,0.0494,0,638,638,638,0,0,1,-11.8401863096,11.8401863096
5658,7328,0.0014,0.0214,0,1473,1473,1473,0,0,1,-11.8401863096,11.8401863096
5658,7328,0.00137,0.02182,0,1445,1445,1445,0,0,1,-11.8401863096,11.8401863096
5658,7164,0.00212,0.02063,0,1218,1524,1524,0,0,1,-11.8401863096,11.8401863096
5550,410,0.00186,0.01045,0,610,2976,2976,0,0,1,-11.8401863096,11.8401863096
5550,7579,0.00426,0.021771,0,438,1424,1424,0,0,1,-11.8401863096,11.8401863096
5550,7579,0.002659,0.020539,0,495,1526,1526,0,0,1,-11.8401863096,11.8401863096
5550,4189,0.00606,0.049919,0,457,629,629,0,0,1,-11.8401863096,11.8401863096
7282,4196,0.00109,0.01192,0,889,2639,2639,0,0,1,-11.8401863096,11.8401863096
1526,3916,0.013021,0.049219,0,438,621,621,0,0,1,-11.8401863096,11.8401863096
1526,4747,0.00236,0.01239,0,438,2505,2505,0,0,1,-11.8401863096,11.8401863096
1526,4747,0.0027,0.015169,0,419,2051,2051,0,0,1,-11.8401863096,11.8401863096
4541,3346,0.00285,0.03283,0,959,959,959,0,0,1,-11.8401863096,11.8401863096
4541,3346,0.00529,0.03969,0,789,789,789,0,0,1,-11.8401863096,11.8401863096
1343,3346,0.00254,0.03721,0,847,847,847,0,0,1,-11.8401863096,11.8401863096
3680,2719,0.000159,0.00069,0,44610,44610,44610,0,0,1,-11.8401863096,11.8401863096
3680,2719,0.000229,0.000979,0,31417,31417,31417,0,0,1,-11.8401863096,11.8401863096
3680,2719,0.00024,0.00082,0,36971,36971,36971,0,0,1,-11.8401863096,11.8401863096
3680,795,0.000169,0.00075,0,41087,41087,41087,0,0,1,-11.8401863096,11.8401863096
3680,4880,0.00368,0.01756,0,1761,1761,1761,0,0,1,-11.8401863096,11.8401863096
3680,1868,0.002599,0.020659,0,1518,1518,1518,0,0,1,-11.8401863096,11.8401863096
7464,5564,0.00018,0.00064,0,47512,47512,47512,0,0,1,-11.8401863096,11.8401863096
7464,7036,0.000159,0.000771,0,381,40125,40125,0,0,1,-11.8401863096,11.8401863096
7464,5940,0.00357,0.01981,0,476,1570,1570,0,0,1,-11.8401863096,11.8401863096
7464,7495,0.006021,0.03205,0,533,969,969,0,0,1,-11.8401863096,11.8401863096
4850,2886,0.001781,0.01164,0,533,2683,2683,0,0,1,-11.8401863096,11.8401863096
4850,7049,0.002781,0.018831,0,514,1660,1660,0,0,1,-11.8401863096,11.8401863096
2510,6146,0.000349,0.00281,0,11156,11156,11156,0,0,1,-11.8401863096,11.8401863096
90,1860,0.00313,0.02444,0,610,1282,1282,0,0,1,-11.8401863096,11.8401863096
90,1860,0.00368,0.02074,0,591,1500,1500,0,0,1,-11.8401863096,11.8401863096
2142,3276,9.1e-05,0.001539,0,20489,20489,20489,0,0,1,-11.8401863096,11.8401863096
2142,3545,0.00251,0.01111,0,2774,2774,2774,0,0,1,-11.8401863096,11.8401863096
2142,6842,0.003081,0.017961,0,419,1734,1734,0,0,1,-11.8401863096,11.8401863096
2142,6744,0.005341,0.030419,0,438,1023,1023,0,0,1,-11.8401863096,11.8401863096
2142,7635,9.9e-05,0.00126,0,514,24993,24993,0,0,1,-11.8401863096,11.8401863096
9091,1040,0.002169,0.017901,0,419,1752,1752,0,0,1,-11.8401863096,11.8401863096
2457,6178,0.00011,0.00038,0,79847,79847,79847,0,0,1,-11.8401863096,11.8401863096
1422,1462,0.00212,0.00494,0,5876,5876,5876,0,0,1,-11.8401863096,11.8401863096
1422,7772,0.018901,0.077349,0,397,397,397,0,0,1,-11.8401863096,11.8401863096
7881,5365,0.00957,0.0395,0,457,778,778,0,0,1,-11.8401863096,11.8401863096
7881,6982,0.02324,0.063469,0,400,468,468,0,0,1,-11.8401863096,11.8401863096
6926,3327,0.000531,0.004331,0,610,7240,7240,0,0,1,-11.8401863096,11.8401863096
1959,615,0.002581,0.006229,0,4685,4685,4685,0,0,1,-11.8401863096,11.8401863096
6455,1262,0.00031,0.002211,0,419,14149,14149,0,0,1,-11.8401863096,11.8401863096
803,6982,0.01087,0.06114,0,438,509,509,0,0,1,-11.8401863096,11.8401863096
803,5918,0.011581,0.061099,0,419,508,508,0,0,1,-11.8401863096,11.8401863096
7624,3070,0.002099,0.016271,0,400,1926,1926,0,0,1,-11.8401863096,11.8401863096
500,1547,0.00093,0.005461,0,5703,5703,5703,0,0,1,-11.8401863096,11.8401863096
500,5237,0.009591,0.037039,0,419,826,826,0,0,1,-11.8401863096,11.8401863096
500,772,0.002591,0.017211,0,553,1815,1815,0,0,1,-11.8401863096,11.8401863096
500,8950,0.00164,0.013651,0,495,2298,2298,0,0,1,-11.8401863096,11.8401863096
2754,2079,0.003219,0.014719,0,457,2097,2097,0,0,1,-11.8401863096,11.8401863096
2754,2229,0.00401,0.022229,0,457,1399,1399,0,0,1,-11.8401863096,11.8401863096
2754,7049,0.00126,0.010211,0,591,3071,3071,0,0,1,-11.8401863096,11.8401863096
4118,7873,0.009169,0.03993,0,772,772,772,0,0,1,-11.8401863096,11.8401863096
4118,3865,0.001349,0.006081,0,5072,5072,5072,0,0,1,-11.8401863096,11.8401863096
1754,8486,0.00156,0.01931,0,1580,1631,1631,0,0,1,-11.8401863096,11.8401863096
1754,7530,0.00152,0.01968,0,1481,1601,1601,0,0,1,-11.8401863096,11.8401863096
1754,7778,0.00094,0.01433,0,1678,2200,2200,0,0,1,-11.8401863096,11.8401863096
1754,6897,0.00092,0.01461,0,1448,2158,2158,0,0,1,-11.8401863096,11.8401863096
1754,960,0.00137,0.02012,0,1119,1567,1567,0,0,1,-11.8401863096,11.8401863096
1754,960,0.00134,0.02051,0,921,1537,1537,0,0,1,-11.8401863096,11.8401863096
3857,4491,0.00314,0.042151,0,572,748,748,0,0,1,-11.8401863096,11.8401863096
3857,6010,0.000651,0.00494,0,6340,6340,6340,0,0,1,-11.8401863096,11.8401863096
3857,6940,0.003961,0.02426,0,591,1286,1286,0,0,1,-11.8401863096,11.8401863096
858,1642,0.00013,0.0015,0,20980,20980,20980,0,0,1,-11.8401863096,11.8401863096
3028,809,0.00013,0.00147,0,1876,21405,21405,0,0,1,-11.8401863096,11.8401863096
4819,1642,0.00011,0.00172,0,1876,18328,18328,0,0,1,-11.8401863096,11.8401863096
2035,809,0.00012,0.00166,0,18979,18979,18979,0,0,1,-11.8401863096,11.8401863096
3869,1642,0.00012,0.00168,0,1909,18755,18755,0,0,1,-11.8401863096,11.8401863096
3741,809,0.00012,0.00172,0,1909,18321,18321,0,0,1,-11.8401863096,11.8401863096
742,687,0.00093,0.005669,0,5499,5499,5499,0,0,1,-11.8401863096,11.8401863096
2910,7098,0.00105,0.00506,0,6113,6113,6113,0,0,1,-11.8401863096,11.8401863096
5688,6231,0.00113,0.006539,0,4761,4761,4761,0,0,1,-11.8401863096,11.8401863096
5182,5455,0.00037,0.002919,0,10736,10736,10736,0,0,1,-11.8401863096,11.8401863096
707,5695,0.005169,0.03738,0,476,838,838,0,0,1,-11.8401863096,11.8401863096
3814,954,0.00125,0.006669,0,457,4656,4656,0,0,1,-11.8401863096,11.8401863096
2313,2438,0.001281,0.00661,0,4692,4692,4692,0,0,1,-11.8401863096,11.8401863096
195,2985,0.00226,0.0138,0,457,2259,2259,0,0,1,-11.8401863096,11.8401863096
2518,3513,0.00213,0.02677,0,1177,1177,1177,0,0,1,-11.8401863096,11.8401863096
2518,3346,0.00154,0.01919,0,1349,1641,1641,0,0,1,-11.8401863096,11.8401863096
4544,601,0.00687,0.04413,0,708,708,708,0,0,1,-11.8401863096,11.8401863096
4544,3241,0.0045,0.04725,0,457,666,666,0,0,1,-11.8401863096,11.8401863096
4544,7338,0.00138,0.00837,0,3724,3724,3724,0,0,1,-11.8401863096,11.8401863096
3069,1538,0.000419,0.001901,0,16227,16227,16227,0,0,1,-11.8401863096,11.8401863096
3069,1538,0.00043,0.00186,0,16547,16547,16547,0,0,1,-11.8401863096,11.8401863096
6115,4729,0.003331,0.015099,0,591,2043,2043,0,0,1,-11.8401863096,11.8401863096
3344,6616,0.002099,0.01631,0,533,1921,1921,0,0,1,-11.8401863096,11.8401863096
3809,5616,0.001331,0.01082,0,591,2898,2898,0,0,1,-11.8401863096,11.8401863096
3809,6691,0.00199,0.00818,0,381,3753,3753,0,0,1,-11.8401863096,11.8401863096
3809,6691,0.00169,0.008831,0,3514,3514,3514,0,0,1,-11.8401863096,11.8401863096
1326,892,0.001771,0.014281,0,2196,2196,2196,0,0,1,-11.8401863096,11.8401863096
601,616,0.003099,0.01844,0,495,1690,1690,0,0,1,-11.8401863096,11.8401863096
3496,1551,0.003409,0.01819,0,438,1707,1707,0,0,1,-11.8401863096,11.8401863096
4925,2230,0.00057,0.00369,0,8460,8460,8460,0,0,1,-11.8401863096,11.8401863096
8057,5907,0.001081,0.00468,0,6577,6577,6577,0,0,1,-11.8401863096,11.8401863096
5354,5907,0.00105,0.004771,0,6466,6466,6466,0,0,1,-11.8401863096,11.8401863096
3674,616,0.001979,0.01549,0,591,2023,2023,0,0,1,-11.8401863096,11.8401863096
3674,7338,0.001469,0.015151,0,2076,2076,2076,0,0,1,-11.8401863096,11.8401863096
5836,5083,0.000711,0.003969,0,419,7834,7834,0,0,1,-11.8401863096,11.8401863096
5836,7576,0.00051,0.00274,0,11334,11334,11334,0,0,1,-11.8401863096,11.8401863096
5836,3191,0.000521,0.00306,0,495,10177,10177,0,0,1,-11.8401863096,11.8401863096
5836,3488,0.00188,0.011841,0,2635,2635,2635,0,0,1,-11.8401863096,11.8401863096
5836,1578,0.002469,0.010539,0,2919,2919,2919,0,0,1,-11.8401863096,11.8401863096
575,5300,0.00045,0.00351,0,514,8927,8927,0,0,1,-11.8401863096,11.8401863096
3929,9173,0.00037,0.000659,0,41796,41796,41796,0,0,1,-11.8401863096,11.8401863096
2089,3818,0.000401,0.0007,0,39156,39156,39156,0,0,1,-11.8401863096,11.8401863096
2089,6232,0.00014,0.000531,0,57521,57521,57521,0,0,1,-11.8401863096,11.8401863096
2089,1643,0.000289,0.0013,0,495,23719,23719,0,0,1,-11.8401863096,11.8401863096
2089,6253,7e-05,0.000289,0,106228,106228,106228,0,0,1,-11.8401863096,11.8401863096
2089,6684,0.00051,0.002151,0,381,14289,14289,0,0,1,-11.8401863096,11.8401863096
2089,8151,0.00037,0.00157,0,533,19583,19583,0,0,1,-11.8401863096,11.8401863096
5067,449,0.00022,0.00277,0,1448,11368,11368,0,0,1,-11.8401863096,11.8401863096
5067,449,0.00025,0.00271,0,1547,11607,11607,0,0,1,-11.8401863096,11.8401863096
7641,3037,0.000271,0.002081,0,572,15052,15052,0,0,1,-11.8401863096,11.8401863096
7641,3037,0.00025,0.00231,0,533,13595,13595,0,0,1,-11.8401863096,11.8401863096
3191,2340,0.00095,0.00331,0,9173,9173,9173,0,0,1,-11.8401863096,11.8401863096
3191,8711,0.00093,0.00336,0,9061,9061,9061,0,0,1,-11.8401863096,11.8401863096
8104,8722,0.000341,0.002211,0,591,14120,14120,0,0,1,-11.8401863096,11.8401863096
2644,9191,0.00032,0.00232,0,13488,13488,13488,0,0,1,-11.8401863096,11.8401863096
4128,8522,3.9e-05,0.000271,0,514,115370,115370,0,0,1,-11.8401863096,11.8401863096
604,7522,0.00075,0.0101,0,1613,3119,3119,0,0,1,-11.8401863096,11.8401863096
604,4000,0.00118,0.01455,0,1547,2164,2164,0,0,1,-11.8401863096,11.8401863096
2155,9021,0.0017,0.0098,0,514,3176,3176,0,0,1,-11.8401863096,11.8401863096
2155,9021,0.001521,0.01111,0,2817,2817,2817,0,0,1,-11.8401863096,11.8401863096
2155,2042,0.000169,0.001401,0,22385,22385,22385,0,0,1,-11.8401863096,11.8401863096
2155,687,0.002591,0.01725,0,610,1811,1811,0,0,1,-11.8401863096,11.8401863096
2155,3520,0.000169,0.001159,0,438,26969,26969,0,0,1,-11.8401863096,11.8401863096
2155,4729,0.00307,0.01339,0,533,2300,2300,0,0,1,-11.8401863096,11.8401863096
2641,4889,0.002591,0.013521,0,514,2295,2295,0,0,1,-11.8401863096,11.8401863096
9067,9051,0.000581,0.005031,0,553,6238,6238,0,0,1,-11.8401863096,11.8401863096
6969,5573,0.001419,0.00595,0,381,5164,5164,0,0,1,-11.8401863096,11.8401863096
666,1494,0.00205,0.02664,0,1183,1183,1183,0,0,1,-11.8401863096,11.8401863096
666,2732,0.00295,0.03721,0,847,847,847,0,0,1,-11.8401863096,11.8401863096
666,4550,0.00335,0.03648,0,863,863,863,0,0,1,-11.8401863096,11.8401863096
666,1607,0.00022,0.00251,0,1251,12537,12537,0,0,1,-11.8401863096,11.8401863096
666,2093,0.00059,0.00651,0,1645,4833,4833,0,0,1,-11.8401863096,11.8401863096
3565,2177,0.008539,0.041979,0,381,738,738,0,0,1,-11.8401863096,11.8401863096
3565,2841,0.001349,0.0052,0,400,5880,5880,0,0,1,-11.8401863096,11.8401863096
3611,7972,0.00245,0.013909,0,514,2237,2237,0,0,1,-11.8401863096,11.8401863096
3611,2481,0.001469,0.008419,0,553,3697,3697,0,0,1,-11.8401863096,11.8401863096
5420,7164,0.00084,0.00836,0,1349,3760,3760,0,0,1,-11.8401863096,11.8401863096
7119,2078,0.002591,0.017789,0,514,1758,1758,0,0,1,-11.8401863096,11.8401863096
7119,7873,0.009651,0.05968,0,419,523,523,0,0,1,-11.8401863096,11.8401863096
7422,7519,0.00143,0.00799,0,381,3892,3892,0,0,1,-11.8401863096,11.8401863096
7422,6744,0.001969,0.014909,0,572,2101,2101,0,0,1,-11.8401863096,11.8401863096
1026,1860,0.01039,0.06406,0,487,487,487,0,0,1,-11.8401863096,11.8401863096
4765,3327,0.000719,0.005331,0,438,5873,5873,0,0,1,-11.8401863096,11.8401863096
6036,6921,0.00052,0.00565,0,1415,5568,5568,0,0,1,-11.8401863096,11.8401863096
8670,7069,0.002409,0.019479,0,495,1610,1610,0,0,1,-11.8401863096,11.8401863096
8670,7069,0.00256,0.019151,0,419,1635,1635,0,0,1,-11.8401863096,11.8401863096
8670,2866,0.00656,0.02288,0,381,1328,1328,0,0,1,-11.8401863096,11.8401863096
4032,6450,0.0027,0.014901,0,400,2086,2086,0,0,1,-11.8401863096,11.8401863096
4032,5738,0.003591,0.01362,0,400,2243,2243,0,0,1,-11.8401863096,11.8401863096
7327,2481,0.002211,0.01188,0,2614,2614,2614,0,0,1,-11.8401863096,11.8401863096
7327,8189,0.00068,0.00357,0,400,8692,8692,0,0,1,-11.8401863096,11.8401863096
7474,1584,0.000211,0.000969,0,400,31852,31852,0,0,1,-11.8401863096,11.8401863096
8947,3390,9.9e-05,0.000539,0,57640,57640,57640,0,0,1,-11.8401863096,11.8401863096
1808,6384,0.00645,0.0263,0,419,1167,1167,0,0,1,-11.8401863096,11.8401863096
4624,6031,0.00063,0.001901,0,15773,15773,15773,0,0,1,-11.8401863096,11.8401863096
1721,3558,0.000281,0.000669,0,43532,43532,43532,0,0,1,-11.8401863096,11.8401863096
7694,3865,0.000219,0.00064,0,46697,46697,46697,0,0,1,-11.8401863096,11.8401863096
9181,6723,0.00014,0.00105,0,29820,29820,29820,0,0,1,-11.8401863096,11.8401863096
8373,8748,0.003219,0.020729,0,533,1506,1506,0,0,1,-11.8401863096,11.8401863096
8373,8475,0.00051,0.003151,0,572,9896,9896,0,0,1,-11.8401863096,11.8401863096
8373,8475,0.000409,0.00331,0,514,9471,9471,0,0,1,-11.8401863096,11.8401863096
5630,6639,0.002289,0.017479,0,591,1792,1792,0,0,1,-11.8401863096,11.8401863096
5630,1187,0.002831,0.01895,0,533,1649,1649,0,0,1,-11.8401863096,11.8401863096
5630,7274,0.006289,0.036521,0,853,853,853,0,0,1,-11.8401863096,11.8401863096
5630,8992,0.005651,0.032169,0,438,968,968,0,0,1,-11.8401863096,11.8401863096
5630,7266,0.00414,0.02262,0,476,1374,1374,0,0,1,-11.8401863096,11.8401863096
3492,6734,0.01095,0.05814,0,457,534,534,0,0,1,-11.8401863096,11.8401863096
3492,1015,0.009,0.0368,0,495,834,834,0,0,1,-11.8401863096,11.8401863096
3492,8310,0.000229,0.00181,0,553,17314,17314,0,0,1,-11.8401863096,11.8401863096
1980,6570,0.00119,0.00726,0,610,4294,4294,0,0,1,-11.8401863096,11.8401863096
9137,749,0.011771,0.051669,0,597,597,597,0,0,1,-11.8401863096,11.8401863096
7522,2183,0.00209,0.02279,0,1381,1381,1381,0,0,1,-11.8401863096,11.8401863096
7571,3916,0.002031,0.01443,0,2168,2168,2168,0,0,1,-11.8401863096,11.8401863096
7571,6891,0.00145,0.008479,0,553,3673,3673,0,0,1,-11.8401863096,11.8401863096
2526,6199,0.00124,0.01433,0,1514,2197,2197,0,0,1,-11.8401863096,11.8401863096
2526,6199,0.00127,0.01402,0,1876,2244,2244,0,0,1,-11.8401863096,11.8401863096
1483,3649,0.013039,0.052841,0,581,581,581,0,0,1,-11.8401863096,11.8401863096
2365,6199,0.00235,0.02739,0,954,1150,1150,0,0,1,-11.8401863096,11.8401863096
2365,6199,0.0024,0.02681,0,1174,1174,1174,0,0,1,-11.8401863096,11.8401863096
2365,4141,0.00135,0.02056,0,757,1534,1534,0,0,1,-11.8401863096,11.8401863096
2365,1311,0.00087,0.01124,0,954,2802,2802,0,0,1,-11.8401863096,11.8401863096
8316,174,0.0012,0.00818,0,629,3821,3821,0,0,1,-11.8401863096,11.8401863096
174,6430,0.006961,0.05561,0,495,564,564,0,0,1,-11.8401863096,11.8401863096
5340,7892,0.00105,0.00763,0,476,4102,4102,0,0,1,-11.8401863096,11.8401863096
5340,561,0.000219,0.00182,0,17232,17232,17232,0,0,1,-11.8401863096,11.8401863096
5340,8843,3.9e-05,0.0002,0,155017,155017,155017,0,0,1,-11.8401863096,11.8401863096
5340,8843,4.5e-05,0.000195,0,157839,157839,157839,0,0,1,-11.8401863096,11.8401863096
5340,4239,0.0035,0.022651,0,533,1379,1379,0,0,1,-11.8401863096,11.8401863096
3866,1860,0.004281,0.02319,0,457,1340,1340,0,0,1,-11.8401863096,11.8401863096
3866,5395,0.003729,0.014021,0,419,2178,2178,0,0,1,-11.8401863096,11.8401863096
7042,2177,0.00212,0.01582,0,572,1979,1979,0,0,1,-11.8401863096,11.8401863096
8672,7164,0.00056,0.00784,0,757,4019,4019,0,0,1,-11.8401863096,11.8401863096
1860,7772,0.004401,0.01813,0,1694,1694,1694,0,0,1,-11.8401863096,11.8401863096
1860,7772,0.005021,0.02144,0,1435,1435,1435,0,0,1,-11.8401863096,11.8401863096
4885,2928,0.00018,0.000219,0,381,111427,111427,0,0,1,-11.8401863096,11.8401863096
4157,2928,0.000151,0.000211,0,121741,121741,121741,0,0,1,-11.8401863096,11.8401863096
4432,2928,0.000151,0.000211,0,121741,121741,121741,0,0,1,-11.8401863096,11.8401863096
2072,5983,0.00282,0.02591,0,1212,1212,1212,0,0,1,-11.8401863096,11.8401863096
3450,6552,0.00131,0.008539,0,533,3657,3657,0,0,1,-11.8401863096,11.8401863096
3956,7507,0.002159,0.015969,0,1961,1961,1961,0,0,1,-11.8401863096,11.8401863096
5286,1838,0.00019,0.000281,0,93122,93122,93122,0,0,1,-11.8401863096,11.8401863096
5571,2230,0.0002,0.000281,0,91583,91583,91583,0,0,1,-11.8401863096,11.8401863096
2078,8005,0.00139,0.00774,0,572,4017,4017,0,0,1,-11.8401863096,11.8401863096
639,6351,0.01101,0.06739,0,463,463,463,0,0,1,-11.8401863096,11.8401863096
639,2749,0.00063,0.00463,0,438,6761,6761,0,0,1,-11.8401863096,11.8401863096
639,9130,0.002341,0.009599,0,476,3197,3197,0,0,1,-11.8401863096,11.8401863096
410,4189,0.00375,0.021659,0,476,1438,1438,0,0,1,-11.8401863096,11.8401863096
1494,5781,0.00056,0.00749,0,1283,4206,4206,0,0,1,-11.8401863096,11.8401863096
583,6616,0.00118,0.00926,0,533,3384,3384,0,0,1,-11.8401863096,11.8401863096
583,6031,0.002039,0.013081,0,514,2386,2386,0,0,1,-11.8401863096,11.8401863096
1746,7507,0.00155,0.010961,0,2854,2854,2854,0,0,1,-11.8401863096,11.8401863096
3276,7635,3.9e-05,0.00036,0,419,87233,87233,0,0,1,-11.8401863096,11.8401863096
1105,196,0.00024,0.000409,0,381,66610,66610,0,0,1,-11.8401863096,11.8401863096
8522,7132,0.000341,0.001659,0,553,18651,18651,0,0,1,-11.8401863096,11.8401863096
8522,5351,0.005461,0.024919,0,457,1239,1239,0,0,1,-11.8401863096,11.8401863096
8763,7056,0.00158,0.02413,0,954,1307,1307,0,0,1,-11.8401863096,11.8401863096
8763,8825,0.00155,0.02458,0,856,1283,1283,0,0,1,-11.8401863096,11.8401863096
8763,6889,0.00021,0.00256,0,1415,12298,12298,0,0,1,-11.8401863096,11.8401863096
8763,6889,0.00024,0.00243,0,1514,12936,12936,0,0,1,-11.8401863096,11.8401863096
8763,8887,0.00144,0.02266,0,1392,1392,1392,0,0,1,-11.8401863096,11.8401863096
8763,8887,0.0014,0.02098,0,1503,1503,1503,0,0,1,-11.8401863096,11.8401863096
8763,8487,0.00086,0.01074,0,2932,2932,2932,0,0,1,-11.8401863096,11.8401863096
8748,8475,0.003341,0.02611,0,553,1200,1200,0,0,1,-11.8401863096,11.8401863096
217,6785,0.00387,0.02063,0,514,1505,1505,0,0,1,-11.8401863096,11.8401863096
217,6785,0.00405,0.018271,0,514,1688,1688,0,0,1,-11.8401863096,11.8401863096
217,1179,0.00101,0.00462,0,400,6680,6680,0,0,1,-11.8401863096,11.8401863096
217,2575,0.00088,0.00389,0,419,7921,7921,0,0,1,-11.8401863096,11.8401863096
217,7274,0.005081,0.039,0,514,804,804,0,0,1,-11.8401863096,11.8401863096
7972,8189,0.00257,0.0208,0,553,1508,1508,0,0,1,-11.8401863096,11.8401863096
7972,8189,0.00251,0.01926,0,514,1627,1627,0,0,1,-11.8401863096,11.8401863096
7972,1039,0.002531,0.01314,0,2361,2361,2361,0,0,1,-11.8401863096,11.8401863096
7253,7840,0.00132,0.00869,0,3594,3594,3594,0,0,1,-11.8401863096,11.8401863096
4395,8913,0.00082,0.004021,0,419,7698,7698,0,0,1,-11.8401863096,11.8401863096
4395,4852,0.00143,0.007479,0,438,4149,4149,0,0,1,-11.8401863096,11.8401863096
2795,1183,0.000659,0.005771,0,5439,5439,5439,0,0,1,-11.8401863096,11.8401863096
2795,1183,0.000591,0.006539,0,4811,4811,4811,0,0,1,-11.8401863096,11.8401863096
1305,6291,0.00589,0.025599,0,476,1203,1203,0,0,1,-11.8401863096,11.8401863096
1305,6982,0.00614,0.02343,0,438,1305,1305,0,0,1,-11.8401863096,11.8401863096
2732,1798,0.00155,0.01994,0,1481,1580,1580,0,0,1,-11.8401863096,11.8401863096
2732,3346,0.00205,0.03218,0,980,980,980,0,0,1,-11.8401863096,11.8401863096
4550,3346,0.00233,0.03154,0,999,999,999,0,0,1,-11.8401863096,11.8401863096
4725,5738,0.002341,0.01982,0,1583,1583,1583,0,0,1,-11.8401863096,11.8401863096
1083,8310,8.1e-05,0.000521,0,533,59909,59909,0,0,1,-11.8401863096,11.8401863096
1398,5567,9.9e-05,0.00069,0,591,45315,45315,0,0,1,-11.8401863096,11.8401863096
4281,4580,0.00276,0.016419,0,553,1898,1898,0,0,1,-11.8401863096,11.8401863096
7050,4908,0.00036,0.001229,0,457,24666,24666,0,0,1,-11.8401863096,11.8401863096
7050,3740,0.000229,0.000711,0,514,42288,42288,0,0,1,-11.8401863096,11.8401863096
6563,870,0.00013,0.00099,0,514,31635,31635,0,0,1,-11.8401863096,11.8401863096
8999,6495,0.001159,0.00689,0,419,4522,4522,0,0,1,-11.8401863096,11.8401863096
6888,5994,0.008531,0.03045,0,381,999,999,0,0,1,-11.8401863096,11.8401863096
5400,8005,0.000781,0.004531,0,514,6871,6871,0,0,1,-11.8401863096,11.8401863096
5400,8005,0.00075,0.00474,0,533,6583,6583,0,0,1,-11.8401863096,11.8401863096
5881,4031,0.002159,0.008349,0,3663,3663,3663,0,0,1,-11.8401863096,11.8401863096
8195,8334,0.00162,0.01651,0,1547,1905,1905,0,0,1,-11.8401863096,11.8401863096
933,6357,0.01236,0.044211,0,400,689,689,0,0,1,-11.8401863096,11.8401863096
933,6357,0.00825,0.03989,0,419,776,776,0,0,1,-11.8401863096,11.8401863096
933,3775,0.02187,0.066961,0,449,449,449,0,0,1,-11.8401863096,11.8401863096
933,3975,0.01212,0.06661,0,467,467,467,0,0,1,-11.8401863096,11.8401863096
3918,1642,0.00036,0.00534,0,889,5902,5902,0,0,1,-11.8401863096,11.8401863096
6802,1153,0.000229,0.00063,0,47123,47123,47123,0,0,1,-11.8401863096,11.8401863096
6802,7599,0.000219,0.000581,0,50874,50874,50874,0,0,1,-11.8401863096,11.8401863096
4025,3994,0.000281,0.00063,0,45791,45791,45791,0,0,1,-11.8401863096,11.8401863096
1595,1414,0.005021,0.035659,0,419,878,878,0,0,1,-11.8401863096,11.8401863096
3114,3656,0.00174,0.007901,0,3905,3905,3905,0,0,1,-11.8401863096,11.8401863096
5237,2229,0.003919,0.020581,0,495,1508,1508,0,0,1,-11.8401863096,11.8401863096
5237,9108,0.003341,0.016349,0,495,1893,1893,0,0,1,-11.8401863096,11.8401863096
5237,1478,0.003271,0.016669,0,457,1860,1860,0,0,1,-11.8401863096,11.8401863096
2799,8515,0.000151,0.000659,0,419,46722,46722,0,0,1,-11.8401863096,11.8401863096
6405,7873,0.00736,0.035659,0,868,868,868,0,0,1,-11.8401863096,11.8401863096
6405,3894,0.00944,0.042169,0,731,731,731,0,0,1,-11.8401863096,11.8401863096
4435,4734,0.00068,0.00652,0,856,4819,4819,0,0,1,-11.8401863096,11.8401863096
4435,3483,0.00188,0.02281,0,1381,1381,1381,0,0,1,-11.8401863096,11.8401863096
2079,7052,0.00168,0.00956,0,533,3255,3255,0,0,1,-11.8401863096,11.8401863096
2079,7052,0.001669,0.00981,0,514,3175,3175,0,0,1,-11.8401863096,11.8401863096
2079,772,0.002229,0.01599,0,591,1957,1957,0,0,1,-11.8401863096,11.8401863096
2079,772,0.00218,0.01631,0,610,1920,1920,0,0,1,-11.8401863096,11.8401863096
1081,6475,0.00238,0.02124,0,1053,1478,1478,0,0,1,-11.8401863096,11.8401863096
1081,6475,0.00194,0.02023,0,1251,1555,1555,0,0,1,-11.8401863096,11.8401863096
7361,3166,0.013831,0.05955,0,517,517,517,0,0,1,-11.8401863096,11.8401863096
7361,426,0.00876,0.04875,0,419,638,638,0,0,1,-11.8401863096,11.8401863096
2863,1857,0.0002,0.00099,0,400,31275,31275,0,0,1,-11.8401863096,11.8401863096
1364,2430,0.00105,0.00826,0,476,3794,3794,0,0,1,-11.8401863096,11.8401863096
2177,749,0.0172,0.06637,0,461,461,461,0,0,1,-11.8401863096,11.8401863096
3594,2850,0.00305,0.015781,0,476,1966,1966,0,0,1,-11.8401863096,11.8401863096
6555,3608,0.00208,0.02105,0,1481,1494,1494,0,0,1,-11.8401863096,11.8401863096
8475,1965,0.00614,0.043729,0,476,716,716,0,0,1,-11.8401863096,11.8401863096
8475,5926,0.000229,0.001849,0,553,16954,16954,0,0,1,-11.8401863096,11.8401863096
5735,6053,0.00386,0.025789,0,438,1212,1212,0,0,1,-11.8401863096,11.8401863096
5735,2341,0.002031,0.012,0,591,2596,2596,0,0,1,-11.8401863096,11.8401863096
2629,7507,0.000591,0.004,0,495,7813,7813,0,0,1,-11.8401863096,11.8401863096
1137,2406,9.1e-05,0.00051,0,60973,60973,60973,0,0,1,-11.8401863096,11.8401863096
7577,5814,0.00732,0.039969,0,419,778,778,0,0,1,-11.8401863096,11.8401863096
7577,3231,0.004581,0.02031,0,629,1518,1518,0,0,1,-11.8401863096,11.8401863096
7663,5814,0.00132,0.00537,0,457,5713,5713,0,0,1,-11.8401863096,11.8401863096
1183,1159,0.007521,0.0387,0,476,802,802,0,0,1,-11.8401863096,11.8401863096
6852,5051,0.005159,0.031281,0,533,997,997,0,0,1,-11.8401863096,11.8401863096
8307,8807,9.9e-05,0.001159,0,27156,27156,27156,0,0,1,-11.8401863096,11.8401863096
6947,8807,9.9e-05,0.00113,0,27847,27847,27847,0,0,1,-11.8401863096,11.8401863096
4505,4357,0.00019,0.000909,0,381,34015,34015,0,0,1,-11.8401863096,11.8401863096
7144,7791,0.00107,0.00413,0,7404,7404,7404,0,0,1,-11.8401863096,11.8401863096
6889,2085,9e-05,0.00058,0,1251,53817,53817,0,0,1,-11.8401863096,11.8401863096
6889,4024,9e-05,0.00059,0,1152,52926,52926,0,0,1,-11.8401863096,11.8401863096
6889,9065,8e-05,0.00053,0,757,58932,58932,0,0,1,-11.8401863096,11.8401863096
6889,661,8e-05,0.00052,0,757,60039,60039,0,0,1,-11.8401863096,11.8401863096
6612,8864,0.000271,0.00151,0,495,20590,20590,0,0,1,-11.8401863096,11.8401863096
8931,6199,0.00053,0.00585,0,1909,5378,5378,0,0,1,-11.8401863096,11.8401863096
8931,6199,0.00047,0.00663,0,1448,4753,4753,0,0,1,-11.8401863096,11.8401863096
8931,6199,0.00046,0.00676,0,1251,4662,4662,0,0,1,-11.8401863096,11.8401863096
8931,6199,0.00045,0.00689,0,1251,4575,4575,0,0,1,-11.8401863096,11.8401863096
8931,8494,0.00028,0.00338,0,1580,9314,9314,0,0,1,-11.8401863096,11.8401863096
8931,8494,0.0003,0.00319,0,1349,9859,9859,0,0,1,-11.8401863096,11.8401863096
1643,4511,0.00025,0.00101,0,476,30359,30359,0,0,1,-11.8401863096,11.8401863096
196,1973,0.000281,0.00119,0,25834,25834,25834,0,0,1,-11.8401863096,11.8401863096
2902,5573,0.00018,0.00063,0,48210,48210,48210,0,0,1,-11.8401863096,11.8401863096
4950,4410,0.00382,0.02868,0,1092,1092,1092,0,0,1,-11.8401863096,11.8401863096
4950,333,0.00361,0.0235,0,572,1329,1329,0,0,1,-11.8401863096,11.8401863096
4950,6908,0.00538,0.03569,0,876,876,876,0,0,1,-11.8401863096,11.8401863096
3377,7726,6e-05,0.000409,0,514,76413,76413,0,0,1,-11.8401863096,11.8401863096
1027,3243,9e-05,0.00102,0,757,30849,30849,0,0,1,-11.8401863096,11.8401863096
1027,2458,0.0014,0.01649,0,1711,1909,1909,0,0,1,-11.8401863096,11.8401863096
1027,2919,0.00034,0.00427,0,1119,7375,7375,0,0,1,-11.8401863096,11.8401863096
5308,8560,0.0001,0.00109,0,757,28859,28859,0,0,1,-11.8401863096,11.8401863096
5308,6427,0.00137,0.01682,0,1777,1872,1872,0,0,1,-11.8401863096,11.8401863096
5308,8347,0.00131,0.01262,0,1514,2490,2490,0,0,1,-11.8401863096,11.8401863096
7148,5610,0.00262,0.019669,0,533,1592,1592,0,0,1,-11.8401863096,11.8401863096
7148,2421,0.00082,0.00526,0,476,5934,5934,0,0,1,-11.8401863096,11.8401863096
7148,2421,0.000841,0.005151,0,457,6053,6053,0,0,1,-11.8401863096,11.8401863096
7148,2421,0.000669,0.005081,0,476,6164,6164,0,0,1,-11.8401863096,11.8401863096
7148,6989,0.001919,0.012669,0,476,2466,2466,0,0,1,-11.8401863096,11.8401863096
44,1545,0.002659,0.02,0,1566,1566,1566,0,0,1,-11.8401863096,11.8401863096
44,3541,0.003031,0.02343,0,572,1338,1338,0,0,1,-11.8401863096,11.8401863096
6231,4710,0.01176,0.059159,0,400,524,524,0,0,1,-11.8401863096,11.8401863096
6231,8367,0.002469,0.017531,0,495,1785,1785,0,0,1,-11.8401863096,11.8401863096
6231,2288,0.000669,0.005729,0,5477,5477,5477,0,0,1,-11.8401863096,11.8401863096
8291,8473,0.000781,0.00876,0,381,3592,3592,0,0,1,-11.8401863096,11.8401863096
8291,5455,0.00062,0.00482,0,553,6500,6500,0,0,1,-11.8401863096,11.8401863096
8291,7635,0.001349,0.012599,0,533,2493,2493,0,0,1,-11.8401863096,11.8401863096
6842,8473,0.000979,0.0082,0,3825,3825,3825,0,0,1,-11.8401863096,11.8401863096
6842,883,0.008091,0.028831,0,1055,1055,1055,0,0,1,-11.8401863096,11.8401863096
6842,2288,0.000711,0.005969,0,514,5255,5255,0,0,1,-11.8401863096,11.8401863096
3969,7726,0.00145,0.00857,0,3635,3635,3635,0,0,1,-11.8401863096,11.8401863096
1090,1129,0.00869,0.03768,0,400,817,817,0,0,1,-11.8401863096,11.8401863096
1090,3070,0.001719,0.00837,0,457,3697,3697,0,0,1,-11.8401863096,11.8401863096
8515,5365,0.01582,0.067349,0,438,457,457,0,0,1,-11.8401863096,11.8401863096
8515,5365,0.01457,0.06469,0,400,477,477,0,0,1,-11.8401863096,11.8401863096
8515,4529,0.021711,0.090539,0,340,340,340,0,0,1,-11.8401863096,11.8401863096
8515,3364,0.00019,0.000729,0,400,41929,41929,0,0,1,-11.8401863096,11.8401863096
935,5383,0.001271,0.00638,0,400,4856,4856,0,0,1,-11.8401863096,11.8401863096
920,6570,3.9e-05,0.0002,0,400,155017,155017,0,0,1,-11.8401863096,11.8401863096
6664,4426,0.000281,0.00236,0,629,13291,13291,0,0,1,-11.8401863096,11.8401863096
4339,2183,0.00019,0.00329,0,1744,9586,9586,0,0,1,-11.8401863096,11.8401863096
7513,4000,0.00035,0.00324,0,9693,9693,9693,0,0,1,-11.8401863096,11.8401863096
6570,8542,0.00049,0.00349,0,419,8963,8963,0,0,1,-11.8401863096,11.8401863096
6570,8542,0.000469,0.00331,0,419,9449,9449,0,0,1,-11.8401863096,11.8401863096
6570,1662,0.00313,0.01324,0,2322,2322,2322,0,0,1,-11.8401863096,11.8401863096
6570,9119,0.001031,0.006719,0,476,4647,4647,0,0,1,-11.8401863096,11.8401863096
6570,1151,0.00038,0.00401,0,7843,7843,7843,0,0,1,-11.8401863096,11.8401863096
502,3589,0.00037,0.002849,0,495,10995,10995,0,0,1,-11.8401863096,11.8401863096
8473,1040,0.00032,0.00256,0,476,12244,12244,0,0,1,-11.8401863096,11.8401863096
8473,145,0.00037,0.00118,0,381,25543,25543,0,0,1,-11.8401863096,11.8401863096
8473,4267,0.00068,0.001151,0,23628,23628,23628,0,0,1,-11.8401863096,11.8401863096
4936,5179,0.00168,0.009841,0,495,3164,3164,0,0,1,-11.8401863096,11.8401863096
5317,8854,0.000599,0.002401,0,400,12765,12765,0,0,1,-11.8401863096,11.8401863096
9018,4,0.002169,0.00911,0,400,3374,3374,0,0,1,-11.8401863096,11.8401863096
9018,4829,0.002849,0.01282,0,457,2406,2406,0,0,1,-11.8401863096,11.8401863096
6253,5383,0.001229,0.01207,0,553,2604,2604,0,0,1,-11.8401863096,11.8401863096
6253,7507,0.001289,0.01089,0,610,2881,2881,0,0,1,-11.8401863096,11.8401863096
8887,1644,0.00093,0.01036,0,856,3037,3037,0,0,1,-11.8401863096,11.8401863096
8887,3483,0.00083,0.01174,0,823,2684,2684,0,0,1,-11.8401863096,11.8401863096
6639,7840,0.00118,0.009469,0,3311,3311,3311,0,0,1,-11.8401863096,11.8401863096
6639,7840,0.001151,0.009651,0,3250,3250,3250,0,0,1,-11.8401863096,11.8401863096
5461,8109,0.00101,0.01327,0,1580,2374,2374,0,0,1,-11.8401863096,11.8401863096
6291,4189,0.00364,0.02486,0,572,1258,1258,0,0,1,-11.8401863096,11.8401863096
8405,4747,0.00056,0.00425,0,533,7369,7369,0,0,1,-11.8401863096,11.8401863096
8405,4580,0.00369,0.02681,0,533,1168,1168,0,0,1,-11.8401863096,11.8401863096
338,7824,0.000531,0.00276,0,400,11239,11239,0,0,1,-11.8401863096,11.8401863096
2468,7824,0.000521,0.00281,0,381,11053,11053,0,0,1,-11.8401863096,11.8401863096
5257,7824,0.000419,0.00232,0,13399,13399,13399,0,0,1,-11.8401863096,11.8401863096
2189,7824,0.000409,0.00237,0,13134,13134,13134,0,0,1,-11.8401863096,11.8401863096
8458,8267,0.00014,0.00193,0,1514,16324,16324,0,0,1,-11.8401863096,11.8401863096
2676,5987,0.003211,0.01481,0,419,2085,2085,0,0,1,-11.8401863096,11.8401863096
1187,5712,0.00381,0.01175,0,2558,2558,2558,0,0,1,-11.8401863096,11.8401863096
1187,6521,0.003781,0.02676,0,419,1169,1169,0,0,1,-11.8401863096,11.8401863096
2360,8636,0.000919,0.005461,0,553,5704,5704,0,0,1,-11.8401863096,11.8401863096
2360,8829,0.000271,0.001211,0,381,25455,25455,0,0,1,-11.8401863096,11.8401863096
2360,4235,0.002229,0.017401,0,572,1801,1801,0,0,1,-11.8401863096,11.8401863096
2360,4235,0.00243,0.017659,0,610,1773,1773,0,0,1,-11.8401863096,11.8401863096
2360,4235,0.002531,0.01705,0,591,1833,1833,0,0,1,-11.8401863096,11.8401863096
8818,5099,0.012531,0.05451,0,565,565,565,0,0,1,-11.8401863096,11.8401863096
5781,4734,0.00087,0.01212,0,1349,2600,2600,0,0,1,-11.8401863096,11.8401863096
5781,905,0.0006,0.00802,0,1711,3928,3928,0,0,1,-11.8401863096,11.8401863096
5781,8334,0.00072,0.00667,0,1843,4709,4709,0,0,1,-11.8401863096,11.8401863096
5781,2093,0.00234,0.02626,0,1199,1199,1199,0,0,1,-11.8401863096,11.8401863096
6772,6989,0.00038,0.002969,0,514,10553,10553,0,0,1,-11.8401863096,11.8401863096
7885,3912,0.00024,0.00045,0,61936,61936,61936,0,0,1,-11.8401863096,11.8401863096
6730,3912,0.000229,0.000409,0,67388,67388,67388,0,0,1,-11.8401863096,11.8401863096
4301,3912,0.000281,0.000401,0,64510,64510,64510,0,0,1,-11.8401863096,11.8401863096
5362,5610,0.001211,0.005271,0,5841,5841,5841,0,0,1,-11.8401863096,11.8401863096
5362,350,0.000281,0.00107,0,438,28553,28553,0,0,1,-11.8401863096,11.8401863096
5362,6763,0.00025,0.001091,0,28222,28222,28222,0,0,1,-11.8401863096,11.8401863096
3855,1973,0.00019,0.00081,0,629,37967,37967,0,0,1,-11.8401863096,11.8401863096
3855,1973,0.00045,0.00136,0,591,22051,22051,0,0,1,-11.8401863096,11.8401863096
3481,554,0.003461,0.023289,0,1342,1342,1342,0,0,1,-11.8401863096,11.8401863096
5460,8222,0.0013,0.01609,0,1843,1957,1957,0,0,1,-11.8401863096,11.8401863096
5460,8222,0.00128,0.0164,0,1711,1921,1921,0,0,1,-11.8401863096,11.8401863096
5460,2721,0.00089,0.01082,0,1580,2910,2910,0,0,1,-11.8401863096,11.8401863096
5460,2721,0.00087,0.01102,0,1645,2858,2858,0,0,1,-11.8401863096,11.8401863096
3786,8578,0.003349,0.02514,0,533,1246,1246,0,0,1,-11.8401863096,11.8401863096
490,2653,0.0003,0.00061,0,46468,46468,46468,0,0,1,-11.8401863096,11.8401863096
148,7069,0.000289,0.001211,0,514,25372,25372,0,0,1,-11.8401863096,11.8401863096
7256,8743,0.01301,0.044091,0,438,688,688,0,0,1,-11.8401863096,11.8401863096
7256,1742,0.02162,0.065969,0,400,456,456,0,0,1,-11.8401863096,11.8401863096
8930,314,0.006461,0.05275,0,514,595,595,0,0,1,-11.8401863096,11.8401863096
6954,7974,0.0002,0.000271,0,93784,93784,93784,0,0,1,-11.8401863096,11.8401863096
3325,7974,0.00018,0.00026,0,99888,99888,99888,0,0,1,-11.8401863096,11.8401863096
5627,1742,0.00032,0.00188,0,16564,16564,16564,0,0,1,-11.8401863096,11.8401863096
5610,6989,0.00105,0.006591,0,476,4733,4733,0,0,1,-11.8401863096,11.8401863096
21,6163,0.00013,0.00055,0,55892,55892,55892,0,0,1,-11.8401863096,11.8401863096
3749,5365,0.006151,0.04013,0,629,779,779,0,0,1,-11.8401863096,11.8401863096
3749,6982,0.007159,0.040591,0,533,767,767,0,0,1,-11.8401863096,11.8401863096
2291,3133,0.00874,0.048461,0,400,642,642,0,0,1,-11.8401863096,11.8401863096
2291,4738,0.004159,0.01606,0,1905,1905,1905,0,0,1,-11.8401863096,11.8401863096
2291,3656,0.002919,0.01912,0,533,1634,1634,0,0,1,-11.8401863096,11.8401863096
314,4300,0.00094,0.00394,0,419,7799,7799,0,0,1,-11.8401863096,11.8401863096
314,5789,0.000901,0.00395,0,7797,7797,7797,0,0,1,-11.8401863096,11.8401863096
314,2467,0.003159,0.017789,0,572,1749,1749,0,0,1,-11.8401863096,11.8401863096
314,2467,0.002419,0.018331,0,1709,1709,1709,0,0,1,-11.8401863096,11.8401863096
314,5256,0.00375,0.018281,0,419,1693,1693,0,0,1,-11.8401863096,11.8401863096
3200,2653,0.00025,0.001031,0,419,29775,29775,0,0,1,-11.8401863096,11.8401863096
4679,4852,0.00264,0.01238,0,419,2496,2496,0,0,1,-11.8401863096,11.8401863096
4679,4852,0.001289,0.00795,0,457,3923,3923,0,0,1,-11.8401863096,11.8401863096
4679,1151,0.00087,0.003081,0,476,9867,9867,0,0,1,-11.8401863096,11.8401863096
8568,5215,0.000401,0.00224,0,419,13881,13881,0,0,1,-11.8401863096,11.8401863096
58,221,0.0003,0.00385,0,8180,8180,8180,0,0,1,-11.8401863096,11.8401863096
6807,851,0.00126,0.008219,0,533,3799,3799,0,0,1,-11.8401863096,11.8401863096
150,5099,0.01905,0.055729,0,537,537,537,0,0,1,-11.8401863096,11.8401863096
150,3558,0.00201,0.00444,0,6482,6482,6482,0,0,1,-11.8401863096,11.8401863096
7209,2934,0.00101,0.00324,0,9308,9308,9308,0,0,1,-11.8401863096,11.8401863096
1465,4787,0.00105,0.00677,0,1218,4611,4611,0,0,1,-11.8401863096,11.8401863096
1465,3830,0.00039,0.00502,0,1152,6274,6274,0,0,1,-11.8401863096,11.8401863096
1465,5648,0.0004,0.00492,0,954,6400,6400,0,0,1,-11.8401863096,11.8401863096
1465,4000,0.00051,0.00617,0,1349,5103,5103,0,0,1,-11.8401863096,11.8401863096
7537,3485,0.0003,0.00314,0,1580,10015,10015,0,0,1,-11.8401863096,11.8401863096
7537,3830,0.00051,0.00668,0,1645,4715,4715,0,0,1,-11.8401863096,11.8401863096
7537,5648,0.0005,0.00678,0,1777,4647,4647,0,0,1,-11.8401863096,11.8401863096
1262,2424,0.002909,0.017,0,1832,1832,1832,0,0,1,-11.8401863096,11.8401863096
1262,1156,0.00245,0.011281,0,476,2737,2737,0,0,1,-11.8401863096,11.8401863096
1262,4914,0.0027,0.01532,0,457,2031,2031,0,0,1,-11.8401863096,11.8401863096
1262,4914,0.00105,0.011151,0,2821,2821,2821,0,0,1,-11.8401863096,11.8401863096
1262,3834,0.00036,0.002669,0,11729,11729,11729,0,0,1,-11.8401863096,11.8401863096
1262,556,0.0018,0.011169,0,457,2793,2793,0,0,1,-11.8401863096,11.8401863096
1262,3019,0.000711,0.007771,0,4048,4048,4048,0,0,1,-11.8401863096,11.8401863096
1262,7923,0.00036,0.00257,0,12172,12172,12172,0,0,1,-11.8401863096,11.8401863096
1551,4103,0.00201,0.01195,0,610,2607,2607,0,0,1,-11.8401863096,11.8401863096
1551,7862,0.001091,0.00731,0,572,4274,4274,0,0,1,-11.8401863096,11.8401863096
1551,5458,0.00105,0.007591,0,629,4122,4122,0,0,1,-11.8401863096,11.8401863096
1551,1838,0.00299,0.02256,0,476,1389,1389,0,0,1,-11.8401863096,11.8401863096
3070,2888,0.00036,0.00288,0,10884,10884,10884,0,0,1,-11.8401863096,11.8401863096
4874,4504,0.00589,0.045599,0,553,688,688,0,0,1,-11.8401863096,11.8401863096
4874,3579,0.00157,0.0127,0,476,2469,2469,0,0,1,-11.8401863096,11.8401863096
4874,3579,0.00168,0.011969,0,2614,2614,2614,0,0,1,-11.8401863096,11.8401863096
4874,7903,0.00289,0.021031,0,438,1488,1488,0,0,1,-11.8401863096,11.8401863096
6368,1102,0.00395,0.025211,0,572,1238,1238,0,0,1,-11.8401863096,11.8401863096
6368,9217,0.002771,0.021659,0,476,1447,1447,0,0,1,-11.8401863096,11.8401863096
6368,5653,0.002979,0.016901,0,553,1841,1841,0,0,1,-11.8401863096,11.8401863096
8478,5907,0.007419,0.034021,0,908,908,908,0,0,1,-11.8401863096,11.8401863096
5241,6921,0.00056,0.00813,0,889,3877,3877,0,0,1,-11.8401863096,11.8401863096
4,1813,0.00361,0.015211,0,438,2021,2021,0,0,1,-11.8401863096,11.8401863096
8950,7049,0.000409,0.003331,0,629,9413,9413,0,0,1,-11.8401863096,11.8401863096
6846,8788,0.004091,0.019599,0,476,1578,1578,0,0,1,-11.8401863096,11.8401863096
6846,6734,0.00294,0.012841,0,495,2398,2398,0,0,1,-11.8401863096,11.8401863096
4426,5616,0.020771,0.080479,0,381,381,381,0,0,1,-11.8401863096,11.8401863096
4426,1965,0.00662,0.0513,0,553,611,611,0,0,1,-11.8401863096,11.8401863096
4426,1767,0.00607,0.04581,0,533,684,684,0,0,1,-11.8401863096,11.8401863096
3037,1102,0.000669,0.0042,0,476,7428,7428,0,0,1,-11.8401863096,11.8401863096
3037,8485,0.001271,0.007419,0,476,4197,4197,0,0,1,-11.8401863096,11.8401863096
3037,5653,0.001599,0.012271,0,572,2553,2553,0,0,1,-11.8401863096,11.8401863096
5395,4661,0.009599,0.05024,0,419,618,618,0,0,1,-11.8401863096,11.8401863096
5395,520,0.00149,0.009219,0,438,3383,3383,0,0,1,-11.8401863096,11.8401863096
5395,6816,0.01488,0.06724,0,400,459,459,0,0,1,-11.8401863096,11.8401863096
5395,5918,0.003599,0.024031,0,419,1300,1300,0,0,1,-11.8401863096,11.8401863096
5395,5918,0.00519,0.024,0,438,1287,1287,0,0,1,-11.8401863096,11.8401863096
8636,1380,0.003461,0.013349,0,400,2291,2291,0,0,1,-11.8401863096,11.8401863096
3436,4239,0.00105,0.01236,0,2547,2547,2547,0,0,1,-11.8401863096,11.8401863096
3436,4239,0.00199,0.012331,0,495,2529,2529,0,0,1,-11.8401863096,11.8401863096
3436,3656,0.00711,0.044711,0,438,698,698,0,0,1,-11.8401863096,11.8401863096
6203,7124,0.006729,0.02543,0,1201,1201,1201,0,0,1,-11.8401863096,11.8401863096
9059,7124,0.005771,0.02999,0,1035,1035,1035,0,0,1,-11.8401863096,11.8401863096
5994,96,0.0048,0.021771,0,1417,1417,1417,0,0,1,-11.8401863096,11.8401863096
5049,306,0.00286,0.02212,0,533,1417,1417,0,0,1,-11.8401863096,11.8401863096
718,8397,0.00351,0.02175,0,514,1434,1434,0,0,1,-11.8401863096,11.8401863096
718,6982,0.008401,0.0448,0,572,693,693,0,0,1,-11.8401863096,11.8401863096
7202,8807,0.0018,0.01187,0,2632,2632,2632,0,0,1,-11.8401863096,11.8401863096
7202,8807,0.001831,0.01163,0,2683,2683,2683,0,0,1,-11.8401863096,11.8401863096
