bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
8592,2995,0.00075,0.00538,0,5816,5816,5816,0,0,1,-11.8401863096,11.8401863096
6581,823,2e-05,0.00033,0,95544,95544,95544,0,0,1,-11.8401863096,11.8401863096
6581,1680,1e-05,0.00034,0,1810,92864,92864,0,0,1,-11.8401863096,11.8401863096
6199,953,0.00023,0.00258,0,823,12195,12195,0,0,1,-11.8401863096,11.8401863096
6199,1817,0.00023,0.00252,0,757,12483,12483,0,0,1,-11.8401863096,11.8401863096
3231,1504,0.002031,0.008531,0,3602,3602,3602,0,0,1,-11.8401863096,11.8401863096
3231,7226,0.005349,0.020789,0,419,1472,1472,0,0,1,-11.8401863096,11.8401863096
2928,7865,0.0002,0.00082,0,495,37425,37425,0,0,1,-11.8401863096,11.8401863096
3916,6891,0.002091,0.011219,0,2768,2768,2768,0,0,1,-11.8401863096,11.8401863096
6053,171,0.00262,0.016979,0,533,1839,1839,0,0,1,-11.8401863096,11.8401863096
6053,171,0.002669,0.01663,0,591,1876,1876,0,0,1,-11.8401863096,11.8401863096
8829,3044,0.00025,0.00118,0,514,26188,26188,0,0,1,-11.8401863096,11.8401863096
1552,1194,0.00056,0.00715,0,1645,4405,4405,0,0,1,-11.8401863096,11.8401863096
3912,3740,0.0007,0.00455,0,438,6862,6862,0,0,1,-11.8401863096,11.8401863096
3912,2695,0.000331,0.001711,0,381,18126,18126,0,0,1,-11.8401863096,11.8401863096
3912,2695,0.00011,0.000781,0,553,40050,40050,0,0,1,-11.8401863096,11.8401863096
3912,8877,0.00111,0.00664,0,438,4693,4693,0,0,1,-11.8401863096,11.8401863096
7520,8222,0.00066,0.00838,0,1547,3758,3758,0,0,1,-11.8401863096,11.8401863096
7520,8222,0.00064,0.00854,0,1547,3689,3689,0,0,1,-11.8401863096,11.8401863096
2421,3610,0.003091,0.017091,0,572,1819,1819,0,0,1,-11.8401863096,11.8401863096
2421,1414,0.00643,0.03687,0,629,844,844,0,0,1,-11.8401863096,11.8401863096
8879,3610,0.00275,0.01937,0,1615,1615,1615,0,0,1,-11.8401863096,11.8401863096
8397,5918,0.00357,0.021289,0,514,1464,1464,0,0,1,-11.8401863096,11.8401863096
1914,6982,0.000289,0.002789,0,11266,11266,11266,0,0,1,-11.8401863096,11.8401863096
7873,6638,0.002531,0.01345,0,381,2308,2308,0,0,1,-11.8401863096,11.8401863096
4562,7702,0.00162,0.012159,0,514,2576,2576,0,0,1,-11.8401863096,11.8401863096
4562,7702,0.00262,0.01168,0,419,2639,2639,0,0,1,-11.8401863096,11.8401863096
8835,1156,0.00099,0.006081,0,5127,5127,5127,0,0,1,-11.8401863096,11.8401863096
8835,1233,0.000909,0.005979,0,5224,5224,5224,0,0,1,-11.8401863096,11.8401863096
3390,408,0.00011,0.0008,0,39117,39117,39117,0,0,1,-11.8401863096,11.8401863096
3390,7231,0.00011,0.00068,0,45856,45856,45856,0,0,1,-11.8401863096,11.8401863096
3390,5993,0.00207,0.008341,0,495,3676,3676,0,0,1,-11.8401863096,11.8401863096
1910,2550,0.00019,0.001031,0,30131,30131,30131,0,0,1,-11.8401863096,11.8401863096
3975,7353,0.014039,0.0667,0,464,464,464,0,0,1,-11.8401863096,11.8401863096
3126,7495,0.004961,0.03043,0,438,1025,1025,0,0,1,-11.8401863096,11.8401863096
2689,5753,0.00056,0.003531,0,8836,8836,8836,0,0,1,-11.8401863096,11.8401863096
1201,4235,0.001461,0.00889,0,514,3507,3507,0,0,1,-11.8401863096,11.8401863096
7626,7076,6e-05,0.000419,0,495,74627,74627,0,0,1,-11.8401863096,11.8401863096
4823,4060,0.00139,0.005169,0,5902,5902,5902,0,0,1,-11.8401863096,11.8401863096
4141,1311,0.00069,0.00825,0,757,3816,3816,0,0,1,-11.8401863096,11.8401863096
7124,4566,0.004969,0.030781,0,1014,1014,1014,0,0,1,-11.8401863096,11.8401863096
7124,8873,0.00012,0.000969,0,591,32351,32351,0,0,1,-11.8401863096,11.8401863096
6684,5383,0.001091,0.010159,0,572,3092,3092,0,0,1,-11.8401863096,11.8401863096
8151,5383,0.000969,0.00887,0,553,3541,3541,0,0,1,-11.8401863096,11.8401863096
4357,6619,0.00099,0.006789,0,514,4605,4605,0,0,1,-11.8401863096,11.8401863096
8191,8765,0.001031,0.00586,0,381,5309,5309,0,0,1,-11.8401863096,11.8401863096
7466,5469,0.00401,0.03345,0,629,938,938,0,0,1,-11.8401863096,11.8401863096
3401,5351,9.1e-05,0.000349,0,87580,87580,87580,0,0,1,-11.8401863096,11.8401863096
3760,225,0.00125,0.00745,0,591,4182,4182,0,0,1,-11.8401863096,11.8401863096
53,4031,0.003711,0.024219,0,514,1290,1290,0,0,1,-11.8401863096,11.8401863096
8222,6921,0.00169,0.02156,0,1461,1461,1461,0,0,1,-11.8401863096,11.8401863096
8222,6921,0.00171,0.02114,0,1490,1490,1490,0,0,1,-11.8401863096,11.8401863096
6556,4239,0.00088,0.00562,0,533,5553,5553,0,0,1,-11.8401863096,11.8401863096
6556,4239,0.0008,0.00618,0,572,5069,5069,0,0,1,-11.8401863096,11.8401863096
2940,7178,0.00161,0.01014,0,3077,3077,3077,0,0,1,-11.8401863096,11.8401863096
3928,2563,0.00032,0.002031,0,533,15364,15364,0,0,1,-11.8401863096,11.8401863096
3928,6521,0.00011,0.000659,0,495,47279,47279,0,0,1,-11.8401863096,11.8401863096
1923,3830,0.00042,0.00505,0,1086,6234,6234,0,0,1,-11.8401863096,11.8401863096
1923,5648,0.00043,0.00494,0,1251,6371,6371,0,0,1,-11.8401863096,11.8401863096
2815,4914,0.00038,0.000711,0,39182,39182,39182,0,0,1,-11.8401863096,11.8401863096
2815,4914,0.00037,0.000659,0,41796,41796,41796,0,0,1,-11.8401863096,11.8401863096
4125,1644,0.00248,0.03096,0,1018,1018,1018,0,0,1,-11.8401863096,11.8401863096
163,3498,0.00375,0.019729,0,495,1573,1573,0,0,1,-11.8401863096,11.8401863096
163,2430,0.00518,0.020021,0,438,1528,1528,0,0,1,-11.8401863096,11.8401863096
7943,9108,0.000771,0.003711,0,495,8334,8334,0,0,1,-11.8401863096,11.8401863096
7943,1478,0.00076,0.003789,0,457,8174,8174,0,0,1,-11.8401863096,11.8401863096
2308,3541,0.000781,0.00574,0,5453,5453,5453,0,0,1,-11.8401863096,11.8401863096
3535,7582,0.00089,0.00562,0,5552,5552,5552,0,0,1,-11.8401863096,11.8401863096
2019,8542,0.000331,0.001401,0,21943,21943,21943,0,0,1,-11.8401863096,11.8401863096
5174,8542,0.000401,0.00137,0,22129,22129,22129,0,0,1,-11.8401863096,11.8401863096
7945,5215,0.00051,0.003349,0,9325,9325,9325,0,0,1,-11.8401863096,11.8401863096
2057,9130,0.000461,0.00168,0,18132,18132,18132,0,0,1,-11.8401863096,11.8401863096
2057,9130,0.000469,0.00164,0,18519,18519,18519,0,0,1,-11.8401863096,11.8401863096
4661,6816,0.006081,0.03114,0,457,996,996,0,0,1,-11.8401863096,11.8401863096
7519,776,0.005831,0.02218,0,495,1378,1378,0,0,1,-11.8401863096,11.8401863096
8989,3435,0.00013,0.000461,0,65948,65948,65948,0,0,1,-11.8401863096,11.8401863096
7797,2020,0.00013,0.000461,0,65948,65948,65948,0,0,1,-11.8401863096,11.8401863096
871,4031,0.00262,0.020289,0,514,1545,1545,0,0,1,-11.8401863096,11.8401863096
871,2878,0.00164,0.01194,0,553,2621,2621,0,0,1,-11.8401863096,11.8401863096
7353,9164,0.006479,0.02845,0,514,1083,1083,0,0,1,-11.8401863096,11.8401863096
7974,2012,0.00294,0.014419,0,495,2147,2147,0,0,1,-11.8401863096,11.8401863096
7974,2012,0.00238,0.01463,0,495,2132,2132,0,0,1,-11.8401863096,11.8401863096
7974,1750,0.002219,0.00993,0,476,3105,3105,0,0,1,-11.8401863096,11.8401863096
1401,2303,0.008651,0.04886,0,400,637,637,0,0,1,-11.8401863096,11.8401863096
4504,7903,0.00464,0.030979,0,1009,1009,1009,0,0,1,-11.8401863096,11.8401863096
5837,449,0.00092,0.00889,0,1547,3535,3535,0,0,1,-11.8401863096,11.8401863096
5837,449,0.00093,0.00869,0,1448,3615,3615,0,0,1,-11.8401863096,11.8401863096
5837,1817,0.0022,0.03485,0,905,905,905,0,0,1,-11.8401863096,11.8401863096
5837,2458,0.00074,0.00941,0,1843,3347,3347,0,0,1,-11.8401863096,11.8401863096
5837,6427,0.00087,0.00884,0,1678,3557,3557,0,0,1,-11.8401863096,11.8401863096
5837,1730,0.00139,0.01662,0,1894,1894,1894,0,0,1,-11.8401863096,11.8401863096
9217,594,0.002781,0.022979,0,400,1365,1365,0,0,1,-11.8401863096,11.8401863096
6351,5393,0.000521,0.00407,0,629,7699,7699,0,0,1,-11.8401863096,11.8401863096
6194,7702,0.008479,0.032841,0,932,932,932,0,0,1,-11.8401863096,11.8401863096
2503,7491,0.005669,0.02901,0,1069,1069,1069,0,0,1,-11.8401863096,11.8401863096
4031,2872,0.001031,0.004099,0,7474,7474,7474,0,0,1,-11.8401863096,11.8401863096
4031,8043,0.00301,0.018719,0,476,1667,1667,0,0,1,-11.8401863096,11.8401863096
1813,2866,0.00257,0.01713,0,438,1824,1824,0,0,1,-11.8401863096,11.8401863096
5365,5417,0.010461,0.03836,0,795,795,795,0,0,1,-11.8401863096,11.8401863096
5365,4100,0.001719,0.011531,0,514,2710,2710,0,0,1,-11.8401863096,11.8401863096
5365,1556,9.1e-05,0.00056,0,400,55676,55676,0,0,1,-11.8401863096,11.8401863096
3894,3865,0.00476,0.025289,0,1228,1228,1228,0,0,1,-11.8401863096,11.8401863096
128,1554,0.000219,0.00164,0,419,19092,19092,0,0,1,-11.8401863096,11.8401863096
198,7994,0.002159,0.01163,0,2671,2671,2671,0,0,1,-11.8401863096,11.8401863096
198,1554,0.00295,0.01539,0,400,2016,2016,0,0,1,-11.8401863096,11.8401863096
2985,3133,0.007789,0.033039,0,400,931,931,0,0,1,-11.8401863096,11.8401863096
7316,3071,0.00026,0.0013,0,23827,23827,23827,0,0,1,-11.8401863096,11.8401863096
6486,8992,0.00162,0.013229,0,438,2371,2371,0,0,1,-11.8401863096,11.8401863096
8485,594,0.007919,0.04194,0,438,741,741,0,0,1,-11.8401863096,11.8401863096
682,8477,0.001229,0.00401,0,400,7532,7532,0,0,1,-11.8401863096,11.8401863096
5146,5488,0.008021,0.042831,0,438,725,725,0,0,1,-11.8401863096,11.8401863096
6638,776,0.007711,0.03006,0,438,1018,1018,0,0,1,-11.8401863096,11.8401863096
8788,789,0.00261,0.015469,0,419,2014,2014,0,0,1,-11.8401863096,11.8401863096
6332,1556,0.00139,0.00536,0,5705,5705,5705,0,0,1,-11.8401863096,11.8401863096
6332,1556,0.001419,0.00525,0,5809,5809,5809,0,0,1,-11.8401863096,11.8401863096
1883,7702,0.006289,0.032271,0,961,961,961,0,0,1,-11.8401863096,11.8401863096
1883,2132,0.011031,0.05625,0,552,552,552,0,0,1,-11.8401863096,11.8401863096
171,2341,0.001841,0.01324,0,572,2364,2364,0,0,1,-11.8401863096,11.8401863096
6630,10,0.000599,0.00186,0,553,16165,16165,0,0,1,-11.8401863096,11.8401863096
4484,4239,0.00036,0.001591,0,533,19365,19365,0,0,1,-11.8401863096,11.8401863096
3044,4235,0.003849,0.027651,0,553,1132,1132,0,0,1,-11.8401863096,11.8401863096
851,4454,0.00186,0.00874,0,591,3535,3535,0,0,1,-11.8401863096,11.8401863096
3485,2183,0.00025,0.00285,0,1580,11041,11041,0,0,1,-11.8401863096,11.8401863096
1156,7923,0.00207,0.008841,0,419,3479,3479,0,0,1,-11.8401863096,11.8401863096
1156,1233,6e-05,0.00039,0,553,80052,80052,0,0,1,-11.8401863096,11.8401863096
8913,4852,0.002159,0.008909,0,457,3446,3446,0,0,1,-11.8401863096,11.8401863096
4039,1233,0.000219,0.00039,0,70621,70621,70621,0,0,1,-11.8401863096,11.8401863096
4914,2653,0.00011,0.000521,0,400,59321,59321,0,0,1,-11.8401863096,11.8401863096
4914,2653,0.00011,0.00049,0,400,62899,62899,0,0,1,-11.8401863096,11.8401863096
4914,556,0.000771,0.003789,0,438,8170,8170,0,0,1,-11.8401863096,11.8401863096
4914,3019,0.000229,0.002849,0,11052,11052,11052,0,0,1,-11.8401863096,11.8401863096
7994,5256,0.00445,0.027599,0,1130,1130,1130,0,0,1,-11.8401863096,11.8401863096
1709,3346,0.00218,0.02,0,1481,1571,1571,0,0,1,-11.8401863096,11.8401863096
1709,8468,0.00074,0.00865,0,1218,3639,3639,0,0,1,-11.8401863096,11.8401863096
7702,1234,0.002531,0.019419,0,400,1613,1613,0,0,1,-11.8401863096,11.8401863096
7702,8035,0.003,0.01631,0,1905,1905,1905,0,0,1,-11.8401863096,11.8401863096
8677,3331,0.008461,0.025081,0,1194,1194,1194,0,0,1,-11.8401863096,11.8401863096
8189,3643,0.00382,0.013669,0,495,2226,2226,0,0,1,-11.8401863096,11.8401863096
3133,8477,0.002581,0.01814,0,514,1724,1724,0,0,1,-11.8401863096,11.8401863096
6744,6101,0.00201,0.012219,0,533,2551,2551,0,0,1,-11.8401863096,11.8401863096
8542,4313,0.00087,0.001599,0,17353,17353,17353,0,0,1,-11.8401863096,11.8401863096
769,5233,0.00455,0.02394,0,419,1297,1297,0,0,1,-11.8401863096,11.8401863096
1965,5926,0.005651,0.041771,0,457,750,750,0,0,1,-11.8401863096,11.8401863096
9014,3999,0.00069,0.001271,0,21842,21842,21842,0,0,1,-11.8401863096,11.8401863096
1917,8406,0.00068,0.00269,0,400,11385,11385,0,0,1,-11.8401863096,11.8401863096
1917,2021,0.00036,0.00261,0,476,11989,11989,0,0,1,-11.8401863096,11.8401863096
1917,8293,0.001669,0.012031,0,419,2601,2601,0,0,1,-11.8401863096,11.8401863096
4738,3656,0.009669,0.03513,0,867,867,867,0,0,1,-11.8401863096,11.8401863096
4738,8477,0.001099,0.00862,0,3636,3636,3636,0,0,1,-11.8401863096,11.8401863096
7998,1644,0.0005,0.00711,0,757,4432,4432,0,0,1,-11.8401863096,11.8401863096
6734,1015,0.003919,0.017781,0,495,1735,1735,0,0,1,-11.8401863096,11.8401863096
6734,8992,0.00161,0.019781,0,1592,1592,1592,0,0,1,-11.8401863096,11.8401863096
6734,789,0.0007,0.01256,0,610,2512,2512,0,0,1,-11.8401863096,11.8401863096
5004,5393,0.000409,0.0018,0,17113,17113,17113,0,0,1,-11.8401863096,11.8401863096
1708,3906,2e-05,0.00043,0,73380,73380,73380,0,0,1,-11.8401863096,11.8401863096
9150,3906,3e-05,0.0004,0,1810,78748,78748,0,0,1,-11.8401863096,11.8401863096
280,9158,0.00968,0.056659,0,457,550,550,0,0,1,-11.8401863096,11.8401863096
8043,3656,0.003969,0.02925,0,1071,1071,1071,0,0,1,-11.8401863096,11.8401863096
5712,8992,0.00219,0.01468,0,514,2129,2129,0,0,1,-11.8401863096,11.8401863096
5712,8466,0.000401,0.003159,0,476,9920,9920,0,0,1,-11.8401863096,11.8401863096
5712,6880,0.000531,0.003,0,476,10368,10368,0,0,1,-11.8401863096,11.8401863096
5215,7266,0.00136,0.00576,0,476,5338,5338,0,0,1,-11.8401863096,11.8401863096
8807,8992,0.000849,0.006289,0,457,4978,4978,0,0,1,-11.8401863096,11.8401863096
8807,8992,0.000841,0.006409,0,457,4887,4887,0,0,1,-11.8401863096,11.8401863096
8807,8992,0.00045,0.00506,0,6219,6219,6219,0,0,1,-11.8401863096,11.8401863096
218,2088,0.003669,0.02988,0,495,1050,1050,0,0,1,-11.8401863096,11.8401863096
520,5918,0.002,0.01568,0,514,1999,1999,0,0,1,-11.8401863096,11.8401863096
2653,2128,0.00031,0.0008,0,419,36817,36817,0,0,1,-11.8401863096,11.8401863096
1216,5233,0.00043,0.00038,0,55045,55045,55045,0,0,1,-11.8401863096,11.8401863096
8980,5993,0.00043,0.002229,0,13915,13915,13915,0,0,1,-11.8401863096,11.8401863096
5212,5993,0.00049,0.00218,0,14137,14137,14137,0,0,1,-11.8401863096,11.8401863096
3656,4060,0.00282,0.01844,0,629,1694,1694,0,0,1,-11.8401863096,11.8401863096
883,3331,0.00462,0.014849,0,2032,2032,2032,0,0,1,-11.8401863096,11.8401863096
5144,3346,0.00263,0.04076,0,774,774,774,0,0,1,-11.8401863096,11.8401863096
3498,2563,0.01062,0.056719,0,457,548,548,0,0,1,-11.8401863096,11.8401863096
1896,8200,0.0001,0.00105,0,757,29948,29948,0,0,1,-11.8401863096,11.8401863096
9130,8864,0.00239,0.017341,0,476,1805,1805,0,0,1,-11.8401863096,11.8401863096
3503,2510,0.001341,0.010581,0,533,2962,2962,0,0,1,-11.8401863096,11.8401863096
3503,6146,0.00101,0.007599,0,572,4121,4121,0,0,1,-11.8401863096,11.8401863096
401,1584,0.00011,0.000289,0,495,102150,102150,0,0,1,-11.8401863096,11.8401863096
7328,6921,0.00146,0.01769,0,1780,1780,1780,0,0,1,-11.8401863096,11.8401863096
7328,6921,0.0013,0.02004,0,1573,1573,1573,0,0,1,-11.8401863096,11.8401863096
6816,5573,0.007909,0.028349,0,419,1074,1074,0,0,1,-11.8401863096,11.8401863096
7396,8564,0.00012,0.00049,0,62614,62614,62614,0,0,1,-11.8401863096,11.8401863096
7396,8564,0.00012,0.000479,0,63968,63968,63968,0,0,1,-11.8401863096,11.8401863096
6921,432,0.00076,0.01018,0,1613,3095,3095,0,0,1,-11.8401863096,11.8401863096
6921,432,0.0009,0.00865,0,1777,3633,3633,0,0,1,-11.8401863096,11.8401863096
6921,432,0.00096,0.01294,0,1645,2435,2435,0,0,1,-11.8401863096,11.8401863096
6921,432,0.0004,0.00756,0,1711,4173,4173,0,0,1,-11.8401863096,11.8401863096
6921,432,0.00039,0.00771,0,1547,4092,4092,0,0,1,-11.8401863096,11.8401863096
6921,8200,0.00163,0.02291,0,1376,1376,1376,0,0,1,-11.8401863096,11.8401863096
2949,3121,0.00636,0.03855,0,495,809,809,0,0,1,-11.8401863096,11.8401863096
2949,3121,0.00639,0.03863,0,514,807,807,0,0,1,-11.8401863096,11.8401863096
953,1730,0.00113,0.01362,0,790,2312,2312,0,0,1,-11.8401863096,11.8401863096
1767,892,0.00861,0.05318,0,587,587,587,0,0,1,-11.8401863096,11.8401863096
4674,4889,0.0012,0.004669,0,438,6553,6553,0,0,1,-11.8401863096,11.8401863096
4674,7076,0.00018,0.001091,0,514,28567,28567,0,0,1,-11.8401863096,11.8401863096
1234,8035,0.001401,0.00612,0,457,5032,5032,0,0,1,-11.8401863096,11.8401863096
115,225,0.00068,0.00387,0,591,8039,8039,0,0,1,-11.8401863096,11.8401863096
5720,8578,0.0043,0.033591,0,514,933,933,0,0,1,-11.8401863096,11.8401863096
3579,5469,0.003039,0.01911,0,591,1633,1633,0,0,1,-11.8401863096,11.8401863096
3246,124,6e-05,0.00111,0,953,28416,28416,0,0,1,-11.8401863096,11.8401863096
8846,4783,5e-05,0.001091,0,953,28923,28923,0,0,1,-11.8401863096,11.8401863096
2393,3306,3.9e-05,0.00089,0,953,35458,35458,0,0,1,-11.8401863096,11.8401863096
1895,4480,3.9e-05,0.000901,0,953,35026,35026,0,0,1,-11.8401863096,11.8401863096
678,4454,0.000169,0.00111,0,610,28133,28133,0,0,1,-11.8401863096,11.8401863096
1002,4852,0.000331,0.0027,0,11613,11613,11613,0,0,1,-11.8401863096,11.8401863096
6429,2012,0.00026,0.00369,0,8540,8540,8540,0,0,1,-11.8401863096,11.8401863096
4889,7076,0.000341,0.00274,0,11440,11440,11440,0,0,1,-11.8401863096,11.8401863096
5341,7491,0.00038,0.00506,0,514,6226,6226,0,0,1,-11.8401863096,11.8401863096
2563,6521,0.00012,0.000831,0,476,37622,37622,0,0,1,-11.8401863096,11.8401863096
1111,594,0.003031,0.0123,0,2494,2494,2494,0,0,1,-11.8401863096,11.8401863096
4747,7791,0.001521,0.00774,0,495,4005,4005,0,0,1,-11.8401863096,11.8401863096
3906,3022,0.00059,0.00552,0,1711,5690,5690,0,0,1,-11.8401863096,11.8401863096
3906,1194,0.00053,0.00625,0,1645,5036,5036,0,0,1,-11.8401863096,11.8401863096
5993,8804,0.00143,0.01076,0,629,2911,2911,0,0,1,-11.8401863096,11.8401863096
1798,8487,0.00056,0.00593,0,5304,5304,5304,0,0,1,-11.8401863096,11.8401863096
2467,7178,0.00205,0.01461,0,514,2142,2142,0,0,1,-11.8401863096,11.8401863096
2132,2303,0.01068,0.054521,0,569,569,569,0,0,1,-11.8401863096,11.8401863096
8992,8466,0.00194,0.011039,0,533,2819,2819,0,0,1,-11.8401863096,11.8401863096
8992,6880,0.00131,0.010099,0,533,3102,3102,0,0,1,-11.8401863096,11.8401863096
8992,2995,0.001289,0.014229,0,419,2211,2211,0,0,1,-11.8401863096,11.8401863096
805,3221,0.00455,0.027031,0,495,1153,1153,0,0,1,-11.8401863096,11.8401863096
805,3327,0.00239,0.01414,0,610,2203,2203,0,0,1,-11.8401863096,11.8401863096
805,8310,0.004039,0.029669,0,591,1055,1055,0,0,1,-11.8401863096,11.8401863096
805,2088,0.001099,0.007771,0,629,4025,4025,0,0,1,-11.8401863096,11.8401863096
5383,2021,0.00082,0.00762,0,514,4122,4122,0,0,1,-11.8401863096,11.8401863096
5383,4114,0.000719,0.0033,0,9353,9353,9353,0,0,1,-11.8401863096,11.8401863096
5383,5519,0.000599,0.00361,0,400,8632,8632,0,0,1,-11.8401863096,11.8401863096
5383,8293,0.000521,0.004039,0,476,7757,7757,0,0,1,-11.8401863096,11.8401863096
5383,3435,0.000901,0.0088,0,533,3571,3571,0,0,1,-11.8401863096,11.8401863096
7507,6990,0.000781,0.00306,0,10003,10003,10003,0,0,1,-11.8401863096,11.8401863096
7507,2406,0.000419,0.00399,0,7874,7874,7874,0,0,1,-11.8401863096,11.8401863096
7507,2020,0.000841,0.009841,0,381,3199,3199,0,0,1,-11.8401863096,11.8401863096
6478,6146,0.004021,0.03064,0,514,1023,1023,0,0,1,-11.8401863096,11.8401863096
4852,2695,0.0023,0.009031,0,438,3390,3390,0,0,1,-11.8401863096,11.8401863096
4852,2695,0.002081,0.009469,0,476,3259,3259,0,0,1,-11.8401863096,11.8401863096
4852,5502,0.00164,0.008831,0,3517,3517,3517,0,0,1,-11.8401863096,11.8401863096
4852,8877,0.00094,0.00488,0,419,6356,6356,0,0,1,-11.8401863096,11.8401863096
4852,9119,0.000901,0.00551,0,553,5658,5658,0,0,1,-11.8401863096,11.8401863096
4852,1151,0.00051,0.005961,0,5280,5280,5280,0,0,1,-11.8401863096,11.8401863096
2012,1750,0.00113,0.004349,0,533,7030,7030,0,0,1,-11.8401863096,11.8401863096
1478,6616,0.002081,0.013031,0,495,2394,2394,0,0,1,-11.8401863096,11.8401863096
809,4594,0.00116,0.01438,0,2190,2190,2190,0,0,1,-11.8401863096,11.8401863096
8656,4729,0.00013,0.001031,0,30397,30397,30397,0,0,1,-11.8401863096,11.8401863096
4100,615,0.00036,0.002659,0,514,11773,11773,0,0,1,-11.8401863096,11.8401863096
4060,5393,0.000771,0.004539,0,629,6861,6861,0,0,1,-11.8401863096,11.8401863096
3296,4080,0.011902,0.04088,0,742,742,742,0,0,1,-11.8401863096,11.8401863096
176,3296,0.002231,0.010138,0,3043,3043,3043,0,0,1,-11.8401863096,11.8401863096
1142,165,0.00023,0.0025,0,1448,12582,12582,0,0,1,-11.8401863096,11.8401863096
1142,165,0.00023,0.00254,0,1283,12386,12386,0,0,1,-11.8401863096,11.8401863096
4985,1142,0.00179,0.01478,0,1415,3238,3238,0,0,1,-11.8401863096,11.8401863096
4985,1142,0.00183,0.01446,0,1316,3307,3307,0,0,1,-11.8401863096,11.8401863096
1142,1533,0.00031,0.00312,0,1185,10075,10075,0,0,1,-11.8401863096,11.8401863096
1059,1142,0.00031,0.00289,0,1415,10868,10868,0,0,1,-11.8401863096,11.8401863096
914,1142,0.00021,0.00194,0,1218,16188,16188,0,0,1,-11.8401863096,11.8401863096
6577,7621,0.001489,0.006249,0,4918,4918,4918,0,0,1,-11.8401863096,11.8401863096
7740,7621,0.010209,0.042502,0,723,723,723,0,0,1,-11.8401863096,11.8401863096
6577,2382,0.001462,0.006369,0,4834,4834,4834,0,0,1,-11.8401863096,11.8401863096
2382,8839,0.0048,0.01772,0,1721,1721,1721,0,0,1,-11.8401863096,11.8401863096
6577,5758,0.00328,0.01472,0,2095,2095,2095,0,0,1,-11.8401863096,11.8401863096
461,6577,0,0.000271,0,116559,116559,116559,0,0,1,-11.8401863096,11.8401863096
8839,6577,0.002031,0.007591,0,4020,4020,4020,0,0,1,-11.8401863096,11.8401863096
4137,6905,0.00372,0.014431,0,2120,2120,2120,0,0,1,-11.8401863096,11.8401863096
3849,4137,0,0.000271,0,116559,116559,116559,0,0,1,-11.8401863096,11.8401863096
4137,4568,0.00108,0.003698,0,8200,8200,8200,0,0,1,-11.8401863096,11.8401863096
4137,9008,0.000431,0.001658,0,18439,18439,18439,0,0,1,-11.8401863096,11.8401863096
6905,3247,0.000782,0.002662,0,11385,11385,11385,0,0,1,-11.8401863096,11.8401863096
5758,627,0.001729,0.005498,0,5481,5481,5481,0,0,1,-11.8401863096,11.8401863096
7959,1930,0.00221,0.01891,0,1119,2318,2318,0,0,1,-11.8401863096,11.8401863096
8171,1930,0.00335,0.03107,0,1086,1412,1412,0,0,1,-11.8401863096,11.8401863096
1930,436,0.00109,0.01324,0,1777,3321,3321,0,0,1,-11.8401863096,11.8401863096
3448,2876,0.027218,0.118858,0,260,260,260,0,0,1,-11.8401863096,11.8401863096
6355,3448,0.002782,0.010778,0,2838,2838,2838,0,0,1,-11.8401863096,11.8401863096
3448,2576,0.03336,0.110049,0,275,275,275,0,0,1,-11.8401863096,11.8401863096
3448,2576,0.02972,0.124729,0,247,247,247,0,0,1,-11.8401863096,11.8401863096
3448,3653,0.00244,0.009351,0,3269,3269,3269,0,0,1,-11.8401863096,11.8401863096
3448,3653,0.002151,0.009649,0,3196,3196,3196,0,0,1,-11.8401863096,11.8401863096
3448,3653,0.00244,0.009458,0,3234,3234,3234,0,0,1,-11.8401863096,11.8401863096
6445,5808,0.017102,0.080911,0,382,382,382,0,0,1,-11.8401863096,11.8401863096
2451,6445,0.030871,0.129529,0,238,238,238,0,0,1,-11.8401863096,11.8401863096
6445,1877,0.008778,0.041551,0,744,744,744,0,0,1,-11.8401863096,11.8401863096
6445,1877,0.008591,0.038471,0,802,802,802,0,0,1,-11.8401863096,11.8401863096
6445,1877,0.01032,0.038049,0,802,802,802,0,0,1,-11.8401863096,11.8401863096
6445,696,0.004151,0.017409,0,1765,1765,1765,0,0,1,-11.8401863096,11.8401863096
6445,696,0.004062,0.017751,0,1735,1735,1735,0,0,1,-11.8401863096,11.8401863096
2838,6117,0.000338,0.00156,0,19790,19790,19790,0,0,1,-11.8401863096,11.8401863096
8550,6117,0.002689,0.010018,0,3046,3046,3046,0,0,1,-11.8401863096,11.8401863096
6117,4328,0.020471,0.070289,0,432,432,432,0,0,1,-11.8401863096,11.8401863096
3995,2943,4e-05,0.000271,0,115310,115310,115310,0,0,1,-11.8401863096,11.8401863096
8536,3995,0.023289,0.097751,0,315,315,315,0,0,1,-11.8401863096,11.8401863096
5373,2943,0.005969,0.02292,0,1334,1334,1334,0,0,1,-11.8401863096,11.8401863096
156,2943,0.00428,0.019138,0,1611,1611,1611,0,0,1,-11.8401863096,11.8401863096
1931,8550,0.01588,0.054529,0,557,557,557,0,0,1,-11.8401863096,11.8401863096
6328,4258,0,0.000271,0,116559,116559,116559,0,0,1,-11.8401863096,11.8401863096
4258,3100,0.00368,0.007311,0,3860,3860,3860,0,0,1,-11.8401863096,11.8401863096
7078,4258,0.006369,0.0324,0,957,957,957,0,0,1,-11.8401863096,11.8401863096
1014,4258,0.000791,0.003569,0,8641,8641,8641,0,0,1,-11.8401863096,11.8401863096
4174,4258,0.000809,0.003431,0,8961,8961,8961,0,0,1,-11.8401863096,11.8401863096
3100,5915,0.008871,0.004431,0,3186,3186,3186,0,0,1,-11.8401863096,11.8401863096
9149,7074,0,0.000271,0,116559,116559,116559,0,0,1,-11.8401863096,11.8401863096
6699,3461,0,0.000271,0,116559,116559,116559,0,0,1,-11.8401863096,11.8401863096
7773,3763,0,0.000271,0,116559,116559,116559,0,0,1,-11.8401863096,11.8401863096
6606,156,0,0.000271,0,116559,116559,116559,0,0,1,-11.8401863096,11.8401863096
626,4475,0,0.000271,0,116559,116559,116559,0,0,1,-11.8401863096,11.8401863096
973,7904,0,0.000271,0,116559,116559,116559,0,0,1,-11.8401863096,11.8401863096
8744,4476,0.00096,0.003391,0,8963,8963,8963,0,0,1,-11.8401863096,11.8401863096
1945,4476,0,0.000271,0,116559,116559,116559,0,0,1,-11.8401863096,11.8401863096
4476,6404,0.004471,0.021831,0,1418,1418,1418,0,0,1,-11.8401863096,11.8401863096
4476,3482,0.00624,0.03,0,1031,1031,1031,0,0,1,-11.8401863096,11.8401863096
3320,2434,0.0008,0.0038,0,8135,8135,8135,0,0,1,-11.8401863096,11.8401863096
176,3320,0.010058,0.035969,0,846,846,846,0,0,1,-11.8401863096,11.8401863096
8908,2434,0.000782,0.00352,0,8761,8761,8761,0,0,1,-11.8401863096,11.8401863096
5939,8908,0.008471,0.040089,0,771,771,771,0,0,1,-11.8401863096,11.8401863096
7759,5883,0.00038,0.00312,0,1448,14037,14037,0,0,1,-11.8401863096,11.8401863096
7759,5883,0.00038,0.00305,0,1185,14354,14354,0,0,1,-11.8401863096,11.8401863096
603,7759,0.00255,0.02375,0,1349,1847,1847,0,0,1,-11.8401863096,11.8401863096
603,7759,0.0026,0.02326,0,1514,1885,1885,0,0,1,-11.8401863096,11.8401863096
7759,6072,0.00268,0.03039,0,1349,1447,1447,0,0,1,-11.8401863096,11.8401863096
7759,6072,0.00262,0.02814,0,1185,1562,1562,0,0,1,-11.8401863096,11.8401863096
2725,8184,0.000258,0.000929,0,32762,32762,32762,0,0,1,-11.8401863096,11.8401863096
3165,8184,0.003049,0.013911,0,2219,2219,2219,0,0,1,-11.8401863096,11.8401863096
2725,5769,0.000258,0.000911,0,33362,33362,33362,0,0,1,-11.8401863096,11.8401863096
7868,5769,0.000871,0.003991,0,7733,7733,7733,0,0,1,-11.8401863096,11.8401863096
5535,3307,0.024218,0.1016,0,303,303,303,0,0,1,-11.8401863096,11.8401863096
3307,6875,0,0.000271,0,116559,116559,116559,0,0,1,-11.8401863096,11.8401863096
2125,4527,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
5535,2125,0.02372,0.103591,0,298,298,298,0,0,1,-11.8401863096,11.8401863096
2125,7034,0,0.000271,0,116559,116559,116559,0,0,1,-11.8401863096,11.8401863096
7605,4527,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
165,2522,0.00038,0.00396,0,889,7941,7941,0,0,1,-11.8401863096,11.8401863096
165,2522,0.00038,0.00404,0,921,7785,7785,0,0,1,-11.8401863096,11.8401863096
165,2522,0.00042,0.0036,0,987,8716,8716,0,0,1,-11.8401863096,11.8401863096
165,2522,0.00043,0.00352,0,954,8908,8908,0,0,1,-11.8401863096,11.8401863096
4985,165,0.00177,0.01845,0,1382,2601,2601,0,0,1,-11.8401863096,11.8401863096
7904,8904,0.007831,0.035089,0,879,879,879,0,0,1,-11.8401863096,11.8401863096
7904,7339,0.002089,0.007182,0,260,4224,4224,0,0,1,-11.8401863096,11.8401863096
5140,8904,0.008871,0.034391,0,890,890,890,0,0,1,-11.8401863096,11.8401863096
5140,4853,0.002129,0.007031,0,4300,4300,4300,0,0,1,-11.8401863096,11.8401863096
7501,5140,0.007222,0.032831,0,940,940,940,0,0,1,-11.8401863096,11.8401863096
5140,7693,0.006049,0.021431,0,1419,1419,1419,0,0,1,-11.8401863096,11.8401863096
2837,8744,0.0114,0.005622,0,2486,2486,2486,0,0,1,-11.8401863096,11.8401863096
2860,2536,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2536,8901,0.00976,0.043991,0,701,701,701,0,0,1,-11.8401863096,11.8401863096
3658,1379,0.017658,0.0684,0,448,448,448,0,0,1,-11.8401863096,11.8401863096
3658,1379,0.018,0.067,0,456,456,456,0,0,1,-11.8401863096,11.8401863096
1379,7756,0.003378,0.009631,0,3095,3095,3095,0,0,1,-11.8401863096,11.8401863096
1379,5267,0.016409,0.07168,0,430,430,430,0,0,1,-11.8401863096,11.8401863096
1379,1370,0.0182,0.04612,0,638,638,638,0,0,1,-11.8401863096,11.8401863096
1379,3108,0.004818,0.017231,0,1766,1766,1766,0,0,1,-11.8401863096,11.8401863096
7482,5496,0.000209,0.000911,0,33796,33796,33796,0,0,1,-11.8401863096,11.8401863096
7482,2674,0.000249,0.000831,0,36412,36412,36412,0,0,1,-11.8401863096,11.8401863096
8637,4978,0.00136,0.006458,0,4787,4787,4787,0,0,1,-11.8401863096,11.8401863096
4978,4781,0.002782,0.013129,0,2354,2354,2354,0,0,1,-11.8401863096,11.8401863096
6260,1818,0.008049,0.036031,0,856,856,856,0,0,1,-11.8401863096,11.8401863096
1818,2664,0.022311,0.0864,0,354,354,354,0,0,1,-11.8401863096,11.8401863096
671,1519,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6260,1519,0.00912,0.035311,0,867,867,867,0,0,1,-11.8401863096,11.8401863096
1519,1210,0.001471,0.005489,0,5559,5559,5559,0,0,1,-11.8401863096,11.8401863096
7228,8640,0.00058,0.00639,0,1053,6876,6876,0,0,1,-11.8401863096,11.8401863096
7228,8640,0.00057,0.00651,0,987,6752,6752,0,0,1,-11.8401863096,11.8401863096
5133,3993,0.002111,0.007542,0,4034,4034,4034,0,0,1,-11.8401863096,11.8401863096
1204,3993,0.014049,0.037031,0,798,798,798,0,0,1,-11.8401863096,11.8401863096
259,2725,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
259,6779,0.002071,0.005609,0,5283,5283,5283,0,0,1,-11.8401863096,11.8401863096
1966,259,0.00368,0.016711,0,1846,1846,1846,0,0,1,-11.8401863096,11.8401863096
1966,259,0.0036,0.017018,0,1816,1816,1816,0,0,1,-11.8401863096,11.8401863096
259,8111,0.00012,0.000431,0,70604,70604,70604,0,0,1,-11.8401863096,11.8401863096
2725,7389,0.00012,0.000431,0,70604,70604,70604,0,0,1,-11.8401863096,11.8401863096
7074,5915,0.01328,0.031071,0,935,935,935,0,0,1,-11.8401863096,11.8401863096
8436,7074,0.031911,0.071711,0,403,403,403,0,0,1,-11.8401863096,11.8401863096
6215,3461,0.000382,0.001289,0,23496,23496,23496,0,0,1,-11.8401863096,11.8401863096
1966,6215,0.002582,0.00988,0,3094,3094,3094,0,0,1,-11.8401863096,11.8401863096
2596,3763,0.00036,0.001218,0,24871,24871,24871,0,0,1,-11.8401863096,11.8401863096
4590,2596,0.002458,0.00908,0,3358,3358,3358,0,0,1,-11.8401863096,11.8401863096
6928,6102,0.000911,0.003271,0,9303,9303,9303,0,0,1,-11.8401863096,11.8401863096
176,6928,0.01436,0.05344,0,571,571,571,0,0,1,-11.8401863096,11.8401863096
159,6635,0.000462,0.001631,0,18634,18634,18634,0,0,1,-11.8401863096,11.8401863096
159,6102,0.000929,0.0032,0,9480,9480,9480,0,0,1,-11.8401863096,11.8401863096
9079,6635,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
5687,6635,0.013391,0.060849,0,507,507,507,0,0,1,-11.8401863096,11.8401863096
156,5013,0.010631,0.048342,0,639,639,639,0,0,1,-11.8401863096,11.8401863096
5808,3312,0.005498,0.021302,0,1436,1436,1436,0,0,1,-11.8401863096,11.8401863096
3312,1490,0.001449,0.006329,0,4866,4866,4866,0,0,1,-11.8401863096,11.8401863096
840,8912,0.007951,0.029329,0,1040,1040,1040,0,0,1,-11.8401863096,11.8401863096
840,1877,0.02072,0.086938,0,354,354,354,0,0,1,-11.8401863096,11.8401863096
232,840,0.007182,0.02672,0,1142,1142,1142,0,0,1,-11.8401863096,11.8401863096
7247,2367,0.00424,0.019129,0,1613,1613,1613,0,0,1,-11.8401863096,11.8401863096
2876,7247,0.010542,0.047938,0,644,644,644,0,0,1,-11.8401863096,11.8401863096
7247,3653,0.016751,0.06488,0,472,472,472,0,0,1,-11.8401863096,11.8401863096
4475,3581,0.016671,0.059071,0,515,515,515,0,0,1,-11.8401863096,11.8401863096
4475,6223,0.00536,0.024151,0,1277,1277,1277,0,0,1,-11.8401863096,11.8401863096
5636,2876,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2876,5304,0.007089,0.017938,0,260,1638,1638,0,0,1,-11.8401863096,11.8401863096
5606,2876,0.020849,0.052831,0,557,557,557,0,0,1,-11.8401863096,11.8401863096
5755,5304,0.010609,0.005209,0,2673,2673,2673,0,0,1,-11.8401863096,11.8401863096
2454,5143,0.020898,0.098071,0,316,316,316,0,0,1,-11.8401863096,11.8401863096
6511,5143,0.002258,0.008409,0,3628,3628,3628,0,0,1,-11.8401863096,11.8401863096
421,6318,0.00056,0.00236,0,13023,13023,13023,0,0,1,-11.8401863096,11.8401863096
6318,1014,0.014258,0.064311,0,480,480,480,0,0,1,-11.8401863096,11.8401863096
8750,1987,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6645,1987,0.040249,0.143902,0,212,212,212,0,0,1,-11.8401863096,11.8401863096
8737,1987,0.021778,0.071862,0,421,421,421,0,0,1,-11.8401863096,11.8401863096
1987,3831,0.022742,0.09932,0,311,311,311,0,0,1,-11.8401863096,11.8401863096
5265,1987,0.021511,0.07092,0,427,427,427,0,0,1,-11.8401863096,11.8401863096
5405,4254,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
4254,8863,0.010818,0.0454,0,677,677,677,0,0,1,-11.8401863096,11.8401863096
2293,4254,0.013671,0.059698,0,516,516,516,0,0,1,-11.8401863096,11.8401863096
6005,7807,0.00011,0.00059,0,987,73510,73510,0,0,1,-11.8401863096,11.8401863096
1786,7807,0.00093,0.00993,0,1415,4833,4833,0,0,1,-11.8401863096,11.8401863096
2059,6005,0.00037,0.00305,0,1481,14360,14360,0,0,1,-11.8401863096,11.8401863096
2814,1006,0.0001,0.00066,0,1152,47320,47320,0,0,1,-11.8401863096,11.8401863096
1786,2814,0.00105,0.00973,0,1382,3228,3228,0,0,1,-11.8401863096,11.8401863096
1006,1650,0.00037,0.00298,0,1613,10520,10520,0,0,1,-11.8401863096,11.8401863096
2059,4985,0.00105,0.01196,0,1481,3675,3675,0,0,1,-11.8401863096,11.8401863096
1650,165,0.00073,0.00626,0,1514,5012,5012,0,0,1,-11.8401863096,11.8401863096
3879,7698,0.00112,0.002329,0,12223,12223,12223,0,0,1,-11.8401863096,11.8401863096
3879,9156,0.0068,0.032178,0,961,961,961,0,0,1,-11.8401863096,11.8401863096
5560,3879,0.013871,0.06308,0,490,490,490,0,0,1,-11.8401863096,11.8401863096
6534,4210,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
3889,4210,0.00636,0.028689,0,1075,1075,1075,0,0,1,-11.8401863096,11.8401863096
5216,4210,0.005231,0.020942,0,1464,1464,1464,0,0,1,-11.8401863096,11.8401863096
4456,4210,0.019129,0.063111,0,479,479,479,0,0,1,-11.8401863096,11.8401863096
4210,3101,0.006649,0.0298,0,1035,1035,1035,0,0,1,-11.8401863096,11.8401863096
7698,5703,0.0006,0.001609,0,260,18395,18395,0,0,1,-11.8401863096,11.8401863096
110,421,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8243,421,0.014849,0.066942,0,461,461,461,0,0,1,-11.8401863096,11.8401863096
8603,6079,0.00392,0.009182,0,3164,3164,3164,0,0,1,-11.8401863096,11.8401863096
6079,3703,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
6079,300,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
6079,5936,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2541,6157,0.00384,0.00936,0,3123,3123,3123,0,0,1,-11.8401863096,11.8401863096
6157,7080,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
6157,6509,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
6157,1580,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2541,8603,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
3703,7391,0.02008,0.09128,0,338,338,338,0,0,1,-11.8401863096,11.8401863096
4067,7080,0.023991,0.092942,0,330,330,330,0,0,1,-11.8401863096,11.8401863096
5739,300,0.01384,0.06552,0,472,472,472,0,0,1,-11.8401863096,11.8401863096
365,6509,0.00476,0.022538,0,1372,1372,1372,0,0,1,-11.8401863096,11.8401863096
5936,2528,0.00496,0.016382,0,1846,1846,1846,0,0,1,-11.8401863096,11.8401863096
1580,7735,0.00244,0.008049,0,3756,3756,3756,0,0,1,-11.8401863096,11.8401863096
8958,563,0.000671,0.002502,0,12194,12194,12194,0,0,1,-11.8401863096,11.8401863096
563,5030,0.0066,0.029569,0,1043,1043,1043,0,0,1,-11.8401863096,11.8401863096
8958,7368,0.000689,0.002449,0,12417,12417,12417,0,0,1,-11.8401863096,11.8401863096
95,7368,0.007271,0.024969,0,1215,1215,1215,0,0,1,-11.8401863096,11.8401863096
874,8958,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
3889,3223,0.007649,0.031849,0,965,965,965,0,0,1,-11.8401863096,11.8401863096
6676,5928,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6676,7091,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
277,6676,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
3455,5928,0.019471,0.074818,0,409,409,409,0,0,1,-11.8401863096,11.8401863096
6185,7091,0.009231,0.041622,0,741,741,741,0,0,1,-11.8401863096,11.8401863096
2742,8519,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2220,6355,0.000258,0.001089,0,28225,28225,28225,0,0,1,-11.8401863096,11.8401863096
2220,3603,0.019871,0.042889,0,669,669,669,0,0,1,-11.8401863096,11.8401863096
3603,8519,0.00076,0.001978,0,260,14907,14907,0,0,1,-11.8401863096,11.8401863096
6056,8519,0.000751,0.001831,0,15962,15962,15962,0,0,1,-11.8401863096,11.8401863096
7907,6056,0.039151,0.088,0,328,328,328,0,0,1,-11.8401863096,11.8401863096
396,5544,0,0.000222,0,198730,198730,198730,0,0,1,-11.8401863096,11.8401863096
5544,2859,0.032351,0.141289,0,333,333,333,0,0,1,-11.8401863096,11.8401863096
961,5544,0.022569,0.074449,0,568,568,568,0,0,1,-11.8401863096,11.8401863096
5544,5359,5.8e-05,0.000222,0,192276,192276,192276,0,0,1,-11.8401863096,11.8401863096
6686,9134,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1514,9134,0.009542,0.031471,0,961,961,961,0,0,1,-11.8401863096,11.8401863096
7001,9134,0.021671,0.09856,0,314,314,314,0,0,1,-11.8401863096,11.8401863096
3081,2334,0.005609,0.013978,0,273,2098,2098,0,0,1,-11.8401863096,11.8401863096
8385,2334,0.003751,0.01016,0,2917,2917,2917,0,0,1,-11.8401863096,11.8401863096
8077,3658,0.000529,0.00208,0,14718,14718,14718,0,0,1,-11.8401863096,11.8401863096
8077,4073,0.008862,0.029231,0,1035,1035,1035,0,0,1,-11.8401863096,11.8401863096
952,6121,0.000538,0.00204,0,14973,14973,14973,0,0,1,-11.8401863096,11.8401863096
952,8220,0.009569,0.026289,0,260,1130,1130,0,0,1,-11.8401863096,11.8401863096
3658,3418,0.00028,0.001209,0,25454,25454,25454,0,0,1,-11.8401863096,11.8401863096
1204,3418,0.005489,0.014249,0,2069,2069,2069,0,0,1,-11.8401863096,11.8401863096
6121,3081,0.000271,0.001231,0,25060,25060,25060,0,0,1,-11.8401863096,11.8401863096
3658,5770,0.000338,0.001311,0,23332,23332,23332,0,0,1,-11.8401863096,11.8401863096
5770,5761,0.005791,0.02716,0,1138,1138,1138,0,0,1,-11.8401863096,11.8401863096
4346,7228,0.00288,0.03132,0,1251,1403,1403,0,0,1,-11.8401863096,11.8401863096
4346,7228,0.00282,0.03191,0,1218,1378,1378,0,0,1,-11.8401863096,11.8401863096
7228,5883,0.00111,0.01111,0,1316,3952,3952,0,0,1,-11.8401863096,11.8401863096
7228,6741,0.00108,0.01133,0,1316,3877,3877,0,0,1,-11.8401863096,11.8401863096
6121,6360,0.008751,0.033911,0,902,902,902,0,0,1,-11.8401863096,11.8401863096
6121,293,0.002418,0.00936,0,3268,3268,3268,0,0,1,-11.8401863096,11.8401863096
6859,4743,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6859,272,0.00944,0.044271,0,698,698,698,0,0,1,-11.8401863096,11.8401863096
4743,8023,0.006542,0.0272,0,1130,1130,1130,0,0,1,-11.8401863096,11.8401863096
3581,5446,0.001591,0.005658,0,5375,5375,5375,0,0,1,-11.8401863096,11.8401863096
2576,1108,0.000711,0.001822,0,299,16151,16151,0,0,1,-11.8401863096,11.8401863096
1108,4589,0.010369,0.021511,0,299,1323,1323,0,0,1,-11.8401863096,11.8401863096
2576,7907,0.001978,0.0068,0,4461,4461,4461,0,0,1,-11.8401863096,11.8401863096
537,6012,0.009062,0.023902,0,1236,1236,1236,0,0,1,-11.8401863096,11.8401863096
6012,670,0.0092,0.025249,0,1176,1176,1176,0,0,1,-11.8401863096,11.8401863096
8444,906,0.0022,0.005942,0,4986,4986,4986,0,0,1,-11.8401863096,11.8401863096
4933,8444,0.016169,0.03352,0,849,849,849,0,0,1,-11.8401863096,11.8401863096
2379,670,0.006902,0.014898,0,1924,1924,1924,0,0,1,-11.8401863096,11.8401863096
4730,2379,0.018609,0.041849,0,690,690,690,0,0,1,-11.8401863096,11.8401863096
3555,4913,0.00156,0.00696,0,4429,4429,4429,0,0,1,-11.8401863096,11.8401863096
5307,3555,0.01592,0.07532,0,411,411,411,0,0,1,-11.8401863096,11.8401863096
2470,4913,0.00176,0.006822,0,4484,4484,4484,0,0,1,-11.8401863096,11.8401863096
2470,8590,0.015542,0.069582,0,444,444,444,0,0,1,-11.8401863096,11.8401863096
7322,1631,0.00176,0.004631,0,6376,6376,6376,0,0,1,-11.8401863096,11.8401863096
2194,1631,0.02272,0.061458,0,273,483,483,0,0,1,-11.8401863096,11.8401863096
6260,2820,0.00348,0.015809,0,1952,1952,1952,0,0,1,-11.8401863096,11.8401863096
8752,2820,0.013449,0.056431,0,545,545,545,0,0,1,-11.8401863096,11.8401863096
4887,1276,0.002911,0.01272,0,2421,2421,2421,0,0,1,-11.8401863096,11.8401863096
6260,1276,0.0034,0.016102,0,1920,1920,1920,0,0,1,-11.8401863096,11.8401863096
6583,4887,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
4887,8970,0.030151,0.079538,0,372,372,372,0,0,1,-11.8401863096,11.8401863096
5307,4887,0.017769,0.063511,0,479,479,479,0,0,1,-11.8401863096,11.8401863096
4887,4093,0.031249,0.084538,0,351,351,351,0,0,1,-11.8401863096,11.8401863096
8678,6260,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6260,4531,0.013698,0.047049,0,645,645,645,0,0,1,-11.8401863096,11.8401863096
6260,4531,0.01396,0.046031,0,657,657,657,0,0,1,-11.8401863096,11.8401863096
8162,6260,0.007938,0.037569,0,823,823,823,0,0,1,-11.8401863096,11.8401863096
8752,6260,0.016751,0.070271,0,438,438,438,0,0,1,-11.8401863096,11.8401863096
7322,6165,0.00172,0.00472,0,6288,6288,6288,0,0,1,-11.8401863096,11.8401863096
6165,3406,0.007271,0.015689,0,1827,1827,1827,0,0,1,-11.8401863096,11.8401863096
522,2587,0.001471,0.004,0,7412,7412,7412,0,0,1,-11.8401863096,11.8401863096
522,2945,0.001991,0.007729,0,3958,3958,3958,0,0,1,-11.8401863096,11.8401863096
8340,522,0.003151,0.047689,0,661,661,661,0,0,1,-11.8401863096,11.8401863096
522,357,0.000809,0.002769,0,10950,10950,10950,0,0,1,-11.8401863096,11.8401863096
8386,522,0.002009,0.020209,0,1556,1556,1556,0,0,1,-11.8401863096,11.8401863096
4203,6377,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
6377,8739,0.001,0.002831,0,10521,10521,10521,0,0,1,-11.8401863096,11.8401863096
6377,8064,0.001502,0.005169,0,5869,5869,5869,0,0,1,-11.8401863096,11.8401863096
5953,6377,0.001969,0.0206,0,299,1527,1527,0,0,1,-11.8401863096,11.8401863096
7636,5216,0.000151,0.000649,0,47405,47405,47405,0,0,1,-11.8401863096,11.8401863096
7636,3586,0.000142,0.000662,0,46654,46654,46654,0,0,1,-11.8401863096,11.8401863096
2378,3586,0.004409,0.01628,0,1873,1873,1873,0,0,1,-11.8401863096,11.8401863096
6690,6713,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
9141,7543,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6713,8833,0.00028,0.000791,0,37645,37645,37645,0,0,1,-11.8401863096,11.8401863096
5642,7543,0.000622,0.001671,0,17716,17716,17716,0,0,1,-11.8401863096,11.8401863096
4365,729,0.000471,0.0016,0,18939,18939,18939,0,0,1,-11.8401863096,11.8401863096
4316,729,0.013889,0.065751,0,471,471,471,0,0,1,-11.8401863096,11.8401863096
4365,3214,0.000471,0.00156,0,19385,19385,19385,0,0,1,-11.8401863096,11.8401863096
4531,3214,0.018262,0.082978,0,372,372,372,0,0,1,-11.8401863096,11.8401863096
1210,2664,0.02168,0.077489,0,393,393,393,0,0,1,-11.8401863096,11.8401863096
7963,5535,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
5535,7952,0.000538,0.001902,0,15981,15981,15981,0,0,1,-11.8401863096,11.8401863096
3165,5535,0.004578,0.017031,0,1792,1792,1792,0,0,1,-11.8401863096,11.8401863096
3165,5535,0.004662,0.016671,0,1825,1825,1825,0,0,1,-11.8401863096,11.8401863096
4374,4531,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
4531,3172,0.0242,0.093769,0,327,327,327,0,0,1,-11.8401863096,11.8401863096
8863,2047,0.002289,0.008129,0,3741,3741,3741,0,0,1,-11.8401863096,11.8401863096
4828,998,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
998,3666,0.00668,0.02588,0,1182,1182,1182,0,0,1,-11.8401863096,11.8401863096
1166,3666,0.00308,0.013778,0,2238,2238,2238,0,0,1,-11.8401863096,11.8401863096
3455,998,0.032169,0.124618,0,246,246,246,0,0,1,-11.8401863096,11.8401863096
1333,8340,0.006778,0.02236,0,1352,1352,1352,0,0,1,-11.8401863096,11.8401863096
8131,1333,0.00308,0.011929,0,2564,2564,2564,0,0,1,-11.8401863096,11.8401863096
5859,7100,0.016911,0.070391,0,437,437,437,0,0,1,-11.8401863096,11.8401863096
2576,5859,0.03196,0.149969,0,206,206,206,0,0,1,-11.8401863096,11.8401863096
5801,7959,0.00016,0.00049,0,757,85590,85590,0,0,1,-11.8401863096,11.8401863096
3056,5801,7e-05,0.00049,0,1086,89132,89132,0,0,1,-11.8401863096,11.8401863096
8130,8596,0.0022,0.00852,0,5014,5014,5014,0,0,1,-11.8401863096,11.8401863096
6396,8596,0.000431,0.000951,0,42255,42255,42255,0,0,1,-11.8401863096,11.8401863096
8130,5832,0.002249,0.008351,0,5102,5102,5102,0,0,1,-11.8401863096,11.8401863096
7734,5832,0.019431,0.053351,0,260,849,849,0,0,1,-11.8401863096,11.8401863096
4975,8130,0,0.000222,0,198730,198730,198730,0,0,1,-11.8401863096,11.8401863096
5802,5268,0.001929,0.008111,0,3789,3789,3789,0,0,1,-11.8401863096,11.8401863096
8386,5802,0.00652,0.021511,0,1406,1406,1406,0,0,1,-11.8401863096,11.8401863096
6425,5268,0.001889,0.008271,0,3724,3724,3724,0,0,1,-11.8401863096,11.8401863096
6425,8340,0.012289,0.051551,0,597,597,597,0,0,1,-11.8401863096,11.8401863096
8368,5268,0.001431,0.005071,0,5995,5995,5995,0,0,1,-11.8401863096,11.8401863096
1167,5268,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8752,8536,0.007271,0.0344,0,899,899,899,0,0,1,-11.8401863096,11.8401863096
7237,8536,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
1986,8863,0.003289,0.011329,0,2678,2678,2678,0,0,1,-11.8401863096,11.8401863096
8863,1370,0.012129,0.032831,0,903,903,903,0,0,1,-11.8401863096,11.8401863096
8863,176,0.006031,0.025289,0,1215,1215,1215,0,0,1,-11.8401863096,11.8401863096
8863,176,0.005911,0.025778,0,1195,1195,1195,0,0,1,-11.8401863096,11.8401863096
466,8863,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2184,8243,0.000529,0.001969,0,15493,15493,15493,0,0,1,-11.8401863096,11.8401863096
8435,8243,0.000538,0.001929,0,15774,15774,15774,0,0,1,-11.8401863096,11.8401863096
1718,7190,0.001151,0.004222,0,7219,7219,7219,0,0,1,-11.8401863096,11.8401863096
4822,1718,0.003818,0.017222,0,1791,1791,1791,0,0,1,-11.8401863096,11.8401863096
2528,7818,0.00416,0.019502,0,1585,1585,1585,0,0,1,-11.8401863096,11.8401863096
5358,2661,0.001991,0.00372,0,7487,7487,7487,0,0,1,-11.8401863096,11.8401863096
5358,3181,0.009889,0.026751,0,1108,1108,1108,0,0,1,-11.8401863096,11.8401863096
3829,2661,0.002018,0.00364,0,260,7590,7590,0,0,1,-11.8401863096,11.8401863096
7229,3829,0.01644,0.036942,0,782,782,782,0,0,1,-11.8401863096,11.8401863096
9157,2661,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2576,5860,0.019071,0.07388,0,414,414,414,0,0,1,-11.8401863096,11.8401863096
517,5860,0.02804,0.1256,0,246,246,246,0,0,1,-11.8401863096,11.8401863096
1572,5860,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5860,5755,0.001911,0.000751,0,260,15384,15384,0,0,1,-11.8401863096,11.8401863096
7015,4250,0.008098,0.028689,0,1060,1060,1060,0,0,1,-11.8401863096,11.8401863096
7462,7015,0.017609,0.068191,0,449,449,449,0,0,1,-11.8401863096,11.8401863096
7015,4590,0.015018,0.058191,0,526,526,526,0,0,1,-11.8401863096,11.8401863096
6698,7012,0.007031,0.014578,0,1952,1952,1952,0,0,1,-11.8401863096,11.8401863096
6698,4120,0.003791,0.012529,0,2414,2414,2414,0,0,1,-11.8401863096,11.8401863096
6698,4604,0.010249,0.035209,0,862,862,862,0,0,1,-11.8401863096,11.8401863096
7740,937,0.002489,0.005818,0,4992,4992,4992,0,0,1,-11.8401863096,11.8401863096
3395,7740,0.002071,0.009751,0,3169,3169,3169,0,0,1,-11.8401863096,11.8401863096
3395,3258,0.001871,0.006902,0,4418,4418,4418,0,0,1,-11.8401863096,11.8401863096
3395,5402,0.003658,0.014062,0,2174,2174,2174,0,0,1,-11.8401863096,11.8401863096
7735,8000,0.002289,0.008178,0,3720,3720,3720,0,0,1,-11.8401863096,11.8401863096
1215,8000,0.002329,0.008,0,3792,3792,3792,0,0,1,-11.8401863096,11.8401863096
1215,2528,0.002071,0.009249,0,3333,3333,3333,0,0,1,-11.8401863096,11.8401863096
1514,7168,0.005951,0.021249,0,1432,1432,1432,0,0,1,-11.8401863096,11.8401863096
365,7168,0.006058,0.0208,0,1459,1459,1459,0,0,1,-11.8401863096,11.8401863096
4731,1089,0.000942,0.003129,0,9667,9667,9667,0,0,1,-11.8401863096,11.8401863096
4731,4120,0.030849,0.10176,0,298,298,298,0,0,1,-11.8401863096,11.8401863096
2244,1089,0.00084,0.003551,0,8657,8657,8657,0,0,1,-11.8401863096,11.8401863096
2528,2244,0.002378,0.007831,0,3860,3860,3860,0,0,1,-11.8401863096,11.8401863096
3837,1373,0.007231,0.01624,0,1777,1777,1777,0,0,1,-11.8401863096,11.8401863096
1518,3837,0.001311,0.005111,0,5987,5987,5987,0,0,1,-11.8401863096,11.8401863096
3837,5861,0.001338,0.005009,0,6093,6093,6093,0,0,1,-11.8401863096,11.8401863096
3624,3837,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
1373,570,0.000338,0.00116,0,26144,26144,26144,0,0,1,-11.8401863096,11.8401863096
570,1288,0.025778,0.069751,0,425,425,425,0,0,1,-11.8401863096,11.8401863096
