bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2213,570,0.004009,0.01376,0,2204,2204,2204,0,0,1,-11.8401863096,11.8401863096
4915,570,0.00408,0.013462,0,2246,2246,2246,0,0,1,-11.8401863096,11.8401863096
3735,570,0.000329,0.001262,0,24221,24221,24221,0,0,1,-11.8401863096,11.8401863096
4790,570,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8649,1466,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2688,1300,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
9062,1466,0.000711,0.002018,0,14764,14764,14764,0,0,1,-11.8401863096,11.8401863096
1300,5066,0.00068,0.001502,0,19159,19159,19159,0,0,1,-11.8401863096,11.8401863096
3764,936,0.00012,0.00056,0,55154,55154,55154,0,0,1,-11.8401863096,11.8401863096
2925,936,0.02516,0.086418,0,351,351,351,0,0,1,-11.8401863096,11.8401863096
3764,6213,0.00012,0.00052,0,59190,59190,59190,0,0,1,-11.8401863096,11.8401863096
6213,7001,0.032591,0.116511,0,262,262,262,0,0,1,-11.8401863096,11.8401863096
8178,3764,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2292,2184,0.01752,0.062098,0,490,490,490,0,0,1,-11.8401863096,11.8401863096
8435,2697,0.00076,0.003551,0,8699,8699,8699,0,0,1,-11.8401863096,11.8401863096
9240,5446,4e-05,0.00028,0,111679,111679,111679,0,0,1,-11.8401863096,11.8401863096
9240,5638,0.000858,0.004458,0,6958,6958,6958,0,0,1,-11.8401863096,11.8401863096
5638,6389,8e-05,0.000338,0,90942,90942,90942,0,0,1,-11.8401863096,11.8401863096
5729,6789,4e-05,0.00028,0,111679,111679,111679,0,0,1,-11.8401863096,11.8401863096
6789,2783,0.000982,0.004369,0,7054,7054,7054,0,0,1,-11.8401863096,11.8401863096
2779,5729,0.01704,0.083271,0,372,372,372,0,0,1,-11.8401863096,11.8401863096
2783,3040,7.1e-05,0.000351,0,88206,88206,88206,0,0,1,-11.8401863096,11.8401863096
4883,6061,0.000271,0.00068,0,43152,43152,43152,0,0,1,-11.8401863096,11.8401863096
9092,4883,0.012809,0.05376,0,572,572,572,0,0,1,-11.8401863096,11.8401863096
4883,7381,0.00364,0.015262,0,2014,2014,2014,0,0,1,-11.8401863096,11.8401863096
1164,4963,0.00012,0.000431,0,70604,70604,70604,0,0,1,-11.8401863096,11.8401863096
8394,4963,0.003982,0.015271,0,2002,2002,2002,0,0,1,-11.8401863096,11.8401863096
1164,4123,0.00012,0.000418,0,72634,72634,72634,0,0,1,-11.8401863096,11.8401863096
8745,4123,0.000431,0.00172,0,17814,17814,17814,0,0,1,-11.8401863096,11.8401863096
631,3297,0.00024,0.00032,0,78969,78969,78969,0,0,1,-11.8401863096,11.8401863096
3463,631,0.002418,0.011462,0,2697,2697,2697,0,0,1,-11.8401863096,11.8401863096
6912,4456,0.00028,0.000311,0,75483,75483,75483,0,0,1,-11.8401863096,11.8401863096
6912,8394,0.003658,0.01664,0,1855,1855,1855,0,0,1,-11.8401863096,11.8401863096
8394,3297,0.003582,0.016951,0,1824,1824,1824,0,0,1,-11.8401863096,11.8401863096
1875,5022,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5022,2347,0.006231,0.029249,0,1057,1057,1057,0,0,1,-11.8401863096,11.8401863096
5022,8745,0.00144,0.005529,0,5529,5529,5529,0,0,1,-11.8401863096,11.8401863096
5022,5950,0.011111,0.023978,0,1196,1196,1196,0,0,1,-11.8401863096,11.8401863096
8736,1164,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2401,5588,0.001182,0.002409,0,11772,11772,11772,0,0,1,-11.8401863096,11.8401863096
6301,3049,0.006098,0.029822,0,1038,1038,1038,0,0,1,-11.8401863096,11.8401863096
3049,8253,0.00096,0.003378,0,8995,8995,8995,0,0,1,-11.8401863096,11.8401863096
4194,6645,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6645,1598,0.01044,0.03444,0,878,878,878,0,0,1,-11.8401863096,11.8401863096
6645,1598,0.009298,0.03904,0,788,788,788,0,0,1,-11.8401863096,11.8401863096
6645,5265,0.017311,0.078738,0,392,392,392,0,0,1,-11.8401863096,11.8401863096
901,8970,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8970,537,0.012449,0.029129,0,998,998,998,0,0,1,-11.8401863096,11.8401863096
725,1202,0.00015,0.00045,0,790,93009,93009,0,0,1,-11.8401863096,11.8401863096
7616,1202,0.00107,0.01215,0,1316,3618,3618,0,0,1,-11.8401863096,11.8401863096
3056,725,6e-05,0.00056,0,1283,78334,78334,0,0,1,-11.8401863096,11.8401863096
4162,8171,0.00035,0.00284,0,1349,15418,15418,0,0,1,-11.8401863096,11.8401863096
7547,8171,0.00163,0.01512,0,1448,2902,2902,0,0,1,-11.8401863096,11.8401863096
4985,8171,0.00115,0.00913,0,1415,4795,4795,0,0,1,-11.8401863096,11.8401863096
2869,8171,0.00133,0.01513,0,889,2905,2905,0,0,1,-11.8401863096,11.8401863096
2869,8171,0.00131,0.01401,0,987,3136,3136,0,0,1,-11.8401863096,11.8401863096
7616,8171,0.00013,0.00129,0,1251,34028,34028,0,0,1,-11.8401863096,11.8401863096
7122,8171,0.00077,0.00664,0,1382,6601,6601,0,0,1,-11.8401863096,11.8401863096
2528,4120,0.028391,0.12908,0,239,239,239,0,0,1,-11.8401863096,11.8401863096
8615,2528,0.01216,0.05532,0,558,558,558,0,0,1,-11.8401863096,11.8401863096
8727,6148,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2399,6148,0.023609,0.053071,0,544,544,544,0,0,1,-11.8401863096,11.8401863096
4965,1761,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1761,6853,0.020471,0.051871,0,260,567,567,0,0,1,-11.8401863096,11.8401863096
3455,1761,0.01744,0.049862,0,598,598,598,0,0,1,-11.8401863096,11.8401863096
8590,2664,0.009111,0.039809,0,774,774,774,0,0,1,-11.8401863096,11.8401863096
5307,7062,0.033022,0.13856,0,222,222,222,0,0,1,-11.8401863096,11.8401863096
7062,2664,0.009529,0.045089,0,686,686,686,0,0,1,-11.8401863096,11.8401863096
5900,9062,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
9062,865,0.001889,0.003462,0,260,8010,8010,0,0,1,-11.8401863096,11.8401863096
9062,859,0.006569,0.0142,0,286,2019,2019,0,0,1,-11.8401863096,11.8401863096
7046,9062,0.003982,0.018102,0,1705,1705,1705,0,0,1,-11.8401863096,11.8401863096
9062,632,0.00232,0.007969,0,3806,3806,3806,0,0,1,-11.8401863096,11.8401863096
1431,2262,0.002502,0.011698,0,2641,2641,2641,0,0,1,-11.8401863096,11.8401863096
5553,2262,0.009351,0.039209,0,784,784,784,0,0,1,-11.8401863096,11.8401863096
2262,8712,0.008622,0.0296,0,1025,1025,1025,0,0,1,-11.8401863096,11.8401863096
2045,2581,0.008951,0.037289,0,824,824,824,0,0,1,-11.8401863096,11.8401863096
2581,4528,0.005369,0.02144,0,1430,1430,1430,0,0,1,-11.8401863096,11.8401863096
6727,8217,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
5553,8217,0.00608,0.025551,0,1203,1203,1203,0,0,1,-11.8401863096,11.8401863096
5553,8217,0.00596,0.026049,0,1183,1183,1183,0,0,1,-11.8401863096,11.8401863096
8217,2045,0.001369,0.004898,0,6211,6211,6211,0,0,1,-11.8401863096,11.8401863096
8217,2401,0.00144,0.006031,0,5095,5095,5095,0,0,1,-11.8401863096,11.8401863096
4821,3289,0.0012,0.00328,0,9045,9045,9045,0,0,1,-11.8401863096,11.8401863096
8394,4821,0.00132,0.006271,0,4930,4930,4930,0,0,1,-11.8401863096,11.8401863096
4821,4981,0.009089,0.040711,0,758,758,758,0,0,1,-11.8401863096,11.8401863096
6330,7269,5.8e-05,0.00028,0,110467,110467,110467,0,0,1,-11.8401863096,11.8401863096
3165,7269,0.000302,0.00132,0,23328,23328,23328,0,0,1,-11.8401863096,11.8401863096
4461,3074,0.00368,0.016502,0,1869,1869,1869,0,0,1,-11.8401863096,11.8401863096
1966,4461,0.000329,0.00124,0,24622,24622,24622,0,0,1,-11.8401863096,11.8401863096
5058,1934,0.0012,0.002689,0,10728,10728,10728,0,0,1,-11.8401863096,11.8401863096
3165,1934,0.000338,0.001289,0,23704,23704,23704,0,0,1,-11.8401863096,11.8401863096
414,6330,0.000942,0.002151,0,13452,13452,13452,0,0,1,-11.8401863096,11.8401863096
5298,8042,0.00316,0.010862,0,2793,2793,2793,0,0,1,-11.8401863096,11.8401863096
5298,6916,0.003222,0.010618,0,2847,2847,2847,0,0,1,-11.8401863096,11.8401863096
3632,8042,0.010169,0.037858,0,806,806,806,0,0,1,-11.8401863096,11.8401863096
1824,6916,0.00552,0.024129,0,1277,1277,1277,0,0,1,-11.8401863096,11.8401863096
2148,4236,0.000449,0.001889,0,16269,16269,16269,0,0,1,-11.8401863096,11.8401863096
4579,6026,0.00044,0.001929,0,15965,15965,15965,0,0,1,-11.8401863096,11.8401863096
3824,4962,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
4962,7435,0.000418,0.00192,0,16076,16076,16076,0,0,1,-11.8401863096,11.8401863096
4962,7190,0.000409,0.00196,0,15777,15777,15777,0,0,1,-11.8401863096,11.8401863096
8394,7435,0.00608,0.022431,0,1360,1360,1360,0,0,1,-11.8401863096,11.8401863096
3139,3984,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
4299,3984,0.00016,0.000751,0,41138,41138,41138,0,0,1,-11.8401863096,11.8401863096
4299,8591,0.046622,0.173511,0,176,176,176,0,0,1,-11.8401863096,11.8401863096
1510,3984,0.000151,0.000698,0,44231,44231,44231,0,0,1,-11.8401863096,11.8401863096
2925,1510,0.01464,0.052329,0,582,582,582,0,0,1,-11.8401863096,11.8401863096
6042,6420,0.006129,0.023751,0,1288,1288,1288,0,0,1,-11.8401863096,11.8401863096
4940,6420,0.001049,0.003311,0,9095,9095,9095,0,0,1,-11.8401863096,11.8401863096
8540,5363,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
5363,3074,0.003271,0.012089,0,2523,2523,2523,0,0,1,-11.8401863096,11.8401863096
5363,1879,0.002951,0.013311,0,2317,2317,2317,0,0,1,-11.8401863096,11.8401863096
5363,5150,0.017489,0.082769,0,374,374,374,0,0,1,-11.8401863096,11.8401863096
5363,2397,0.006231,0.029498,0,1048,1048,1048,0,0,1,-11.8401863096,11.8401863096
2789,5250,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
6372,8660,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
7501,5250,0.00124,0.004458,0,6827,6827,6827,0,0,1,-11.8401863096,11.8401863096
5870,8660,0.001169,0.001969,0,13795,13795,13795,0,0,1,-11.8401863096,11.8401863096
4619,8833,0.000791,0.002929,0,10412,10412,10412,0,0,1,-11.8401863096,11.8401863096
1071,8833,0.000911,0.003138,0,9667,9667,9667,0,0,1,-11.8401863096,11.8401863096
1966,1879,0.004671,0.01672,0,1820,1820,1820,0,0,1,-11.8401863096,11.8401863096
1467,2587,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2587,8368,0.00064,0.00188,0,15906,15906,15906,0,0,1,-11.8401863096,11.8401863096
603,7657,0.00014,0.00061,0,889,70492,70492,0,0,1,-11.8401863096,11.8401863096
4782,5902,0.000698,0.0024,0,12638,12638,12638,0,0,1,-11.8401863096,11.8401863096
4782,2469,0.000711,0.002351,0,12861,12861,12861,0,0,1,-11.8401863096,11.8401863096
8394,5902,0.001858,0.006391,0,4746,4746,4746,0,0,1,-11.8401863096,11.8401863096
4911,2469,0.014129,0.06328,0,488,488,488,0,0,1,-11.8401863096,11.8401863096
4590,4911,0.0002,0.00092,0,33551,33551,33551,0,0,1,-11.8401863096,11.8401863096
9110,703,4e-05,0.0004,0,1382,109748,109748,0,0,1,-11.8401863096,11.8401863096
9110,4162,4e-05,0.00039,0,1251,112533,112533,0,0,1,-11.8401863096,11.8401863096
4985,703,0.00066,0.00705,0,1448,6231,6231,0,0,1,-11.8401863096,11.8401863096
4659,288,0.003622,0.016209,0,1902,1902,1902,0,0,1,-11.8401863096,11.8401863096
9038,4659,5.8e-05,0.00028,0,110467,110467,110467,0,0,1,-11.8401863096,11.8401863096
2586,4659,3.1e-05,0.00028,0,112127,112127,112127,0,0,1,-11.8401863096,11.8401863096
8004,331,0.00084,0.002031,0,14372,14372,14372,0,0,1,-11.8401863096,11.8401863096
7143,8257,0.004511,0.01972,0,1562,1562,1562,0,0,1,-11.8401863096,11.8401863096
7143,8589,0.00064,0.0028,0,10998,10998,10998,0,0,1,-11.8401863096,11.8401863096
8502,8004,0.004422,0.020102,0,1535,1535,1535,0,0,1,-11.8401863096,11.8401863096
8004,4778,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
6872,740,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
740,3223,0.000822,0.003622,0,8505,8505,8505,0,0,1,-11.8401863096,11.8401863096
740,2347,0.000809,0.003689,0,8364,8364,8364,0,0,1,-11.8401863096,11.8401863096
3528,6705,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2617,6705,0.001471,0.00528,0,5763,5763,5763,0,0,1,-11.8401863096,11.8401863096
2617,6705,0.001502,0.005169,0,5869,5869,5869,0,0,1,-11.8401863096,11.8401863096
2164,6705,0.000769,0.002858,0,10673,10673,10673,0,0,1,-11.8401863096,11.8401863096
6705,2293,0.003698,0.013209,0,2303,2303,2303,0,0,1,-11.8401863096,11.8401863096
6705,2148,0.00116,0.005271,0,5853,5853,5853,0,0,1,-11.8401863096,11.8401863096
6705,5053,0.003378,0.006178,0,260,4487,4487,0,0,1,-11.8401863096,11.8401863096
6705,762,0.000849,0.004009,0,7709,7709,7709,0,0,1,-11.8401863096,11.8401863096
6705,169,0.000431,0.00112,0,26322,26322,26322,0,0,1,-11.8401863096,11.8401863096
2714,9156,0.006778,0.002631,0,4345,4345,4345,0,0,1,-11.8401863096,11.8401863096
1530,3101,0.003569,0.00468,0,273,5367,5367,0,0,1,-11.8401863096,11.8401863096
1530,3101,0.003178,0.005298,0,260,5113,5113,0,0,1,-11.8401863096,11.8401863096
5833,4260,0.00388,0.0174,0,1772,1772,1772,0,0,1,-11.8401863096,11.8401863096
744,4260,0.003138,0.011689,0,2610,2610,2610,0,0,1,-11.8401863096,11.8401863096
5833,3376,0.0044,0.017049,0,1794,1794,1794,0,0,1,-11.8401863096,11.8401863096
3376,7682,0.000791,0.002631,0,11498,11498,11498,0,0,1,-11.8401863096,11.8401863096
5381,2945,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
462,6853,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2292,6853,0.017698,0.0584,0,518,518,518,0,0,1,-11.8401863096,11.8401863096
2292,6853,0.015769,0.066191,0,465,465,465,0,0,1,-11.8401863096,11.8401863096
4346,8345,0.00225,0.02425,0,823,1812,1812,0,0,1,-11.8401863096,11.8401863096
4346,8345,0.00161,0.02118,0,1152,2078,2078,0,0,1,-11.8401863096,11.8401863096
1132,8345,0.00312,0.03268,0,1251,1469,1469,0,0,1,-11.8401863096,11.8401863096
1132,8345,0.00305,0.0333,0,1382,1442,1442,0,0,1,-11.8401863096,11.8401863096
6230,5553,0.000182,0.000831,0,37132,37132,37132,0,0,1,-11.8401863096,11.8401863096
8827,6230,0.013649,0.054609,0,562,562,562,0,0,1,-11.8401863096,11.8401863096
8979,7825,0.007209,0.03252,0,949,949,949,0,0,1,-11.8401863096,11.8401863096
8823,8979,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
7825,5553,0.000169,0.000769,0,40119,40119,40119,0,0,1,-11.8401863096,11.8401863096
2739,5553,0.011649,0.026778,0,1082,1082,1082,0,0,1,-11.8401863096,11.8401863096
8257,2739,0.004049,0.01112,0,2670,2670,2670,0,0,1,-11.8401863096,11.8401863096
8257,5553,0.007898,0.037338,0,828,828,828,0,0,1,-11.8401863096,11.8401863096
8257,5553,0.00772,0.034578,0,892,892,892,0,0,1,-11.8401863096,11.8401863096
5553,4699,0.042582,0.193609,0,160,160,160,0,0,1,-11.8401863096,11.8401863096
5553,8379,0.027591,0.130569,0,237,237,237,0,0,1,-11.8401863096,11.8401863096
5553,5548,0.018431,0.065898,0,462,462,462,0,0,1,-11.8401863096,11.8401863096
5553,31,0.02836,0.1134,0,413,413,413,0,0,1,-11.8401863096,11.8401863096
5553,961,0.046142,0.15844,0,293,293,293,0,0,1,-11.8401863096,11.8401863096
7535,5553,0.011409,0.027311,0,273,1068,1068,0,0,1,-11.8401863096,11.8401863096
5553,8712,0.019271,0.063569,0,476,476,476,0,0,1,-11.8401863096,11.8401863096
5553,8712,0.02212,0.082329,0,371,371,371,0,0,1,-11.8401863096,11.8401863096
2964,4792,0.018249,0.04624,0,636,636,636,0,0,1,-11.8401863096,11.8401863096
669,4792,0.008929,0.01872,0,1523,1523,1523,0,0,1,-11.8401863096,11.8401863096
669,4792,0.008742,0.017329,0,1628,1628,1628,0,0,1,-11.8401863096,11.8401863096
1577,5947,0.001569,0.00412,0,7165,7165,7165,0,0,1,-11.8401863096,11.8401863096
5947,7826,0.037409,0.106911,0,279,279,279,0,0,1,-11.8401863096,11.8401863096
1577,8385,0.01836,0.049671,0,597,597,597,0,0,1,-11.8401863096,11.8401863096
4067,3600,0.007791,0.037502,0,825,825,825,0,0,1,-11.8401863096,11.8401863096
4067,1490,0.014911,0.051218,0,593,593,593,0,0,1,-11.8401863096,11.8401863096
2451,4895,0.007071,0.0294,0,1045,1045,1045,0,0,1,-11.8401863096,11.8401863096
2451,7391,0.010169,0.039378,0,777,777,777,0,0,1,-11.8401863096,11.8401863096
8257,8502,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8257,6493,0.004449,0.00924,0,3081,3081,3081,0,0,1,-11.8401863096,11.8401863096
3695,5330,0.002191,0.011142,0,2782,2782,2782,0,0,1,-11.8401863096,11.8401863096
5330,8074,0.00244,0.011951,0,2590,2590,2590,0,0,1,-11.8401863096,11.8401863096
6185,7185,0.004662,0.020871,0,1478,1478,1478,0,0,1,-11.8401863096,11.8401863096
3695,7185,0.00528,0.020449,0,1496,1496,1496,0,0,1,-11.8401863096,11.8401863096
6035,7185,0.0036,0.0144,0,2129,2129,2129,0,0,1,-11.8401863096,11.8401863096
2851,3863,0.00212,0.008871,0,3464,3464,3464,0,0,1,-11.8401863096,11.8401863096
6147,2851,0.001991,0.008271,0,3713,3713,3713,0,0,1,-11.8401863096,11.8401863096
384,3863,0.002071,0.009049,0,3403,3403,3403,0,0,1,-11.8401863096,11.8401863096
384,3933,0.002031,0.008098,0,3784,3784,3784,0,0,1,-11.8401863096,11.8401863096
2234,2696,0.002631,0.00868,0,3483,3483,3483,0,0,1,-11.8401863096,11.8401863096
2929,2696,0.00048,0.001769,0,17233,17233,17233,0,0,1,-11.8401863096,11.8401863096
2234,5876,0.002338,0.009831,0,3126,3126,3126,0,0,1,-11.8401863096,11.8401863096
5798,5876,0.006911,0.025742,0,1186,1186,1186,0,0,1,-11.8401863096,11.8401863096
8299,2234,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2399,3417,0.005649,0.020209,0,1506,1506,1506,0,0,1,-11.8401863096,11.8401863096
4589,3417,0.037822,0.075338,0,375,375,375,0,0,1,-11.8401863096,11.8401863096
9172,2399,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2399,7100,0.005609,0.020871,0,1462,1462,1462,0,0,1,-11.8401863096,11.8401863096
2399,7610,0.042569,0.11516,0,258,258,258,0,0,1,-11.8401863096,11.8401863096
1537,7100,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8462,5739,0.00396,0.010458,0,2825,2825,2825,0,0,1,-11.8401863096,11.8401863096
7001,5739,0.019671,0.088151,0,350,350,350,0,0,1,-11.8401863096,11.8401863096
1217,8587,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
1801,5454,0.00912,0.03364,0,907,907,907,0,0,1,-11.8401863096,11.8401863096
5454,7319,0.010942,0.051369,0,602,602,602,0,0,1,-11.8401863096,11.8401863096
2970,8587,0.000182,0.000822,0,37519,37519,37519,0,0,1,-11.8401863096,11.8401863096
2970,8591,0.023209,0.118049,0,263,263,263,0,0,1,-11.8401863096,11.8401863096
1801,8587,0.0002,0.000809,0,37904,37904,37904,0,0,1,-11.8401863096,11.8401863096
2131,6235,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
1533,7547,0.00076,0.00811,0,1448,5917,5917,0,0,1,-11.8401863096,11.8401863096
8152,2837,5.8e-05,0.000231,0,132626,132626,132626,0,0,1,-11.8401863096,11.8401863096
7610,8152,0.013471,0.053849,0,570,570,570,0,0,1,-11.8401863096,11.8401863096
7307,7610,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
1637,1864,0.007489,0.03376,0,914,914,914,0,0,1,-11.8401863096,11.8401863096
12,1637,0.004271,0.016431,0,1861,1861,1861,0,0,1,-11.8401863096,11.8401863096
4004,5112,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8737,5112,0.013289,0.04384,0,690,690,690,0,0,1,-11.8401863096,11.8401863096
8737,5112,0.01184,0.049689,0,619,619,619,0,0,1,-11.8401863096,11.8401863096
8737,5112,0.011338,0.0508,0,607,607,607,0,0,1,-11.8401863096,11.8401863096
3831,5112,0.008502,0.035671,0,862,862,862,0,0,1,-11.8401863096,11.8401863096
5112,3588,0.02216,0.088622,0,346,346,346,0,0,1,-11.8401863096,11.8401863096
5112,5396,0.019911,0.101262,0,307,307,307,0,0,1,-11.8401863096,11.8401863096
5112,443,0.014551,0.068258,0,453,453,453,0,0,1,-11.8401863096,11.8401863096
5112,4422,0.014129,0.050529,0,603,603,603,0,0,1,-11.8401863096,11.8401863096
5112,7387,0.018022,0.08072,0,382,382,382,0,0,1,-11.8401863096,11.8401863096
517,7610,0.005382,0.02004,0,1523,1523,1523,0,0,1,-11.8401863096,11.8401863096
9081,646,0.007769,0.034791,0,887,887,887,0,0,1,-11.8401863096,11.8401863096
646,7001,0.068351,0.30616,0,101,101,101,0,0,1,-11.8401863096,11.8401863096
1784,5402,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
1396,9092,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
240,2292,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
14,436,0.00163,0.01819,0,1580,2416,2416,0,0,1,-11.8401863096,11.8401863096
5883,14,0.00241,0.02622,0,1251,1676,1676,0,0,1,-11.8401863096,11.8401863096
6741,14,0.00236,0.02672,0,1349,1645,1645,0,0,1,-11.8401863096,11.8401863096
14,2869,0.00188,0.02029,0,1020,2166,2166,0,0,1,-11.8401863096,11.8401863096
14,2869,0.00213,0.01988,0,1020,2207,2207,0,0,1,-11.8401863096,11.8401863096
1482,2925,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1007,2925,0.009822,0.046449,0,666,666,666,0,0,1,-11.8401863096,11.8401863096
7400,2925,0.00344,0.01628,0,1899,1899,1899,0,0,1,-11.8401863096,11.8401863096
2925,1729,0.00648,0.025102,0,1219,1219,1219,0,0,1,-11.8401863096,11.8401863096
3867,6347,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
6347,183,0.02368,0.099338,0,310,310,310,0,0,1,-11.8401863096,11.8401863096
3455,6347,0.017169,0.061382,0,496,496,496,0,0,1,-11.8401863096,11.8401863096
1533,8845,0.00209,0.01796,0,1218,1747,1747,0,0,1,-11.8401863096,11.8401863096
1533,8845,0.00213,0.01758,0,1218,1784,1784,0,0,1,-11.8401863096,11.8401863096
5406,8845,0.0013,0.01389,0,1185,3455,3455,0,0,1,-11.8401863096,11.8401863096
4460,8845,0.00147,0.01361,0,1283,3521,3521,0,0,1,-11.8401863096,11.8401863096
603,4346,0.00052,0.00446,0,1251,9826,9826,0,0,1,-11.8401863096,11.8401863096
603,4346,0.00053,0.00436,0,1185,10045,10045,0,0,1,-11.8401863096,11.8401863096
2859,7734,0.014889,0.05544,0,551,551,551,0,0,1,-11.8401863096,11.8401863096
2859,7734,0.015178,0.054289,0,561,561,561,0,0,1,-11.8401863096,11.8401863096
2217,2859,0.003111,0.013569,0,2270,2270,2270,0,0,1,-11.8401863096,11.8401863096
6322,2859,0.000791,0.00376,0,8221,8221,8221,0,0,1,-11.8401863096,11.8401863096
2859,7478,0.002751,0.009809,0,3101,3101,3101,0,0,1,-11.8401863096,11.8401863096
2859,9076,0.007129,0.024471,0,1240,1240,1240,0,0,1,-11.8401863096,11.8401863096
2859,8813,0.017951,0.0668,0,457,457,457,0,0,1,-11.8401863096,11.8401863096
2859,5166,0.006178,0.02812,0,1098,1098,1098,0,0,1,-11.8401863096,11.8401863096
2859,1687,0.006049,0.028649,0,1079,1079,1079,0,0,1,-11.8401863096,11.8401863096
6072,4985,0.00396,0.03136,0,1251,1396,1396,0,0,1,-11.8401863096,11.8401863096
6072,4985,0.00353,0.03554,0,1119,1236,1236,0,0,1,-11.8401863096,11.8401863096
6072,4985,0.00387,0.0331,0,1283,1324,1324,0,0,1,-11.8401863096,11.8401863096
6072,4985,0.00394,0.03239,0,1251,1353,1353,0,0,1,-11.8401863096,11.8401863096
1972,1259,0.00225,0.01786,0,1086,2451,2451,0,0,1,-11.8401863096,11.8401863096
1259,3056,0.00124,0.01101,0,1152,3982,3982,0,0,1,-11.8401863096,11.8401863096
1972,4460,0.00201,0.02024,0,1185,2170,2170,0,0,1,-11.8401863096,11.8401863096
1972,6257,0.00197,0.02063,0,1086,2129,2129,0,0,1,-11.8401863096,11.8401863096
6257,3056,0.00126,0.01078,0,1185,4065,4065,0,0,1,-11.8401863096,11.8401863096
1972,5406,0.00193,0.02103,0,1251,2090,2090,0,0,1,-11.8401863096,11.8401863096
4919,2617,0.001209,0.004551,0,6709,6709,6709,0,0,1,-11.8401863096,11.8401863096
2617,1319,0.000449,0.002018,0,15280,15280,15280,0,0,1,-11.8401863096,11.8401863096
1056,2617,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5798,3779,0.007049,0.0252,0,1208,1208,1208,0,0,1,-11.8401863096,11.8401863096
7651,5798,0.001191,0.003222,0,9196,9196,9196,0,0,1,-11.8401863096,11.8401863096
5798,859,0.000511,0.001978,0,15462,15462,15462,0,0,1,-11.8401863096,11.8401863096
5798,7046,0.001009,0.004782,0,6464,6464,6464,0,0,1,-11.8401863096,11.8401863096
5798,8554,0.000991,0.004422,0,6971,6971,6971,0,0,1,-11.8401863096,11.8401863096
3385,2580,0.000929,0.003098,0,9767,9767,9767,0,0,1,-11.8401863096,11.8401863096
3774,3385,0.005858,0.0246,0,1250,1250,1250,0,0,1,-11.8401863096,11.8401863096
1530,8904,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2714,8904,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5156,5696,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
5696,1954,0.002031,0.009222,0,3346,3346,3346,0,0,1,-11.8401863096,11.8401863096
5967,5696,0.01036,0.045231,0,681,681,681,0,0,1,-11.8401863096,11.8401863096
5696,2525,0.026858,0.062822,0,463,463,463,0,0,1,-11.8401863096,11.8401863096
810,1954,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1954,2664,0.021569,0.098089,0,315,315,315,0,0,1,-11.8401863096,11.8401863096
8457,8904,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
4166,5281,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
5281,3138,0.000418,0.001769,0,17378,17378,17378,0,0,1,-11.8401863096,11.8401863096
5281,7319,0.000409,0.001809,0,17032,17032,17032,0,0,1,-11.8401863096,11.8401863096
3010,4619,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5777,6779,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8354,4604,0.000569,0.00168,0,17809,17809,17809,0,0,1,-11.8401863096,11.8401863096
8354,8730,0.000582,0.001649,0,18064,18064,18064,0,0,1,-11.8401863096,11.8401863096
8730,4590,0.001858,0.006911,0,4414,4414,4414,0,0,1,-11.8401863096,11.8401863096
9226,8354,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
5041,272,0.0154,0.006022,0,286,1911,1911,0,0,1,-11.8401863096,11.8401863096
3473,5924,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
5924,9098,8e-05,0.0004,0,77435,77435,77435,0,0,1,-11.8401863096,11.8401863096
5924,1012,9.8e-05,0.000329,0,92015,92015,92015,0,0,1,-11.8401863096,11.8401863096
2576,9098,0.023129,0.076289,0,397,397,397,0,0,1,-11.8401863096,11.8401863096
517,1012,0.011258,0.047249,0,651,651,651,0,0,1,-11.8401863096,11.8401863096
2576,6301,0.018822,0.072271,0,423,423,423,0,0,1,-11.8401863096,11.8401863096
2576,7763,0.002009,0.006649,0,4548,4548,4548,0,0,1,-11.8401863096,11.8401863096
2576,4464,0.000942,0.00424,0,7273,7273,7273,0,0,1,-11.8401863096,11.8401863096
2576,8253,0.017711,0.060809,0,499,499,499,0,0,1,-11.8401863096,11.8401863096
2576,8253,0.01804,0.059489,0,509,509,509,0,0,1,-11.8401863096,11.8401863096
5883,6072,0.0028,0.03055,0,1251,1439,1439,0,0,1,-11.8401863096,11.8401863096
5883,6072,0.00274,0.03113,0,1382,1412,1412,0,0,1,-11.8401863096,11.8401863096
1413,5186,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8591,288,0.0002,0.000942,0,32802,32802,32802,0,0,1,-11.8401863096,11.8401863096
3911,6360,0.004351,0.014929,0,2032,2032,2032,0,0,1,-11.8401863096,11.8401863096
3911,8591,0.004831,0.017289,0,1760,1760,1760,0,0,1,-11.8401863096,11.8401863096
4796,4222,0.014289,0.067609,0,698,698,698,0,0,1,-11.8401863096,11.8401863096
4796,4222,0.013978,0.0626,0,752,752,752,0,0,1,-11.8401863096,11.8401863096
3632,4073,0.004431,0.014609,0,2070,2070,2070,0,0,1,-11.8401863096,11.8401863096
3632,4080,0.00664,0.025711,0,1190,1190,1190,0,0,1,-11.8401863096,11.8401863096
3632,7106,0.001289,0.004422,0,6858,6858,6858,0,0,1,-11.8401863096,11.8401863096
3632,1824,0.01448,0.065822,0,469,469,469,0,0,1,-11.8401863096,11.8401863096
3632,3298,0.004631,0.017938,0,1706,1706,1706,0,0,1,-11.8401863096,11.8401863096
3632,3298,0.00492,0.01692,0,1793,1793,1793,0,0,1,-11.8401863096,11.8401863096
7001,5186,0.027511,0.120182,0,257,257,257,0,0,1,-11.8401863096,11.8401863096
6385,5186,0.004,0.014898,0,2048,2048,2048,0,0,1,-11.8401863096,11.8401863096
7682,881,0.000351,0.001591,0,19388,19388,19388,0,0,1,-11.8401863096,11.8401863096
7001,881,0.018929,0.084791,0,364,364,364,0,0,1,-11.8401863096,11.8401863096
1877,744,0.013502,0.063889,0,484,484,484,0,0,1,-11.8401863096,11.8401863096
1864,5371,0.01632,0.057871,0,526,526,526,0,0,1,-11.8401863096,11.8401863096
7822,2159,0,0.000222,0,198730,198730,198730,0,0,1,-11.8401863096,11.8401863096
2635,2159,0.01176,0.04704,0,910,910,910,0,0,1,-11.8401863096,11.8401863096
3117,7826,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
9038,7826,0.02892,0.057622,0,260,490,490,0,0,1,-11.8401863096,11.8401863096
2753,4673,0.001711,0.0078,0,3956,3956,3956,0,0,1,-11.8401863096,11.8401863096
2779,4673,0.01224,0.042022,0,722,722,722,0,0,1,-11.8401863096,11.8401863096
6479,2194,0.007769,0.061249,0,260,512,512,0,0,1,-11.8401863096,11.8401863096
8959,5687,0.001391,0.0048,0,6321,6321,6321,0,0,1,-11.8401863096,11.8401863096
4551,8959,0.004071,0.01988,0,1557,1557,1557,0,0,1,-11.8401863096,11.8401863096
7837,5687,0.001418,0.004702,0,6432,6432,6432,0,0,1,-11.8401863096,11.8401863096
7837,3086,0.012711,0.048809,0,627,627,627,0,0,1,-11.8401863096,11.8401863096
5357,2032,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8146,5687,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2032,5687,0.00448,0.016698,0,1828,1828,1828,0,0,1,-11.8401863096,11.8401863096
6943,4551,0.014689,0.052049,0,585,585,585,0,0,1,-11.8401863096,11.8401863096
2032,176,0.025631,0.084538,0,358,358,358,0,0,1,-11.8401863096,11.8401863096
8823,2628,0.005431,0.026551,0,1166,1166,1166,0,0,1,-11.8401863096,11.8401863096
2628,4422,0.013151,0.058898,0,524,524,524,0,0,1,-11.8401863096,11.8401863096
5063,8257,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
3627,183,0.00036,0.001329,0,22941,22941,22941,0,0,1,-11.8401863096,11.8401863096
5937,8409,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8489,5937,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8409,5782,0.00612,0.014671,0,1988,1988,1988,0,0,1,-11.8401863096,11.8401863096
7233,8489,0.006942,0.014378,0,286,1979,1979,0,0,1,-11.8401863096,11.8401863096
6200,3272,4.9e-05,0.00028,0,111124,111124,111124,0,0,1,-11.8401863096,11.8401863096
4108,6200,0.002071,0.008289,0,3698,3698,3698,0,0,1,-11.8401863096,11.8401863096
5245,3272,4.9e-05,0.00028,0,111124,111124,111124,0,0,1,-11.8401863096,11.8401863096
5245,6935,0.000729,0.003049,0,10076,10076,10076,0,0,1,-11.8401863096,11.8401863096
2476,3272,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
3406,9186,0.000409,0.00184,0,16759,16759,16759,0,0,1,-11.8401863096,11.8401863096
2964,9186,0.0004,0.00188,0,16434,16434,16434,0,0,1,-11.8401863096,11.8401863096
448,6885,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6885,6819,0.003982,0.020249,0,1531,1531,1531,0,0,1,-11.8401863096,11.8401863096
6885,8589,0.006498,0.031791,0,974,974,974,0,0,1,-11.8401863096,11.8401863096
8838,6404,0.000129,0.000609,0,50742,50742,50742,0,0,1,-11.8401863096,11.8401863096
8838,614,0.00036,0.000729,0,38851,38851,38851,0,0,1,-11.8401863096,11.8401863096
8838,8684,0.000129,0.000569,0,54140,54140,54140,0,0,1,-11.8401863096,11.8401863096
1076,8838,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8684,538,0.006862,0.030942,0,997,997,997,0,0,1,-11.8401863096,11.8401863096
3553,4405,0.0016,0.00716,0,4306,4306,4306,0,0,1,-11.8401863096,11.8401863096
3553,8092,0.001849,0.006542,0,4647,4647,4647,0,0,1,-11.8401863096,11.8401863096
768,4405,0.001809,0.007018,0,4359,4359,4359,0,0,1,-11.8401863096,11.8401863096
768,2960,0.004302,0.01588,0,1920,1920,1920,0,0,1,-11.8401863096,11.8401863096
3252,4405,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
7734,6855,0.008831,0.036751,0,836,836,836,0,0,1,-11.8401863096,11.8401863096
7734,65,0.011031,0.045942,0,669,669,669,0,0,1,-11.8401863096,11.8401863096
6562,7734,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
31,7734,0.043418,0.124111,0,367,367,367,0,0,1,-11.8401863096,11.8401863096
9070,3138,0.011698,0.048702,0,631,631,631,0,0,1,-11.8401863096,11.8401863096
8737,3831,0.005058,0.02572,0,1206,1206,1206,0,0,1,-11.8401863096,11.8401863096
8080,3831,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1368,6018,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8752,8162,0.008969,0.032062,0,949,949,949,0,0,1,-11.8401863096,11.8401863096
2354,7024,0.000489,0.002369,0,13059,13059,13059,0,0,1,-11.8401863096,11.8401863096
3165,7024,0.0028,0.0096,0,3159,3159,3159,0,0,1,-11.8401863096,11.8401863096
2354,4707,0.00048,0.002191,0,14083,14083,14083,0,0,1,-11.8401863096,11.8401863096
3165,4707,0.002849,0.0094,0,3216,3216,3216,0,0,1,-11.8401863096,11.8401863096
4724,2354,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
4160,8752,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8169,8752,0.005138,0.023391,0,1319,1319,1319,0,0,1,-11.8401863096,11.8401863096
3339,8752,0.005031,0.023831,0,1297,1297,1297,0,0,1,-11.8401863096,11.8401863096
6024,8752,0.00492,0.022062,0,1398,1398,1398,0,0,1,-11.8401863096,11.8401863096
8752,4933,0.012449,0.03368,0,880,880,880,0,0,1,-11.8401863096,11.8401863096
4289,5307,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1374,5307,0.005582,0.021622,0,1415,1415,1415,0,0,1,-11.8401863096,11.8401863096
5307,1931,0.011769,0.052729,0,585,585,585,0,0,1,-11.8401863096,11.8401863096
1791,7612,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8615,7612,0.005489,0.019618,0,1551,1551,1551,0,0,1,-11.8401863096,11.8401863096
7462,7612,0.005591,0.0192,0,1580,1580,1580,0,0,1,-11.8401863096,11.8401863096
7034,1521,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
7300,8169,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
3339,7858,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1521,7858,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
3573,1061,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
9147,3573,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
1061,7172,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
7172,6024,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
383,6875,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5150,494,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
383,9147,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
3998,1231,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
318,3998,0.012969,0.046369,0,657,657,657,0,0,1,-11.8401863096,11.8401863096
1231,3686,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
3686,1374,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
494,7300,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8023,7470,0.003151,0.00128,0,9288,9288,9288,0,0,1,-11.8401863096,11.8401863096
1533,310,0.00154,0.01649,0,1415,2911,2911,0,0,1,-11.8401863096,11.8401863096
3165,5858,0.001298,0.00568,0,5422,5422,5422,0,0,1,-11.8401863096,11.8401863096
3165,1831,0.0002,0.000871,0,35346,35346,35346,0,0,1,-11.8401863096,11.8401863096
8769,7921,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
9081,7921,4e-05,0.00028,0,111679,111679,111679,0,0,1,-11.8401863096,11.8401863096
3004,7921,4e-05,0.00028,0,111679,111679,111679,0,0,1,-11.8401863096,11.8401863096
3004,8591,0.010071,0.039,0,785,785,785,0,0,1,-11.8401863096,11.8401863096
4328,5496,0.000218,0.000849,0,36037,36037,36037,0,0,1,-11.8401863096,11.8401863096
1840,5496,0.000231,0.00084,0,36258,36258,36258,0,0,1,-11.8401863096,11.8401863096
8616,5496,0.000231,0.000822,0,36995,36995,36995,0,0,1,-11.8401863096,11.8401863096
101,5496,0.00024,0.0008,0,37819,37819,37819,0,0,1,-11.8401863096,11.8401863096
7057,5496,0.00024,0.000782,0,38616,38616,38616,0,0,1,-11.8401863096,11.8401863096
5496,3812,0.000209,0.000889,0,34589,34589,34589,0,0,1,-11.8401863096,11.8401863096
11,5496,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
3201,5496,0.000209,0.000911,0,33796,33796,33796,0,0,1,-11.8401863096,11.8401863096
4781,1840,0.00784,0.025862,0,1169,1169,1169,0,0,1,-11.8401863096,11.8401863096
8616,5867,0.001991,0.009391,0,3291,3291,3291,0,0,1,-11.8401863096,11.8401863096
101,5013,0.003591,0.01184,0,2554,2554,2554,0,0,1,-11.8401863096,11.8401863096
7712,537,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1533,2000,0.00013,0.00077,0,954,40451,40451,0,0,1,-11.8401863096,11.8401863096
1059,2000,0.00013,0.00076,0,987,40968,40968,0,0,1,-11.8401863096,11.8401863096
914,2000,0.0002,0.00127,0,987,24570,24570,0,0,1,-11.8401863096,11.8401863096
4083,4853,0.002449,0.006871,0,4331,4331,4331,0,0,1,-11.8401863096,11.8401863096
2542,7339,0.00132,0.004929,0,260,6191,6191,0,0,1,-11.8401863096,11.8401863096
5925,2391,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2391,2525,0.036111,0.084471,0,344,344,344,0,0,1,-11.8401863096,11.8401863096
2391,2757,0.043129,0.093129,0,308,308,308,0,0,1,-11.8401863096,11.8401863096
6018,8452,0.001071,0.004129,0,7406,7406,7406,0,0,1,-11.8401863096,11.8401863096
1166,8452,0.01016,0.036298,0,839,839,839,0,0,1,-11.8401863096,11.8401863096
4822,6018,0.010951,0.055689,0,557,557,557,0,0,1,-11.8401863096,11.8401863096
3901,7088,0.005831,0.022591,0,1354,1354,1354,0,0,1,-11.8401863096,11.8401863096
95,7088,0.016542,0.075222,0,411,411,411,0,0,1,-11.8401863096,11.8401863096
7088,5318,0.015938,0.00716,0,1808,1808,1808,0,0,1,-11.8401863096,11.8401863096
4839,2612,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2612,546,0.009591,0.02332,0,1253,1253,1253,0,0,1,-11.8401863096,11.8401863096
4839,5782,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2664,3678,0.03828,0.10096,0,293,293,293,0,0,1,-11.8401863096,11.8401863096
95,3678,0.03036,0.086778,0,260,344,344,0,0,1,-11.8401863096,11.8401863096
3318,1288,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
7863,2217,0.002182,0.010329,0,2993,2993,2993,0,0,1,-11.8401863096,11.8401863096
7863,4699,0.002129,0.009569,0,3223,3223,3223,0,0,1,-11.8401863096,11.8401863096
5659,3060,0.0018,0.00668,0,4566,4566,4566,0,0,1,-11.8401863096,11.8401863096
2593,3060,0.004569,0.01636,0,1860,1860,1860,0,0,1,-11.8401863096,11.8401863096
5659,3172,0.001831,0.006542,0,4650,4650,4650,0,0,1,-11.8401863096,11.8401863096
2593,4316,0.006338,0.026609,0,1155,1155,1155,0,0,1,-11.8401863096,11.8401863096
6955,7001,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
7001,6078,0.016231,0.070902,0,435,435,435,0,0,1,-11.8401863096,11.8401863096
7001,8303,0.010138,0.046102,0,670,670,670,0,0,1,-11.8401863096,11.8401863096
5903,3455,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
3455,9104,0.006431,0.028991,0,1064,1064,1064,0,0,1,-11.8401863096,11.8401863096
2753,6223,0.01184,0.053022,0,582,582,582,0,0,1,-11.8401863096,11.8401863096
2753,2779,0.012529,0.044422,0,685,685,685,0,0,1,-11.8401863096,11.8401863096
7587,5634,0.00436,0.010689,0,2737,2737,2737,0,0,1,-11.8401863096,11.8401863096
5030,7587,0.019529,0.055831,0,535,535,535,0,0,1,-11.8401863096,11.8401863096
3181,5634,0.004942,0.01048,0,2727,2727,2727,0,0,1,-11.8401863096,11.8401863096
8054,5634,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
1272,2422,0.006431,0.01764,0,1683,1683,1683,0,0,1,-11.8401863096,11.8401863096
4621,1272,4e-05,0.00028,0,111679,111679,111679,0,0,1,-11.8401863096,11.8401863096
8901,2422,0.003431,0.013218,0,2314,2314,2314,0,0,1,-11.8401863096,11.8401863096
5508,2422,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2422,5951,0.00708,0.014702,0,260,1936,1936,0,0,1,-11.8401863096,11.8401863096
3626,2422,0.065422,0.130311,0,217,217,217,0,0,1,-11.8401863096,11.8401863096
8901,3561,0.003049,0.013831,0,2231,2231,2231,0,0,1,-11.8401863096,11.8401863096
9092,8901,0.011209,0.051009,0,605,605,605,0,0,1,-11.8401863096,11.8401863096
812,8901,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8002,8901,0.00504,0.024622,0,1257,1257,1257,0,0,1,-11.8401863096,11.8401863096
2292,3561,0.009049,0.033671,0,906,906,906,0,0,1,-11.8401863096,11.8401863096
5661,3561,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
4621,6644,4e-05,0.00028,0,111679,111679,111679,0,0,1,-11.8401863096,11.8401863096
4798,4621,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
9092,5951,0.007631,0.015569,0,1822,1822,1822,0,0,1,-11.8401863096,11.8401863096
9092,2454,0.000822,0.00316,0,9675,9675,9675,0,0,1,-11.8401863096,11.8401863096
9092,7453,0.017751,0.060929,0,498,498,498,0,0,1,-11.8401863096,11.8401863096
2292,6644,0.007418,0.016022,0,260,1790,1790,0,0,1,-11.8401863096,11.8401863096
2292,9041,0.007542,0.035689,0,866,866,866,0,0,1,-11.8401863096,11.8401863096
8932,469,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
469,1296,0.000338,0.001218,0,24990,24990,24990,0,0,1,-11.8401863096,11.8401863096
8559,178,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
178,7801,0.000351,0.001191,0,25440,25440,25440,0,0,1,-11.8401863096,11.8401863096
6944,1166,0.004662,0.016009,0,1895,1895,1895,0,0,1,-11.8401863096,11.8401863096
6944,8394,0.017489,0.084191,0,368,368,368,0,0,1,-11.8401863096,11.8401863096
1166,30,0.003809,0.013111,0,2314,2314,2314,0,0,1,-11.8401863096,11.8401863096
1166,6094,0.003489,0.013502,0,2266,2266,2266,0,0,1,-11.8401863096,11.8401863096
3627,1166,0.004738,0.015658,0,1931,1931,1931,0,0,1,-11.8401863096,11.8401863096
3185,1166,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
1166,2571,0.010351,0.035529,0,854,854,854,0,0,1,-11.8401863096,11.8401863096
1166,6364,0.00388,0.012822,0,2358,2358,2358,0,0,1,-11.8401863096,11.8401863096
1296,30,0.003729,0.013218,0,2300,2300,2300,0,0,1,-11.8401863096,11.8401863096
6094,7095,0.002418,0.008298,0,3655,3655,3655,0,0,1,-11.8401863096,11.8401863096
7801,7095,0.001538,0.007822,0,3963,3963,3963,0,0,1,-11.8401863096,11.8401863096
1288,6310,0.005369,0.010702,0,260,2639,2639,0,0,1,-11.8401863096,11.8401863096
2522,7427,0.00088,0.0075,0,1481,4183,4183,0,0,1,-11.8401863096,11.8401863096
2522,7427,0.0009,0.00734,0,1415,4272,4272,0,0,1,-11.8401863096,11.8401863096
2095,7233,0,0.00028,0,286,112812,112812,0,0,1,-11.8401863096,11.8401863096
1569,8340,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2095,8340,0,0.00028,0,286,112812,112812,0,0,1,-11.8401863096,11.8401863096
5953,8340,0.018831,0.072951,0,420,420,420,0,0,1,-11.8401863096,11.8401863096
6241,8340,0.012351,0.042409,0,716,716,716,0,0,1,-11.8401863096,11.8401863096
5030,3901,0.001938,0.008698,0,3545,3545,3545,0,0,1,-11.8401863096,11.8401863096
2052,5030,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
6437,8655,0.017871,0.047151,0,627,627,627,0,0,1,-11.8401863096,11.8401863096
8655,669,0.00076,0.002098,0,14156,14156,14156,0,0,1,-11.8401863096,11.8401863096
5371,5041,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8074,2571,0.005249,0.024631,0,1255,1255,1255,0,0,1,-11.8401863096,11.8401863096
8094,8074,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
1727,3992,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8506,3992,0.00016,0.000502,0,59952,59952,59952,0,0,1,-11.8401863096,11.8401863096
3795,8506,0.008658,0.037809,0,815,815,815,0,0,1,-11.8401863096,11.8401863096
6078,3992,0.000142,0.00056,0,54676,54676,54676,0,0,1,-11.8401863096,11.8401863096
6765,6437,4e-05,0.00028,0,111679,111679,111679,0,0,1,-11.8401863096,11.8401863096
6765,5606,4e-05,0.00028,0,111679,111679,111679,0,0,1,-11.8401863096,11.8401863096
7478,3154,0.0002,0.00092,0,33551,33551,33551,0,0,1,-11.8401863096,11.8401863096
3154,1310,0.002542,0.010649,0,2886,2886,2886,0,0,1,-11.8401863096,11.8401863096
6322,31,0.054,0.121351,0,363,363,363,0,0,1,-11.8401863096,11.8401863096
6593,7478,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
3460,4287,0.001969,0.004271,0,6717,6717,6717,0,0,1,-11.8401863096,11.8401863096
3460,3626,0.009111,0.025009,0,286,1187,1187,0,0,1,-11.8401863096,11.8401863096
1735,3460,0.027502,0.074369,0,399,399,399,0,0,1,-11.8401863096,11.8401863096
7871,6774,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6774,3588,0.0002,0.000942,0,32802,32802,32802,0,0,1,-11.8401863096,11.8401863096
6774,6819,0.0002,0.000871,0,35346,35346,35346,0,0,1,-11.8401863096,11.8401863096
1986,9179,0.00052,0.00136,0,21695,21695,21695,0,0,1,-11.8401863096,11.8401863096
3175,1986,0.020471,0.07928,0,386,386,386,0,0,1,-11.8401863096,11.8401863096
4841,845,3.1e-05,0.00028,0,112127,112127,112127,0,0,1,-11.8401863096,11.8401863096
6226,845,0.015609,0.076289,0,406,406,406,0,0,1,-11.8401863096,11.8401863096
4841,8002,3.1e-05,0.00028,0,112127,112127,112127,0,0,1,-11.8401863096,11.8401863096
2374,4841,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8436,7290,0.008809,0.041342,0,748,748,748,0,0,1,-11.8401863096,11.8401863096
8694,7290,0.011698,0.017782,0,1485,1485,1485,0,0,1,-11.8401863096,11.8401863096
5950,8436,0.029769,0.069649,0,260,418,418,0,0,1,-11.8401863096,11.8401863096
5827,5707,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5953,5707,0.006738,0.024089,0,1263,1263,1263,0,0,1,-11.8401863096,11.8401863096
5827,8131,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
1376,5827,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8606,3704,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6162,2542,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
3704,2542,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
885,3704,0.001062,0.003649,0,8312,8312,8312,0,0,1,-11.8401863096,11.8401863096
2664,1780,0.00204,0.009129,0,3377,3377,3377,0,0,1,-11.8401863096,11.8401863096
2664,1780,0.00232,0.008951,0,3417,3417,3417,0,0,1,-11.8401863096,11.8401863096
2664,5980,0.00152,0.006911,0,4464,4464,4464,0,0,1,-11.8401863096,11.8401863096
2664,5980,0.001489,0.00704,0,4390,4390,4390,0,0,1,-11.8401863096,11.8401863096
2664,5980,0.001462,0.00652,0,4728,4728,4728,0,0,1,-11.8401863096,11.8401863096
2664,8747,0.001391,0.003609,0,260,8167,8167,0,0,1,-11.8401863096,11.8401863096
2664,5968,0.001658,0.003311,0,8531,8531,8531,0,0,1,-11.8401863096,11.8401863096
2664,8154,0.000991,0.004329,0,7113,7113,7113,0,0,1,-11.8401863096,11.8401863096
2664,2690,0.010369,0.038569,0,791,791,791,0,0,1,-11.8401863096,11.8401863096
1332,1780,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1332,6032,0.026809,0.126889,0,244,244,244,0,0,1,-11.8401863096,11.8401863096
8632,1780,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8632,8461,0.026218,0.117489,0,263,263,263,0,0,1,-11.8401863096,11.8401863096
5980,1780,0.00064,0.002662,0,11538,11538,11538,0,0,1,-11.8401863096,11.8401863096
5980,1780,0.000622,0.002711,0,11357,11357,11357,0,0,1,-11.8401863096,11.8401863096
5980,86,0.000609,0.002271,0,13435,13435,13435,0,0,1,-11.8401863096,11.8401863096
4642,8747,0.002098,0.005702,0,260,5199,5199,0,0,1,-11.8401863096,11.8401863096
2179,5968,0.002582,0.006031,0,4815,4815,4815,0,0,1,-11.8401863096,11.8401863096
4093,2179,0.019458,0.055618,0,537,537,537,0,0,1,-11.8401863096,11.8401863096
1454,8154,0.00092,0.003289,0,9249,9249,9249,0,0,1,-11.8401863096,11.8401863096
1454,86,0.000942,0.003222,0,9410,9410,9410,0,0,1,-11.8401863096,11.8401863096
8238,1454,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
4642,6125,0.03868,0.1062,0,260,280,280,0,0,1,-11.8401863096,11.8401863096
5818,9170,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2397,9170,0.000689,0.00312,0,9886,9886,9886,0,0,1,-11.8401863096,11.8401863096
318,9170,0.0008,0.002991,0,10203,10203,10203,0,0,1,-11.8401863096,11.8401863096
997,8400,0.000511,0.001191,0,24374,24374,24374,0,0,1,-11.8401863096,11.8401863096
8842,670,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2525,2781,0.01216,0.048609,0,631,631,631,0,0,1,-11.8401863096,11.8401863096
3858,2690,0.000769,0.00348,0,8864,8864,8864,0,0,1,-11.8401863096,11.8401863096
3858,5967,0.000871,0.003409,0,8978,8978,8978,0,0,1,-11.8401863096,11.8401863096
6301,8253,0.007071,0.03316,0,932,932,932,0,0,1,-11.8401863096,11.8401863096
538,5635,0.009609,0.038418,0,798,798,798,0,0,1,-11.8401863096,11.8401863096
758,538,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8673,5635,0.00724,0.014951,0,1902,1902,1902,0,0,1,-11.8401863096,11.8401863096
3244,4316,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
7990,4316,0.016071,0.067418,0,456,456,456,0,0,1,-11.8401863096,11.8401863096
7990,4316,0.015738,0.068751,0,448,448,448,0,0,1,-11.8401863096,11.8401863096
4316,4233,0.017431,0.037622,0,762,762,762,0,0,1,-11.8401863096,11.8401863096
6767,6412,0.001031,0.003378,0,8944,8944,8944,0,0,1,-11.8401863096,11.8401863096
6412,8011,0.000169,0.00068,0,45081,45081,45081,0,0,1,-11.8401863096,11.8401863096
