bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1687,6767,0.006249,0.023262,0,1312,1312,1312,0,0,1,-11.8401863096,11.8401863096
9076,6042,8.9e-05,0.000471,0,65899,65899,65899,0,0,1,-11.8401863096,11.8401863096
2991,2635,0,0.000222,0,198730,198730,198730,0,0,1,-11.8401863096,11.8401863096
4247,2635,0.01564,0.065089,0,660,660,660,0,0,1,-11.8401863096,11.8401863096
2635,1701,0.018938,0.085391,0,552,552,552,0,0,1,-11.8401863096,11.8401863096
2635,1476,0.016511,0.044662,0,927,927,927,0,0,1,-11.8401863096,11.8401863096
8607,517,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
517,8673,0.002689,0.012938,0,2391,2391,2391,0,0,1,-11.8401863096,11.8401863096
5072,2873,0,0.000222,0,198730,198730,198730,0,0,1,-11.8401863096,11.8401863096
821,5072,0.007649,0.019631,0,2288,2288,2288,0,0,1,-11.8401863096,11.8401863096
6255,363,0.008849,0.02096,0,1940,1940,1940,0,0,1,-11.8401863096,11.8401863096
2873,6255,0,0.000222,0,198730,198730,198730,0,0,1,-11.8401863096,11.8401863096
363,4835,0,0.00028,0,157564,157564,157564,0,0,1,-11.8401863096,11.8401863096
12,2378,0.00232,0.00928,0,3303,3303,3303,0,0,1,-11.8401863096,11.8401863096
2697,1518,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
7453,5861,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
3392,2213,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
5879,3392,0.0088,0.034102,0,897,897,897,0,0,1,-11.8401863096,11.8401863096
7381,4915,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
7020,3247,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8160,4083,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5414,1608,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
7846,7693,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
7704,5267,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
6804,8839,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8839,6276,0.002542,0.00392,0,273,6761,6761,0,0,1,-11.8401863096,11.8401863096
7501,4568,0.00296,0.013462,0,2292,2292,2292,0,0,1,-11.8401863096,11.8401863096
7939,7501,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
7501,103,0.002489,0.003991,0,260,6716,6716,0,0,1,-11.8401863096,11.8401863096
767,5066,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
7976,5066,0.000289,0.000742,0,39668,39668,39668,0,0,1,-11.8401863096,11.8401863096
7546,3927,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2580,3927,0.000302,0.000729,0,40031,40031,40031,0,0,1,-11.8401863096,11.8401863096
3927,6976,0.000662,0.002111,0,14278,14278,14278,0,0,1,-11.8401863096,11.8401863096
4404,1206,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
6531,1608,0.000822,0.002871,0,10578,10578,10578,0,0,1,-11.8401863096,11.8401863096
1608,8686,0.006391,0.028809,0,1071,1071,1071,0,0,1,-11.8401863096,11.8401863096
2825,7693,0.000831,0.002809,0,10784,10784,10784,0,0,1,-11.8401863096,11.8401863096
6814,6531,0.014791,0.005969,0,1981,1981,1981,0,0,1,-11.8401863096,11.8401863096
4321,2825,0.01508,0.005849,0,1953,1953,1953,0,0,1,-11.8401863096,11.8401863096
4265,5267,0.011302,0.050578,0,610,610,610,0,0,1,-11.8401863096,11.8401863096
997,5267,0.01704,0.033938,0,832,832,832,0,0,1,-11.8401863096,11.8401863096
8445,5396,0.001262,0.00532,0,5778,5778,5778,0,0,1,-11.8401863096,11.8401863096
8445,2960,0.00124,0.005431,0,5671,5671,5671,0,0,1,-11.8401863096,11.8401863096
6309,357,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
357,2652,0.001538,0.004609,0,6502,6502,6502,0,0,1,-11.8401863096,11.8401863096
210,8739,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2701,6013,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8296,6013,0.00244,0.004071,0,299,6656,6656,0,0,1,-11.8401863096,11.8401863096
2210,5136,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5568,5136,0.002649,0.003631,0,273,7028,7028,0,0,1,-11.8401863096,11.8401863096
4973,1490,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2529,1370,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8281,5858,0.000849,0.001769,0,16099,16099,16099,0,0,1,-11.8401863096,11.8401863096
5858,7868,0.000951,0.003991,0,7700,7700,7700,0,0,1,-11.8401863096,11.8401863096
4691,4835,0,0.000222,0,198730,198730,198730,0,0,1,-11.8401863096,11.8401863096
4691,7911,0.0034,0.00872,0,4714,4714,4714,0,0,1,-11.8401863096,11.8401863096
6858,7990,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1206,4730,0.001978,0.007671,0,3988,3988,3988,0,0,1,-11.8401863096,11.8401863096
1206,906,0.002018,0.00752,0,4057,4057,4057,0,0,1,-11.8401863096,11.8401863096
6984,4247,0,0.000222,0,198730,198730,198730,0,0,1,-11.8401863096,11.8401863096
4247,961,0.018351,0.070502,0,606,606,606,0,0,1,-11.8401863096,11.8401863096
8394,5402,0.0028,0.014209,0,2182,2182,2182,0,0,1,-11.8401863096,11.8401863096
931,9008,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
7382,1598,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6935,1598,0.02624,0.096858,0,315,315,315,0,0,1,-11.8401863096,11.8401863096
450,5939,5.8e-05,0.00024,0,127932,127932,127932,0,0,1,-11.8401863096,11.8401863096
450,7106,5.8e-05,0.000231,0,132626,132626,132626,0,0,1,-11.8401863096,11.8401863096
6527,4080,0.0012,0.005809,0,5326,5326,5326,0,0,1,-11.8401863096,11.8401863096
6527,7542,8.9e-05,0.00028,0,107512,107512,107512,0,0,1,-11.8401863096,11.8401863096
6527,6380,8e-05,0.00032,0,95764,95764,95764,0,0,1,-11.8401863096,11.8401863096
7542,3298,0.006889,0.032631,0,948,948,948,0,0,1,-11.8401863096,11.8401863096
6380,3298,0.006738,0.030209,0,1021,1021,1021,0,0,1,-11.8401863096,11.8401863096
5248,2929,0.001218,0.004031,0,7502,7502,7502,0,0,1,-11.8401863096,11.8401863096
2929,997,0.005751,0.012929,0,286,2233,2233,0,0,1,-11.8401863096,11.8401863096
161,3779,0.000462,0.001791,0,17078,17078,17078,0,0,1,-11.8401863096,11.8401863096
161,6235,0.00352,0.007302,0,3897,3897,3897,0,0,1,-11.8401863096,11.8401863096
74,4919,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
4483,2164,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1322,5642,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5642,990,0.001289,0.005022,0,6093,6093,6093,0,0,1,-11.8401863096,11.8401863096
3567,8064,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8386,8686,0.00036,0.0016,0,19261,19261,19261,0,0,1,-11.8401863096,11.8401863096
8386,5080,0.000409,0.001569,0,19482,19482,19482,0,0,1,-11.8401863096,11.8401863096
8234,8386,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
1222,8386,0.001658,0.004511,0,6573,6573,6573,0,0,1,-11.8401863096,11.8401863096
5953,2603,0.00176,0.007911,0,3898,3898,3898,0,0,1,-11.8401863096,11.8401863096
990,5953,0.00172,0.008058,0,3834,3834,3834,0,0,1,-11.8401863096,11.8401863096
6417,5953,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
1449,8686,0.0022,0.00852,0,3590,3590,3590,0,0,1,-11.8401863096,11.8401863096
7552,5080,0.000111,0.000489,0,62994,62994,62994,0,0,1,-11.8401863096,11.8401863096
7552,8700,0.00396,0.013058,0,2315,2315,2315,0,0,1,-11.8401863096,11.8401863096
2603,8796,0.001138,0.002529,0,11391,11391,11391,0,0,1,-11.8401863096,11.8401863096
8637,1660,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8985,8637,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8637,2674,0.001329,0.005978,0,5159,5159,5159,0,0,1,-11.8401863096,11.8401863096
5382,8827,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5484,6533,0,0.000222,0,198730,198730,198730,0,0,1,-11.8401863096,11.8401863096
6533,7911,0,0.000222,0,198730,198730,198730,0,0,1,-11.8401863096,11.8401863096
5484,3295,0.010191,0.028329,0,1601,1601,1601,0,0,1,-11.8401863096,11.8401863096
1832,7057,0.002391,0.00788,0,3836,3836,3836,0,0,1,-11.8401863096,11.8401863096
1055,1832,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5867,1832,0.002249,0.008351,0,3653,3653,3653,0,0,1,-11.8401863096,11.8401863096
6113,3040,0.000302,0.000969,0,31122,31122,31122,0,0,1,-11.8401863096,11.8401863096
2445,6389,0.000271,0.001102,0,27835,27835,27835,0,0,1,-11.8401863096,11.8401863096
3812,6113,0.000391,0.001738,0,17732,17732,17732,0,0,1,-11.8401863096,11.8401863096
2445,3201,0.002289,0.008178,0,3720,3720,3720,0,0,1,-11.8401863096,11.8401863096
7023,5867,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
5867,4781,0.00112,0.00504,0,6119,6119,6119,0,0,1,-11.8401863096,11.8401863096
5867,4781,0.001271,0.004942,0,6191,6191,6191,0,0,1,-11.8401863096,11.8401863096
3619,4781,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
4781,7229,0.000418,0.00192,0,16076,16076,16076,0,0,1,-11.8401863096,11.8401863096
4781,4479,0.000409,0.001951,0,15846,15846,15846,0,0,1,-11.8401863096,11.8401863096
4781,95,0.03228,0.106458,0,284,284,284,0,0,1,-11.8401863096,11.8401863096
4781,95,0.02876,0.120649,0,255,255,255,0,0,1,-11.8401863096,11.8401863096
4479,95,0.05888,0.117289,0,241,241,241,0,0,1,-11.8401863096,11.8401863096
6935,8061,0.00324,0.01584,0,1954,1954,1954,0,0,1,-11.8401863096,11.8401863096
1281,8061,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
3735,7710,0.00176,0.004449,0,273,6603,6603,0,0,1,-11.8401863096,11.8401863096
8233,1007,0.009929,0.046969,0,658,658,658,0,0,1,-11.8401863096,11.8401863096
8233,2158,0.009711,0.043489,0,709,709,709,0,0,1,-11.8401863096,11.8401863096
6385,2158,0.005031,0.02252,0,1369,1369,1369,0,0,1,-11.8401863096,11.8401863096
1725,2652,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8538,6428,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
7389,6428,0.000462,0.00108,0,26891,26891,26891,0,0,1,-11.8401863096,11.8401863096
8111,2652,0.000471,0.001049,0,273,27470,27470,0,0,1,-11.8401863096,11.8401863096
1222,1449,0.00104,0.003729,0,8160,8160,8160,0,0,1,-11.8401863096,11.8401863096
8379,5224,0.002329,0.008,0,3792,3792,3792,0,0,1,-11.8401863096,11.8401863096
8813,5224,0.002378,0.007831,0,3860,3860,3860,0,0,1,-11.8401863096,11.8401863096
2010,5224,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
598,6385,0.006711,0.026018,0,1176,1176,1176,0,0,1,-11.8401863096,11.8401863096
6385,1729,0.009298,0.04232,0,730,730,730,0,0,1,-11.8401863096,11.8401863096
8712,5548,0.004751,0.01632,0,1859,1859,1859,0,0,1,-11.8401863096,11.8401863096
2778,1891,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1891,3086,0.000338,0.001151,0,26332,26332,26332,0,0,1,-11.8401863096,11.8401863096
1891,6226,0.000338,0.00112,0,27001,27001,27001,0,0,1,-11.8401863096,11.8401863096
8688,7651,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
4222,470,0.00484,0.023329,0,1326,1326,1326,0,0,1,-11.8401863096,11.8401863096
5151,6814,0.004222,0.017751,0,1732,1732,1732,0,0,1,-11.8401863096,11.8401863096
1149,4321,0.004138,0.018102,0,1702,1702,1702,0,0,1,-11.8401863096,11.8401863096
4473,3315,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
4473,1226,0.000622,0.002418,0,12652,12652,12652,0,0,1,-11.8401863096,11.8401863096
3315,632,0.000631,0.002369,0,12885,12885,12885,0,0,1,-11.8401863096,11.8401863096
7763,8856,0.00012,0.00032,0,92426,92426,92426,0,0,1,-11.8401863096,11.8401863096
8048,5265,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
1099,5950,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2254,103,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8327,6276,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5895,627,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
3408,7433,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2270,8591,0.001409,0.00464,0,6514,6514,6514,0,0,1,-11.8401863096,11.8401863096
1735,2270,0.003098,0.014911,0,2075,2075,2075,0,0,1,-11.8401863096,11.8401863096
8591,2586,0.004662,0.015369,0,1967,1967,1967,0,0,1,-11.8401863096,11.8401863096
119,8220,9.8e-05,0.000369,0,82735,82735,82735,0,0,1,-11.8401863096,11.8401863096
8591,119,0.001031,0.003658,0,8312,8312,8312,0,0,1,-11.8401863096,11.8401863096
3298,5761,0.001049,0.003591,0,8444,8444,8444,0,0,1,-11.8401863096,11.8401863096
6147,3690,0.003209,0.012338,0,2478,2478,2478,0,0,1,-11.8401863096,11.8401863096
6364,6147,0.003311,0.012689,0,2409,2409,2409,0,0,1,-11.8401863096,11.8401863096
7987,2525,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
95,373,0.003871,0.010458,0,2833,2833,2833,0,0,1,-11.8401863096,11.8401863096
8461,95,0.000218,0.000849,0,36037,36037,36037,0,0,1,-11.8401863096,11.8401863096
6032,95,0.000231,0.00084,0,36258,36258,36258,0,0,1,-11.8401863096,11.8401863096
9163,95,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
373,2843,0.000231,0.000822,0,36995,36995,36995,0,0,1,-11.8401863096,11.8401863096
2757,2843,0.00024,0.0008,0,37819,37819,37819,0,0,1,-11.8401863096,11.8401863096
2356,2843,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5651,4822,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2548,5870,0.000151,0.00036,0,80914,80914,80914,0,0,1,-11.8401863096,11.8401863096
2548,8296,8e-05,0.00028,0,108472,108472,108472,0,0,1,-11.8401863096,11.8401863096
1071,5568,8e-05,0.00028,0,108472,108472,108472,0,0,1,-11.8401863096,11.8401863096
1389,2548,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2548,1071,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2227,1071,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1903,8703,0.001711,0.003058,0,9015,9015,9015,0,0,1,-11.8401863096,11.8401863096
7868,1903,0.003369,0.008889,0,260,3323,3323,0,0,1,-11.8401863096,11.8401863096
1749,8703,0.002009,0.005311,0,260,5563,5563,0,0,1,-11.8401863096,11.8401863096
2953,1749,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8092,856,0.002551,0.011578,0,2665,2665,2665,0,0,1,-11.8401863096,11.8401863096
4108,856,0.002489,0.0118,0,2620,2620,2620,0,0,1,-11.8401863096,11.8401863096
7251,8394,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
8394,3933,0.010009,0.04892,0,633,633,633,0,0,1,-11.8401863096,11.8401863096
4940,3681,0.000182,0.000671,0,45434,45434,45434,0,0,1,-11.8401863096,11.8401863096
7720,7409,0.006169,0.02036,0,2074,2074,2074,0,0,1,-11.8401863096,11.8401863096
7409,1476,0.007369,0.0322,0,1336,1336,1336,0,0,1,-11.8401863096,11.8401863096
6549,7720,0.005498,0.023071,0,1861,1861,1861,0,0,1,-11.8401863096,11.8401863096
8011,6549,0.004809,0.021671,0,2172,2172,2172,0,0,1,-11.8401863096,11.8401863096
4229,7720,0,0.00028,0,157564,157564,157564,0,0,1,-11.8401863096,11.8401863096
7720,961,0.016169,0.06784,0,633,633,633,0,0,1,-11.8401863096,11.8401863096
6096,3626,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8848,31,0,0.000222,0,198730,198730,198730,0,0,1,-11.8401863096,11.8401863096
5506,31,0.01124,0.039822,0,1067,1067,1067,0,0,1,-11.8401863096,11.8401863096
6943,176,0.001169,0.00532,0,5800,5800,5800,0,0,1,-11.8401863096,11.8401863096
470,176,0.001138,0.005418,0,5706,5706,5706,0,0,1,-11.8401863096,11.8401863096
8558,3482,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6643,5506,0,0.00028,0,157564,157564,157564,0,0,1,-11.8401863096,11.8401863096
2293,8081,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
4800,5956,0.00212,0.008871,0,3464,3464,3464,0,0,1,-11.8401863096,11.8401863096
2148,4800,0.002289,0.008902,0,3437,3437,3437,0,0,1,-11.8401863096,11.8401863096
5956,7333,0.00024,0.000782,0,38616,38616,38616,0,0,1,-11.8401863096,11.8401863096
3175,7333,0.000209,0.000889,0,34589,34589,34589,0,0,1,-11.8401863096,11.8401863096
5663,8081,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
100,8081,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2067,7333,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1745,4545,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
4545,5392,0.001209,0.005529,0,5582,5582,5582,0,0,1,-11.8401863096,11.8401863096
4545,4233,0.001191,0.00564,0,5480,5480,5480,0,0,1,-11.8401863096,11.8401863096
2856,5392,0.014982,0.0428,0,697,697,697,0,0,1,-11.8401863096,11.8401863096
6310,7832,0.012849,0.022929,0,1202,1202,1202,0,0,1,-11.8401863096,11.8401863096
7832,1771,0.000431,0.000929,0,30844,30844,30844,0,0,1,-11.8401863096,11.8401863096
8694,1771,0.000849,0.003831,0,8050,8050,8050,0,0,1,-11.8401863096,11.8401863096
7566,1771,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
3946,3108,0.000231,0.000769,0,39340,39340,39340,0,0,1,-11.8401863096,11.8401863096
3946,4265,0.0002,0.000871,0,35346,35346,35346,0,0,1,-11.8401863096,11.8401863096
7402,3946,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
4070,598,0.004049,0.01844,0,1674,1674,1674,0,0,1,-11.8401863096,11.8401863096
4070,3795,0.003969,0.018791,0,1645,1645,1645,0,0,1,-11.8401863096,11.8401863096
4932,4070,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6125,391,0.002271,0.004258,0,260,6546,6546,0,0,1,-11.8401863096,11.8401863096
2856,3667,0.012449,0.0248,0,1139,1139,1139,0,0,1,-11.8401863096,11.8401863096
3667,391,0.002311,0.004169,0,6627,6627,6627,0,0,1,-11.8401863096,11.8401863096
4018,2856,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
7192,391,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
4751,3593,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8700,3593,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6241,3593,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2339,8303,0.002071,0.009049,0,3403,3403,3403,0,0,1,-11.8401863096,11.8401863096
2339,232,0.002031,0.009222,0,3346,3346,3346,0,0,1,-11.8401863096,11.8401863096
9142,2339,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
9050,961,0,0.000222,0,198730,198730,198730,0,0,1,-11.8401863096,11.8401863096
1476,961,0.015511,0.06772,0,636,636,636,0,0,1,-11.8401863096,11.8401863096
8090,9041,4e-05,0.00028,0,111679,111679,111679,0,0,1,-11.8401863096,11.8401863096
8090,5879,4e-05,0.00028,0,111679,111679,111679,0,0,1,-11.8401863096,11.8401863096
28,8090,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
7470,1678,0.0052,0.013898,0,2129,2129,2129,0,0,1,-11.8401863096,11.8401863096
9104,4174,0.009071,0.032151,0,946,946,946,0,0,1,-11.8401863096,11.8401863096
6620,9104,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
546,8082,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1678,6957,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8082,821,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8082,3295,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8082,6957,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
5359,7535,0.042889,0.088942,0,489,489,489,0,0,1,-11.8401863096,11.8401863096
762,6026,0.000609,0.001618,0,18272,18272,18272,0,0,1,-11.8401863096,11.8401863096
443,8827,0.011289,0.057409,0,540,540,540,0,0,1,-11.8401863096,11.8401863096
4030,865,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5166,3774,8.9e-05,0.000449,0,69008,69008,69008,0,0,1,-11.8401863096,11.8401863096
8231,4778,0.000169,0.000662,0,46233,46233,46233,0,0,1,-11.8401863096,11.8401863096
2312,5053,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
1310,5796,9.8e-05,0.000511,0,60709,60709,60709,0,0,1,-11.8401863096,11.8401863096
8631,5796,0.006338,0.022662,0,1343,1343,1343,0,0,1,-11.8401863096,11.8401863096
912,7046,0.000809,0.001729,0,16548,16548,16548,0,0,1,-11.8401863096,11.8401863096
8554,1226,0.00204,0.007898,0,3873,3873,3873,0,0,1,-11.8401863096,11.8401863096
5013,8984,0.00188,0.00516,0,5752,5752,5752,0,0,1,-11.8401863096,11.8401863096
8631,7976,0.000831,0.003511,0,8755,8755,8755,0,0,1,-11.8401863096,11.8401863096
1319,169,0.00064,0.002871,0,10739,10739,10739,0,0,1,-11.8401863096,11.8401863096
6976,3681,0.000182,0.00064,0,47473,47473,47473,0,0,1,-11.8401863096,11.8401863096
6976,1701,0.000191,0.000631,0,47913,47913,47913,0,0,1,-11.8401863096,11.8401863096
3532,6976,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2113,310,0.00043,0.00337,0,1152,12987,12987,0,0,1,-11.8401863096,11.8401863096
2113,7122,0.00038,0.00383,0,1481,11463,11463,0,0,1,-11.8401863096,11.8401863096
4981,5384,0.000431,0.00112,0,273,26322,26322,0,0,1,-11.8401863096,11.8401863096
1831,4981,0.006458,0.021302,0,1420,1420,1420,0,0,1,-11.8401863096,11.8401863096
7912,2779,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
7400,9070,0.000249,0.001138,0,27116,27116,27116,0,0,1,-11.8401863096,11.8401863096
8548,7400,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
7400,1729,0.002449,0.011169,0,2763,2763,2763,0,0,1,-11.8401863096,11.8401863096
4262,1729,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
5254,4093,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8745,8757,0.000271,0.001089,0,28148,28148,28148,0,0,1,-11.8401863096,11.8401863096
6702,3933,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
308,1476,0,0.000222,0,198730,198730,198730,0,0,1,-11.8401863096,11.8401863096
1386,885,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
3354,1222,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6873,4422,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
783,1931,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5950,3463,0.006729,0.031862,0,970,970,970,0,0,1,-11.8401863096,11.8401863096
5950,5560,0.006591,0.029498,0,1046,1046,1046,0,0,1,-11.8401863096,11.8401863096
7433,8796,0.000258,0.000711,0,41763,41763,41763,0,0,1,-11.8401863096,11.8401863096
5318,6479,0.020311,0.045649,0,633,633,633,0,0,1,-11.8401863096,11.8401863096
8231,7387,0.004102,0.014089,0,2153,2153,2153,0,0,1,-11.8401863096,11.8401863096
7387,1724,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
5984,2975,0.038777,0.100653,0,293,293,293,0,0,1,-11.8401863096,11.8401863096
3274,5984,0.026711,0.08357,0,361,361,361,0,0,1,-11.8401863096,11.8401863096
7784,2829,0.062719,0.144537,0,201,201,201,0,0,1,-11.8401863096,11.8401863096
5085,7784,0.045033,0.112364,0,261,261,261,0,0,1,-11.8401863096,11.8401863096
4490,7656,0.011659,0.070599,0,381,442,442,0,0,1,-11.8401863096,11.8401863096
4490,825,0.00968,0.04149,0,742,742,742,0,0,1,-11.8401863096,11.8401863096
4490,825,0.00862,0.047021,0,381,661,661,0,0,1,-11.8401863096,11.8401863096
1340,2829,0.077471,0.185529,0,158,158,158,0,0,1,-11.8401863096,11.8401863096
3726,2829,0.045157,0.126248,0,236,236,236,0,0,1,-11.8401863096,11.8401863096
3333,2829,0.01119,0.043099,0,710,710,710,0,0,1,-11.8401863096,11.8401863096
3333,2829,0.01095,0.043909,0,699,699,699,0,0,1,-11.8401863096,11.8401863096
2809,1340,0.03681,0.090496,0,324,324,324,0,0,1,-11.8401863096,11.8401863096
3170,6229,0.056174,0.129223,0,225,225,225,0,0,1,-11.8401863096,11.8401863096
3836,3170,0.029256,0.116322,0,264,264,264,0,0,1,-11.8401863096,11.8401863096
5507,8567,0.061347,0.097917,0,274,274,274,0,0,1,-11.8401863096,11.8401863096
8567,8902,0.088719,0.24762,0,121,121,121,0,0,1,-11.8401863096,11.8401863096
8084,269,0,0.000413,0,76483,76483,76483,0,0,1,-11.8401863096,11.8401863096
8084,5675,0.004612,0.01738,0,1757,1757,1757,0,0,1,-11.8401863096,11.8401863096
8084,5750,0.008364,0.02695,0,1120,1120,1120,0,0,1,-11.8401863096,11.8401863096
8084,5750,0.014992,0.043636,0,685,685,685,0,0,1,-11.8401863096,11.8401863096
8321,269,0.003033,0.012851,0,2393,2393,2393,0,0,1,-11.8401863096,11.8401863096
8321,269,0.002967,0.011901,0,2576,2576,2576,0,0,1,-11.8401863096,11.8401863096
269,1527,0.015256,0.042686,0,697,697,697,0,0,1,-11.8401863096,11.8401863096
1928,269,0.004397,0.025653,0,1214,1214,1214,0,0,1,-11.8401863096,11.8401863096
3371,3942,0.0027,0.012961,0,381,2386,2386,0,0,1,-11.8401863096,11.8401863096
825,3942,0.038169,0.16812,0,184,184,184,0,0,1,-11.8401863096,11.8401863096
3942,5501,0.015479,0.073409,0,422,422,422,0,0,1,-11.8401863096,11.8401863096
6598,3466,0.027868,0.087843,0,343,343,343,0,0,1,-11.8401863096,11.8401863096
5032,6598,0.013934,0.040479,0,738,738,738,0,0,1,-11.8401863096,11.8401863096
1781,3466,0.019231,0.076471,0,401,401,401,0,0,1,-11.8401863096,11.8401863096
2296,5786,0.013421,0.037256,0,798,798,798,0,0,1,-11.8401863096,11.8401863096
5545,2296,0.022438,0.046851,0,609,609,609,0,0,1,-11.8401863096,11.8401863096
8280,492,0.014562,0.045314,0,664,664,664,0,0,1,-11.8401863096,11.8401863096
492,2809,0.000826,0.002207,0,13405,13405,13405,0,0,1,-11.8401863096,11.8401863096
1902,5721,0.040628,0.113562,0,262,262,262,0,0,1,-11.8401863096,11.8401863096
5504,1902,0.008058,0.024438,0,1228,1228,1228,0,0,1,-11.8401863096,11.8401863096
1902,5871,0.022471,0.041083,0,675,675,675,0,0,1,-11.8401863096,11.8401863096
4382,8579,0.047322,0.096669,0,294,294,294,0,0,1,-11.8401863096,11.8401863096
8579,3274,0.01914,0.07614,0,403,403,403,0,0,1,-11.8401863096,11.8401863096
738,6059,0.007802,0.01924,0,1522,1522,1522,0,0,1,-11.8401863096,11.8401863096
738,6059,0.005397,0.015554,0,1919,1919,1919,0,0,1,-11.8401863096,11.8401863096
6059,7334,0.024719,0.040702,0,664,664,664,0,0,1,-11.8401863096,11.8401863096
6059,7334,0.02419,0.041471,0,658,658,658,0,0,1,-11.8401863096,11.8401863096
4246,2670,0.039603,0.109529,0,272,272,272,0,0,1,-11.8401863096,11.8401863096
3457,4246,0.013826,0.039826,0,750,750,750,0,0,1,-11.8401863096,11.8401863096
6856,4246,0.015174,0.04981,0,607,607,607,0,0,1,-11.8401863096,11.8401863096
8055,4591,0.003669,0.009008,0,3248,3248,3248,0,0,1,-11.8401863096,11.8401863096
4591,2004,0.03276,0.106603,0,284,284,284,0,0,1,-11.8401863096,11.8401863096
4591,2004,0.03019,0.107612,0,283,283,283,0,0,1,-11.8401863096,11.8401863096
3677,4591,0.019033,0.051653,0,574,574,574,0,0,1,-11.8401863096,11.8401863096
187,4591,0.037603,0.124017,0,244,244,244,0,0,1,-11.8401863096,11.8401863096
4591,8965,0.034868,0.097471,0,306,306,306,0,0,1,-11.8401863096,11.8401863096
4591,6435,0.043099,0.130603,0,230,230,230,0,0,1,-11.8401863096,11.8401863096
4382,8055,0.06105,0.110339,0,251,251,251,0,0,1,-11.8401863096,11.8401863096
2819,6273,0.041446,0.108843,0,272,272,272,0,0,1,-11.8401863096,11.8401863096
6273,235,0.063471,0.123207,0,228,228,228,0,0,1,-11.8401863096,11.8401863096
3092,5504,0.02343,0.073603,0,409,409,409,0,0,1,-11.8401863096,11.8401863096
3092,1886,0.022537,0.091587,0,335,335,335,0,0,1,-11.8401863096,11.8401863096
9232,4612,0.036744,0.106934,0,280,280,280,0,0,1,-11.8401863096,11.8401863096
9232,826,0.006207,0.023959,0,1277,1277,1277,0,0,1,-11.8401863096,11.8401863096
3457,3414,0.003157,0.011008,0,2759,2759,2759,0,0,1,-11.8401863096,11.8401863096
3457,3414,0.003223,0.010793,0,2805,2805,2805,0,0,1,-11.8401863096,11.8401863096
6856,3414,0.005,0.035653,0,878,878,878,0,0,1,-11.8401863096,11.8401863096
6856,3414,0.004901,0.036347,0,862,862,862,0,0,1,-11.8401863096,11.8401863096
8056,1574,0.007917,0.029603,0,1031,1031,1031,0,0,1,-11.8401863096,11.8401863096
724,1574,0.004876,0.01476,0,2033,2033,2033,0,0,1,-11.8401863096,11.8401863096
5470,4612,0.007182,0.023579,0,1282,1282,1282,0,0,1,-11.8401863096,11.8401863096
5470,4583,0.007322,0.023099,0,1304,1304,1304,0,0,1,-11.8401863096,11.8401863096
5871,8545,0.010942,0.040562,0,752,752,752,0,0,1,-11.8401863096,11.8401863096
8545,911,0.030603,0.103702,0,293,293,293,0,0,1,-11.8401863096,11.8401863096
5786,879,0.01176,0.041421,0,734,734,734,0,0,1,-11.8401863096,11.8401863096
5786,1419,0.011868,0.03581,0,838,838,838,0,0,1,-11.8401863096,11.8401863096
781,5786,0.01757,0.064579,0,472,472,472,0,0,1,-11.8401863096,11.8401863096
7111,7331,0.017099,0.064281,0,475,475,475,0,0,1,-11.8401863096,11.8401863096
796,3836,0.015207,0.057397,0,532,532,532,0,0,1,-11.8401863096,11.8401863096
1419,796,0.009198,0.036512,0,839,839,839,0,0,1,-11.8401863096,11.8401863096
796,6856,0.024281,0.239446,0,132,132,132,0,0,1,-11.8401863096,11.8401863096
9153,1313,0.052471,0.157347,0,191,191,191,0,0,1,-11.8401863096,11.8401863096
411,1313,0.009314,0.035909,0,852,852,852,0,0,1,-11.8401863096,11.8401863096
8056,1313,0.039314,0.122777,0,246,246,246,0,0,1,-11.8401863096,11.8401863096
8321,452,0.001223,0.003711,0,8085,8085,8085,0,0,1,-11.8401863096,11.8401863096
825,7383,0.00518,0.023091,0,400,1335,1335,0,0,1,-11.8401863096,11.8401863096
825,7383,0.005281,0.022591,0,381,1362,1362,0,0,1,-11.8401863096,11.8401863096
2637,8045,0.018198,0.037149,0,764,764,764,0,0,1,-11.8401863096,11.8401863096
7916,5922,0.012893,0.040033,0,752,752,752,0,0,1,-11.8401863096,11.8401863096
3838,5922,0.007132,0.020331,0,1467,1467,1467,0,0,1,-11.8401863096,11.8401863096
3208,1429,0.00479,0.05497,0,573,573,573,0,0,1,-11.8401863096,11.8401863096
4382,2004,0.047322,0.139868,0,214,214,214,0,0,1,-11.8401863096,11.8401863096
3471,2004,0.005471,0.017471,0,1726,1726,1726,0,0,1,-11.8401863096,11.8401863096
3471,2004,0.013826,0.040207,0,743,743,743,0,0,1,-11.8401863096,11.8401863096
2975,2004,0.010678,0.03814,0,798,798,798,0,0,1,-11.8401863096,11.8401863096
2975,2004,0.010603,0.034793,0,869,869,869,0,0,1,-11.8401863096,11.8401863096
4648,2004,0.014579,0.043331,0,691,691,691,0,0,1,-11.8401863096,11.8401863096
2004,8965,0.021413,0.079248,0,385,385,385,0,0,1,-11.8401863096,11.8401863096
2004,7072,0.031198,0.098298,0,307,307,307,0,0,1,-11.8401863096,11.8401863096
5229,3371,0.009651,0.045031,0,381,686,686,0,0,1,-11.8401863096,11.8401863096
5721,5518,0.050207,0.124066,0,237,237,237,0,0,1,-11.8401863096,11.8401863096
9202,4539,0.034314,0.070521,0,403,403,403,0,0,1,-11.8401863096,11.8401863096
6641,5545,0.007463,0.022612,0,1327,1327,1327,0,0,1,-11.8401863096,11.8401863096
6641,5545,0.007603,0.022132,0,1350,1350,1350,0,0,1,-11.8401863096,11.8401863096
5504,3719,0.01081,0.033603,0,895,895,895,0,0,1,-11.8401863096,11.8401863096
9153,5504,0.011223,0.036446,0,829,829,829,0,0,1,-11.8401863096,11.8401863096
5504,7916,0.014182,0.045669,0,661,661,661,0,0,1,-11.8401863096,11.8401863096
7916,5504,0.014463,0.044744,0,672,672,672,0,0,1,-11.8401863096,11.8401863096
187,3677,0.02124,0.069099,0,437,437,437,0,0,1,-11.8401863096,11.8401863096
8849,1628,0.008041,0.030504,0,1002,1002,1002,0,0,1,-11.8401863096,11.8401863096
8849,2326,0.009107,0.029893,0,1011,1011,1011,0,0,1,-11.8401863096,11.8401863096
8650,7665,0.024802,0.074537,0,403,403,403,0,0,1,-11.8401863096,11.8401863096
131,8650,0.038711,0.136876,0,223,223,223,0,0,1,-11.8401863096,11.8401863096
724,1886,0.069413,0.194223,0,154,154,154,0,0,1,-11.8401863096,11.8401863096
9153,3719,0.01276,0.035281,0,842,842,842,0,0,1,-11.8401863096,11.8401863096
4202,7497,0.008744,0.025802,0,1160,1160,1160,0,0,1,-11.8401863096,11.8401863096
7497,2326,0.008909,0.025248,0,1180,1180,1180,0,0,1,-11.8401863096,11.8401863096
3333,1628,0.009289,0.029281,0,1029,1029,1029,0,0,1,-11.8401863096,11.8401863096
1671,3726,0.021421,0.081298,0,376,376,376,0,0,1,-11.8401863096,11.8401863096
1671,7111,0.044479,0.139058,0,217,217,217,0,0,1,-11.8401863096,11.8401863096
9044,7656,0.008479,0.049461,0,400,630,630,0,0,1,-11.8401863096,11.8401863096
825,7656,0.00394,0.02236,0,438,1392,1392,0,0,1,-11.8401863096,11.8401863096
738,5654,0.016174,0.044463,0,668,668,668,0,0,1,-11.8401863096,11.8401863096
738,5654,0.014413,0.05038,0,603,603,603,0,0,1,-11.8401863096,11.8401863096
771,738,0.020198,0.064678,0,467,467,467,0,0,1,-11.8401863096,11.8401863096
771,738,0.020587,0.063364,0,475,475,475,0,0,1,-11.8401863096,11.8401863096
771,738,0.031711,0.059223,0,471,471,471,0,0,1,-11.8401863096,11.8401863096
9202,3598,0.056678,0.178372,0,169,169,169,0,0,1,-11.8401863096,11.8401863096
3598,5085,0.019496,0.078083,0,393,393,393,0,0,1,-11.8401863096,11.8401863096
5654,7177,0.045198,0.111479,0,263,263,263,0,0,1,-11.8401863096,11.8401863096
5378,5545,0.015041,0.057983,0,528,528,528,0,0,1,-11.8401863096,11.8401863096
1041,5378,0.03519,0.105653,0,284,284,284,0,0,1,-11.8401863096,11.8401863096
131,6229,0.044,0.099339,0,291,291,291,0,0,1,-11.8401863096,11.8401863096
1527,8321,0.013636,0.039512,0,756,756,756,0,0,1,-11.8401863096,11.8401863096
1527,8321,0.012149,0.044777,0,681,681,681,0,0,1,-11.8401863096,11.8401863096
5545,9196,0.035281,0.122702,0,248,248,248,0,0,1,-11.8401863096,11.8401863096
3926,9196,0.031967,0.090248,0,330,330,330,0,0,1,-11.8401863096,11.8401863096
6856,9196,0.023983,0.066421,0,448,448,448,0,0,1,-11.8401863096,11.8401863096
9202,7385,0.032901,0.126777,0,242,242,242,0,0,1,-11.8401863096,11.8401863096
7385,8781,0.015372,0.059083,0,518,518,518,0,0,1,-11.8401863096,11.8401863096
4202,7111,0.012636,0.024496,0,1147,1147,1147,0,0,1,-11.8401863096,11.8401863096
4202,7111,0.012893,0.024,0,1160,1160,1160,0,0,1,-11.8401863096,11.8401863096
4202,7452,0.001917,0.006091,0,4947,4947,4947,0,0,1,-11.8401863096,11.8401863096
4202,2326,0.018149,0.049413,0,601,601,601,0,0,1,-11.8401863096,11.8401863096
2178,861,0.01276,0.037083,0,806,806,806,0,0,1,-11.8401863096,11.8401863096
8902,2178,0.069636,0.146636,0,195,195,195,0,0,1,-11.8401863096,11.8401863096
2649,8974,0.00219,0.02213,0,1152,1421,1421,0,0,1,-11.8401863096,11.8401863096
2480,825,0.00194,0.0087,0,438,3544,3544,0,0,1,-11.8401863096,11.8401863096
2480,825,0.001979,0.00851,0,419,3616,3616,0,0,1,-11.8401863096,11.8401863096
3836,2670,0.028893,0.108496,0,282,282,282,0,0,1,-11.8401863096,11.8401863096
879,3836,0.021008,0.05814,0,511,511,511,0,0,1,-11.8401863096,11.8401863096
5654,3896,0.018661,0.056488,0,531,531,531,0,0,1,-11.8401863096,11.8401863096
8800,1041,0.01381,0.03776,0,786,786,786,0,0,1,-11.8401863096,11.8401863096
8800,3926,0.012298,0.042793,0,710,710,710,0,0,1,-11.8401863096,11.8401863096
8450,5871,0.009281,0.03038,0,995,995,995,0,0,1,-11.8401863096,11.8401863096
7665,2819,0.011438,0.035711,0,843,843,843,0,0,1,-11.8401863096,11.8401863096
8811,7665,0.05095,0.124661,0,235,235,235,0,0,1,-11.8401863096,11.8401863096
5518,9202,0.058207,0.110223,0,254,254,254,0,0,1,-11.8401863096,11.8401863096
411,724,0.061876,0.195174,0,155,155,155,0,0,1,-11.8401863096,11.8401863096
8140,3311,0.013438,0.032033,0,910,910,910,0,0,1,-11.8401863096,11.8401863096
4583,8140,0.03619,0.085066,0,342,342,342,0,0,1,-11.8401863096,11.8401863096
3896,2673,0.05324,0.154826,0,193,193,193,0,0,1,-11.8401863096,11.8401863096
3838,3311,0.004579,0.026017,0,1196,1196,1196,0,0,1,-11.8401863096,11.8401863096
3198,9073,0.00795,0.03657,0,845,845,845,0,0,1,-11.8401863096,11.8401863096
2819,1266,0.055967,0.167983,0,179,179,179,0,0,1,-11.8401863096,11.8401863096
8811,2819,0.070942,0.168066,0,174,174,174,0,0,1,-11.8401863096,11.8401863096
2502,2649,0.00389,0.04149,0,758,758,758,0,0,1,-11.8401863096,11.8401863096
7081,2502,0.003,0.02776,0,1119,1132,1132,0,0,1,-11.8401863096,11.8401863096
5161,5229,0.002159,0.01261,0,381,2470,2470,0,0,1,-11.8401863096,11.8401863096
5161,5229,0.002021,0.016849,0,400,1862,1862,0,0,1,-11.8401863096,11.8401863096
7008,5229,0.007151,0.046719,0,610,669,669,0,0,1,-11.8401863096,11.8401863096
5229,6924,0.000539,0.00368,0,8493,8493,8493,0,0,1,-11.8401863096,11.8401863096
5229,6924,0.000539,0.003591,0,8699,8699,8699,0,0,1,-11.8401863096,11.8401863096
7916,8450,0.007446,0.010579,0,2442,2442,2442,0,0,1,-11.8401863096,11.8401863096
7916,2543,0.011992,0.03276,0,906,906,906,0,0,1,-11.8401863096,11.8401863096
771,2637,0.034207,0.085124,0,345,345,345,0,0,1,-11.8401863096,11.8401863096
181,771,0.001248,0.004471,0,6805,6805,6805,0,0,1,-11.8401863096,11.8401863096
181,771,0.001223,0.004562,0,6688,6688,6688,0,0,1,-11.8401863096,11.8401863096
5501,3198,0.006961,0.04039,0,381,771,771,0,0,1,-11.8401863096,11.8401863096
5501,3198,0.004521,0.02305,0,381,1345,1345,0,0,1,-11.8401863096,11.8401863096
5501,4417,0.00395,0.022789,0,457,1366,1366,0,0,1,-11.8401863096,11.8401863096
131,4373,0.031934,0.123661,0,248,248,248,0,0,1,-11.8401863096,11.8401863096
131,3457,0.019802,0.070901,0,430,430,430,0,0,1,-11.8401863096,11.8401863096
131,3457,0.022438,0.069479,0,433,433,433,0,0,1,-11.8401863096,11.8401863096
131,1366,0.014727,0.04305,0,695,695,695,0,0,1,-11.8401863096,11.8401863096
5750,131,0.01343,0.06824,0,455,455,455,0,0,1,-11.8401863096,11.8401863096
1928,131,0.022,0.060388,0,492,492,492,0,0,1,-11.8401863096,11.8401863096
1928,131,0.019603,0.068438,0,444,444,444,0,0,1,-11.8401863096,11.8401863096
1266,1218,0.048769,0.114711,0,254,254,254,0,0,1,-11.8401863096,11.8401863096
3471,4382,0.046901,0.148033,0,204,204,204,0,0,1,-11.8401863096,11.8401863096
6911,4382,0.055744,0.139066,0,211,211,211,0,0,1,-11.8401863096,11.8401863096
781,5545,0.010917,0.032901,0,912,912,912,0,0,1,-11.8401863096,11.8401863096
7334,5507,0.026322,0.044388,0,613,613,613,0,0,1,-11.8401863096,11.8401863096
5085,8280,0.047438,0.143727,0,209,209,209,0,0,1,-11.8401863096,11.8401863096
7603,8280,0.026876,0.09776,0,312,312,312,0,0,1,-11.8401863096,11.8401863096
8781,7603,0.01705,0.060802,0,501,501,501,0,0,1,-11.8401863096,11.8401863096
911,8781,0.028727,0.075289,0,392,392,392,0,0,1,-11.8401863096,11.8401863096
5085,5585,0.002388,0.015942,0,1960,1960,1960,0,0,1,-11.8401863096,11.8401863096
5085,2809,0.088471,0.217198,0,135,135,135,0,0,1,-11.8401863096,11.8401863096
2673,6658,0.01714,0.056248,0,538,538,538,0,0,1,-11.8401863096,11.8401863096
6447,3471,0.004479,0.014008,0,2148,2148,2148,0,0,1,-11.8401863096,11.8401863096
2975,6447,0.009851,0.032314,0,936,936,936,0,0,1,-11.8401863096,11.8401863096
4648,6447,0.001636,0.005587,0,5426,5426,5426,0,0,1,-11.8401863096,11.8401863096
4648,3274,0.021603,0.084,0,365,365,365,0,0,1,-11.8401863096,11.8401863096
1781,4698,0.021727,0.065893,0,456,456,456,0,0,1,-11.8401863096,11.8401863096
1781,4583,0.025686,0.080256,0,375,375,375,0,0,1,-11.8401863096,11.8401863096
4583,1781,0.026182,0.078587,0,382,382,382,0,0,1,-11.8401863096,11.8401863096
7008,5161,0.00536,0.040919,0,629,766,766,0,0,1,-11.8401863096,11.8401863096
2543,3838,0.007388,0.026628,0,1144,1144,1144,0,0,1,-11.8401863096,11.8401863096
1527,4408,0.005826,0.017488,0,1714,1714,1714,0,0,1,-11.8401863096,11.8401863096
1527,4408,0.005826,0.016653,0,1791,1791,1791,0,0,1,-11.8401863096,11.8401863096
3926,4408,0.026826,0.082273,0,366,366,366,0,0,1,-11.8401863096,11.8401863096
8920,1527,0.003256,0.010587,0,2852,2852,2852,0,0,1,-11.8401863096,11.8401863096
8920,965,0.003331,0.010372,0,2900,2900,2900,0,0,1,-11.8401863096,11.8401863096
8239,8056,0.025174,0.077661,0,387,387,387,0,0,1,-11.8401863096,11.8401863096
2699,4698,0.030248,0.085413,0,349,349,349,0,0,1,-11.8401863096,11.8401863096
5032,4698,0.029471,0.109198,0,280,280,280,0,0,1,-11.8401863096,11.8401863096
1218,187,0.058942,0.115529,0,244,244,244,0,0,1,-11.8401863096,11.8401863096
1366,4373,0.028413,0.083,0,361,361,361,0,0,1,-11.8401863096,11.8401863096
8811,4373,0.005826,0.016,0,1856,1856,1856,0,0,1,-11.8401863096,11.8401863096
8555,4373,0.005512,0.016612,0,1805,1805,1805,0,0,1,-11.8401863096,11.8401863096
5700,1527,0.014256,0.033909,0,859,859,859,0,0,1,-11.8401863096,11.8401863096
724,1527,0.052826,0.200702,0,153,153,153,0,0,1,-11.8401863096,11.8401863096
1928,1527,0.01976,0.061058,0,493,493,493,0,0,1,-11.8401863096,11.8401863096
1928,1527,0.014008,0.053207,0,575,575,575,0,0,1,-11.8401863096,11.8401863096
1928,1527,0.013711,0.054207,0,565,565,565,0,0,1,-11.8401863096,11.8401863096
5750,3457,0.009132,0.024843,0,1194,1194,1194,0,0,1,-11.8401863096,11.8401863096
6856,3457,0.010711,0.040256,0,759,759,759,0,0,1,-11.8401863096,11.8401863096
6530,3457,0.004562,0.012421,0,2388,2388,2388,0,0,1,-11.8401863096,11.8401863096
8003,2699,0.025273,0.079777,0,378,378,378,0,0,1,-11.8401863096,11.8401863096
965,5700,0.009149,0.028992,0,1040,1040,1040,0,0,1,-11.8401863096,11.8401863096
3333,2326,0.027149,0.096802,0,315,315,315,0,0,1,-11.8401863096,11.8401863096
826,4583,0.063033,0.157099,0,187,187,187,0,0,1,-11.8401863096,11.8401863096
826,8003,0.009702,0.035397,0,861,861,861,0,0,1,-11.8401863096,11.8401863096
826,8003,0.009504,0.036091,0,847,847,847,0,0,1,-11.8401863096,11.8401863096
235,6911,0.029893,0.105364,0,289,289,289,0,0,1,-11.8401863096,11.8401863096
5750,5675,0.005397,0.020298,0,1504,1504,1504,0,0,1,-11.8401863096,11.8401863096
7452,2875,0.001124,0.002942,0,10030,10030,10030,0,0,1,-11.8401863096,11.8401863096
181,2875,0.001207,0.003174,0,9303,9303,9303,0,0,1,-11.8401863096,11.8401863096
181,2875,0.00124,0.003099,0,9464,9464,9464,0,0,1,-11.8401863096,11.8401863096
6530,5750,0.004066,0.014083,0,2155,2155,2155,0,0,1,-11.8401863096,11.8401863096
2389,7008,0.005099,0.025479,0,381,1216,1216,0,0,1,-11.8401863096,11.8401863096
2389,7008,0.0052,0.024961,0,1239,1239,1239,0,0,1,-11.8401863096,11.8401863096
8555,8811,0.003868,0.013901,0,2190,2190,2190,0,0,1,-11.8401863096,11.8401863096
7081,1429,0.00126,0.01433,0,1251,2196,2196,0,0,1,-11.8401863096,11.8401863096
8239,1928,0.011752,0.044314,0,689,689,689,0,0,1,-11.8401863096,11.8401863096
8965,7072,0.021719,0.046248,0,619,619,619,0,0,1,-11.8401863096,11.8401863096
8965,6435,0.05324,0.100281,0,279,279,279,0,0,1,-11.8401863096,11.8401863096
8416,6743,0.00109,0.01155,0,1086,4155,4155,0,0,1,-11.8401863096,11.8401863096
8416,6743,0.0011,0.01158,0,1020,4144,4144,0,0,1,-11.8401863096,11.8401863096
8416,8715,0.00096,0.01293,0,1218,3718,3718,0,0,1,-11.8401863096,11.8401863096
8416,8715,0.00098,0.01264,0,1185,3802,3802,0,0,1,-11.8401863096,11.8401863096
8416,569,0.00101,0.01059,0,1382,4531,4531,0,0,1,-11.8401863096,11.8401863096
8052,6204,0.00112,0.010969,0,533,2865,2865,0,0,1,-11.8401863096,11.8401863096
290,6204,0.00126,0.01075,0,533,2919,2919,0,0,1,-11.8401863096,11.8401863096
3684,8580,0.00197,0.0207,0,954,1520,1520,0,0,1,-11.8401863096,11.8401863096
3684,569,0.00303,0.0273,0,1150,1150,1150,0,0,1,-11.8401863096,11.8401863096
340,8065,0.00194,0.02339,0,889,1346,1346,0,0,1,-11.8401863096,11.8401863096
8715,340,0.00057,0.00492,0,987,6378,6378,0,0,1,-11.8401863096,11.8401863096
6685,2858,0.01105,0.056599,0,548,548,548,0,0,1,-11.8401863096,11.8401863096
5199,2858,0.00482,0.046521,0,381,676,676,0,0,1,-11.8401863096,11.8401863096
6743,8526,0.00194,0.01645,0,954,1907,1907,0,0,1,-11.8401863096,11.8401863096
8526,5850,0.00134,0.01459,0,1020,2156,2156,0,0,1,-11.8401863096,11.8401863096
5284,8531,0.000401,0.00318,0,610,9856,9856,0,0,1,-11.8401863096,11.8401863096
5284,7065,0.000349,0.00293,0,572,10705,10705,0,0,1,-11.8401863096,11.8401863096
5284,1402,0.000401,0.00324,0,610,9676,9676,0,0,1,-11.8401863096,11.8401863096
5284,2858,0.01214,0.058401,0,530,530,530,0,0,1,-11.8401863096,11.8401863096
5284,2858,0.012979,0.053281,0,577,577,577,0,0,1,-11.8401863096,11.8401863096
5284,3245,0.007919,0.053729,0,533,582,582,0,0,1,-11.8401863096,11.8401863096
5284,6799,0.014771,0.06813,0,438,454,454,0,0,1,-11.8401863096,11.8401863096
5284,6799,0.013789,0.067711,0,438,458,458,0,0,1,-11.8401863096,11.8401863096
1648,6204,0.005349,0.044469,0,533,706,706,0,0,1,-11.8401863096,11.8401863096
9004,6204,0.005229,0.04118,0,533,761,761,0,0,1,-11.8401863096,11.8401863096
6204,4912,0.0008,0.00676,0,553,4641,4641,0,0,1,-11.8401863096,11.8401863096
6204,2144,0.000781,0.00626,0,5008,5008,5008,0,0,1,-11.8401863096,11.8401863096
6204,7867,0.00363,0.017409,0,1777,1777,1777,0,0,1,-11.8401863096,11.8401863096
6204,7867,0.0037,0.01705,0,1811,1811,1811,0,0,1,-11.8401863096,11.8401863096
6204,2395,0.00449,0.046469,0,495,677,677,0,0,1,-11.8401863096,11.8401863096
4909,3604,0.00052,0.00727,0,757,4334,4334,0,0,1,-11.8401863096,11.8401863096
4909,5850,0.00047,0.0062,0,757,5081,5081,0,0,1,-11.8401863096,11.8401863096
4909,5850,0.00046,0.00631,0,757,4993,4993,0,0,1,-11.8401863096,11.8401863096
4998,6799,0.003531,0.013669,0,495,2238,2238,0,0,1,-11.8401863096,11.8401863096
7458,8065,0.00032,0.00322,0,1119,9762,9762,0,0,1,-11.8401863096,11.8401863096
7458,4817,0.00156,0.01603,0,987,1962,1962,0,0,1,-11.8401863096,11.8401863096
7458,2368,0.0022,0.02389,0,1317,1317,1317,0,0,1,-11.8401863096,11.8401863096
7679,2395,0.00337,0.032669,0,400,962,962,0,0,1,-11.8401863096,11.8401863096
9183,4817,0.00199,0.0195,0,1152,1612,1612,0,0,1,-11.8401863096,11.8401863096
9183,2368,0.00144,0.01354,0,1020,2320,2320,0,0,1,-11.8401863096,11.8401863096
9183,2368,0.00147,0.01325,0,1119,2370,2370,0,0,1,-11.8401863096,11.8401863096
9183,5062,0.00211,0.02433,0,1152,1294,1294,0,0,1,-11.8401863096,11.8401863096
4150,2858,0.013901,0.088849,0,352,352,352,0,0,1,-11.8401863096,11.8401863096
4817,8715,0.00149,0.01564,0,1053,2011,2011,0,0,1,-11.8401863096,11.8401863096
4817,7979,0.00294,0.02278,0,1349,1376,1376,0,0,1,-11.8401863096,11.8401863096
8715,7979,0.00133,0.01873,0,1152,1683,1683,0,0,1,-11.8401863096,11.8401863096
7867,6799,0.00581,0.034229,0,572,910,910,0,0,1,-11.8401863096,11.8401863096
7979,6790,0.00145,0.02024,0,1557,1557,1557,0,0,1,-11.8401863096,11.8401863096
7979,6790,0.00142,0.01874,0,1681,1681,1681,0,0,1,-11.8401863096,11.8401863096
7979,8580,0.00245,0.02367,0,1152,1328,1328,0,0,1,-11.8401863096,11.8401863096
7979,5062,0.00178,0.02175,0,1119,1448,1448,0,0,1,-11.8401863096,11.8401863096
5624,7152,0.000701,0.009299,0,3388,3388,3388,0,0,1,-11.8401863096,11.8401863096
5624,7152,0.001042,0.007833,0,3998,3998,3998,0,0,1,-11.8401863096,11.8401863096
5624,7152,0.001403,0.00534,0,5722,5722,5722,0,0,1,-11.8401863096,11.8401863096
5850,3130,0.00022,0.00258,0,823,12199,12199,0,0,1,-11.8401863096,11.8401863096
2858,3245,0.02024,0.099349,0,312,312,312,0,0,1,-11.8401863096,11.8401863096
2858,6103,0.00044,0.003081,0,553,10150,10150,0,0,1,-11.8401863096,11.8401863096
2858,2310,0.00043,0.00314,0,553,9967,9967,0,0,1,-11.8401863096,11.8401863096
2858,8726,0.00461,0.027531,0,1132,1132,1132,0,0,1,-11.8401863096,11.8401863096
8943,3245,0.01212,0.09901,0,317,317,317,0,0,1,-11.8401863096,11.8401863096
364,6528,0.000289,0.00261,0,381,12029,12029,0,0,1,-11.8401863096,11.8401863096
4572,364,0.00043,0.002831,0,438,11032,11032,0,0,1,-11.8401863096,11.8401863096
3507,364,0.000289,0.000599,0,419,47495,47495,0,0,1,-11.8401863096,11.8401863096
7489,1140,0.000289,0.00224,0,533,13986,13986,0,0,1,-11.8401863096,11.8401863096
4133,7489,0.000219,0.001591,0,400,19669,19669,0,0,1,-11.8401863096,11.8401863096
2694,6725,0.00045,0.00786,0,1810,4013,4013,0,0,1,-11.8401863096,11.8401863096
2694,6725,0.00044,0.00728,0,1645,4332,4332,0,0,1,-11.8401863096,11.8401863096
6725,8252,0.00049,0.00466,0,1514,6742,6742,0,0,1,-11.8401863096,11.8401863096
6725,8117,0.00125,0.01973,0,1598,1598,1598,0,0,1,-11.8401863096,11.8401863096
6810,6809,0.001461,0.00714,0,419,4335,4335,0,0,1,-11.8401863096,11.8401863096
9113,6810,0.00037,0.00094,0,419,31269,31269,0,0,1,-11.8401863096,11.8401863096
6810,1804,0.001039,0.00737,0,4244,4244,4244,0,0,1,-11.8401863096,11.8401863096
5303,6327,8.1e-05,0.00061,0,381,51332,51332,0,0,1,-11.8401863096,11.8401863096
7311,8069,0.00053,0.00852,0,1613,3701,3701,0,0,1,-11.8401863096,11.8401863096
5476,8069,0.00053,0.00704,0,1744,4475,4475,0,0,1,-11.8401863096,11.8401863096
5109,3360,0.0001,0.00128,0,823,24603,24603,0,0,1,-11.8401863096,11.8401863096
4348,9075,0.0015,0.00705,0,419,4383,4383,0,0,1,-11.8401863096,11.8401863096
9075,7066,0.009771,0.05363,0,400,580,580,0,0,1,-11.8401863096,11.8401863096
4348,9075,0.00088,0.007771,0,438,4039,4039,0,0,1,-11.8401863096,11.8401863096
4148,8443,0.00539,0.032979,0,400,946,946,0,0,1,-11.8401863096,11.8401863096
1470,4148,0.00482,0.03086,0,1012,1012,1012,0,0,1,-11.8401863096,11.8401863096
2139,4148,0.010539,0.065479,0,457,477,477,0,0,1,-11.8401863096,11.8401863096
4148,7893,0.01074,0.06405,0,476,487,487,0,0,1,-11.8401863096,11.8401863096
4448,4148,0.0063,0.048909,0,533,641,641,0,0,1,-11.8401863096,11.8401863096
1819,899,0.0002,0.00022,0,1415,106240,106240,0,0,1,-11.8401863096,11.8401863096
4979,899,0.0002,0.00022,0,1448,106240,106240,0,0,1,-11.8401863096,11.8401863096
6822,899,0.00019,0.00023,0,1481,105881,105881,0,0,1,-11.8401863096,11.8401863096
924,1279,0.000289,0.0017,0,18318,18318,18318,0,0,1,-11.8401863096,11.8401863096
899,1193,0.00145,0.01937,0,1627,1627,1627,0,0,1,-11.8401863096,11.8401863096
