bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3123,899,0.00048,0.00814,0,1777,3874,3874,0,0,1,-11.8401863096,11.8401863096
3123,899,0.00057,0.00758,0,1613,4156,4156,0,0,1,-11.8401863096,11.8401863096
8383,3807,0.0002,0.00187,0,16796,16796,16796,0,0,1,-11.8401863096,11.8401863096
8383,3807,0.000169,0.00193,0,16305,16305,16305,0,0,1,-11.8401863096,11.8401863096
2121,1977,0.00216,0.03591,0,879,879,879,0,0,1,-11.8401863096,11.8401863096
2121,3351,0.00092,0.01287,0,1810,2449,2449,0,0,1,-11.8401863096,11.8401863096
1261,3605,0.02412,0.10443,0,295,295,295,0,0,1,-11.8401863096,11.8401863096
1279,8443,0.00063,0.00401,0,7782,7782,7782,0,0,1,-11.8401863096,11.8401863096
1279,3571,0.00038,0.002409,0,12953,12953,12953,0,0,1,-11.8401863096,11.8401863096
4873,4094,0.010091,0.05524,0,514,563,563,0,0,1,-11.8401863096,11.8401863096
5493,4873,0.00668,0.04457,0,438,701,701,0,0,1,-11.8401863096,11.8401863096
7016,1882,0.00057,0.004961,0,419,6326,6326,0,0,1,-11.8401863096,11.8401863096
1882,5483,0.00025,0.002159,0,14534,14534,14534,0,0,1,-11.8401863096,11.8401863096
526,4516,0.00443,0.01807,0,438,1698,1698,0,0,1,-11.8401863096,11.8401863096
526,5839,0.00037,0.001659,0,495,18584,18584,0,0,1,-11.8401863096,11.8401863096
7016,834,0.00037,0.003599,0,476,8731,8731,0,0,1,-11.8401863096,11.8401863096
7016,7494,0.000659,0.00836,0,438,3767,3767,0,0,1,-11.8401863096,11.8401863096
7016,7494,0.00151,0.012289,0,381,2552,2552,0,0,1,-11.8401863096,11.8401863096
7016,2388,0.000539,0.003711,0,381,8424,8424,0,0,1,-11.8401863096,11.8401863096
8399,1328,0.00036,0.00606,0,1086,5204,5204,0,0,1,-11.8401863096,11.8401863096
8399,1328,0.00035,0.00618,0,921,5104,5104,0,0,1,-11.8401863096,11.8401863096
1328,660,0.00101,0.01675,0,1883,1883,1883,0,0,1,-11.8401863096,11.8401863096
1328,5355,4e-05,0.00071,0,1613,44419,44419,0,0,1,-11.8401863096,11.8401863096
1328,5355,4e-05,0.00081,0,1777,38950,38950,0,0,1,-11.8401863096,11.8401863096
1328,984,0.00013,0.00152,0,20706,20706,20706,0,0,1,-11.8401863096,11.8401863096
1328,984,0.00014,0.00149,0,987,21107,21107,0,0,1,-11.8401863096,11.8401863096
1328,4178,0.00013,0.00164,0,757,19201,19201,0,0,1,-11.8401863096,11.8401863096
1328,4178,0.00013,0.00168,0,889,18746,18746,0,0,1,-11.8401863096,11.8401863096
6016,4448,0.000669,0.00511,0,476,6130,6130,0,0,1,-11.8401863096,11.8401863096
8962,3465,3.9e-05,0.000341,0,92032,92032,92032,0,0,1,-11.8401863096,11.8401863096
5885,5677,0.004219,0.02145,0,1445,1445,1445,0,0,1,-11.8401863096,11.8401863096
5885,4035,0.000229,0.002849,0,629,11052,11052,0,0,1,-11.8401863096,11.8401863096
1261,54,0.0137,0.10436,0,301,301,301,0,0,1,-11.8401863096,11.8401863096
2675,1261,0.001521,0.01449,0,514,2169,2169,0,0,1,-11.8401863096,11.8401863096
765,437,8.1e-05,0.00057,0,533,54866,54866,0,0,1,-11.8401863096,11.8401863096
6809,437,0.001461,0.00813,0,476,3825,3825,0,0,1,-11.8401863096,11.8401863096
1423,437,0.00049,0.00381,0,457,8223,8223,0,0,1,-11.8401863096,11.8401863096
7540,2578,0.000401,0.00287,0,533,10901,10901,0,0,1,-11.8401863096,11.8401863096
5705,4820,8.3e-05,0.000347,0,88533,88533,88533,0,0,1,-11.8401863096,11.8401863096
6560,7044,0.00023,0.00285,0,1316,11048,11048,0,0,1,-11.8401863096,11.8401863096
7044,3196,0.00016,0.00218,0,14451,14451,14451,0,0,1,-11.8401863096,11.8401863096
2986,7044,0.00057,0.00736,0,1613,4279,4279,0,0,1,-11.8401863096,11.8401863096
402,7855,0.000591,0.005789,0,495,5429,5429,0,0,1,-11.8401863096,11.8401863096
402,3337,0.002729,0.011461,0,495,2682,2682,0,0,1,-11.8401863096,11.8401863096
402,6107,0.00051,0.00205,0,629,14953,14953,0,0,1,-11.8401863096,11.8401863096
8273,6750,0.00031,0.00374,0,1876,8417,8417,0,0,1,-11.8401863096,11.8401863096
2710,8273,0.00032,0.00518,0,6087,6087,6087,0,0,1,-11.8401863096,11.8401863096
1990,7306,0.00136,0.01038,0,476,3018,3018,0,0,1,-11.8401863096,11.8401863096
8532,4037,0.00151,0.02083,0,1513,1513,1513,0,0,1,-11.8401863096,11.8401863096
7664,4037,0.00015,0.00232,0,1678,13587,13587,0,0,1,-11.8401863096,11.8401863096
2204,8120,1e-05,0.00025,0,987,126249,126249,0,0,1,-11.8401863096,11.8401863096
9006,8120,1e-05,0.00023,0,987,137207,137207,0,0,1,-11.8401863096,11.8401863096
2423,8120,0.00047,0.00683,0,1185,4614,4614,0,0,1,-11.8401863096,11.8401863096
882,8120,0.00067,0.00858,0,1283,3671,3671,0,0,1,-11.8401863096,11.8401863096
2540,1034,0.003669,0.025331,0,514,1235,1235,0,0,1,-11.8401863096,11.8401863096
368,2540,0.00525,0.02994,0,1040,1040,1040,0,0,1,-11.8401863096,11.8401863096
4672,6863,0.00595,0.03625,0,495,860,860,0,0,1,-11.8401863096,11.8401863096
4672,7841,0.004969,0.03411,0,476,917,917,0,0,1,-11.8401863096,11.8401863096
565,1859,0.005669,0.04293,0,553,730,730,0,0,1,-11.8401863096,11.8401863096
565,1859,0.00555,0.043771,0,514,716,716,0,0,1,-11.8401863096,11.8401863096
1859,3832,0.002831,0.022401,0,1399,1399,1399,0,0,1,-11.8401863096,11.8401863096
1859,3832,0.00325,0.01938,0,400,1608,1608,0,0,1,-11.8401863096,11.8401863096
8049,162,0.00068,0.00082,0,1020,29652,29652,0,0,1,-11.8401863096,11.8401863096
8049,2039,0.00054,0.00868,0,1349,3633,3633,0,0,1,-11.8401863096,11.8401863096
1759,6793,0.00061,0.002909,0,10628,10628,10628,0,0,1,-11.8401863096,11.8401863096
1759,1469,0.002271,0.01014,0,3040,3040,3040,0,0,1,-11.8401863096,11.8401863096
3895,1264,0.00083,0.00986,0,3193,3193,3193,0,0,1,-11.8401863096,11.8401863096
1264,8139,0.00031,0.00511,0,1613,6171,6171,0,0,1,-11.8401863096,11.8401863096
1264,8139,0.0003,0.00521,0,1645,6053,6053,0,0,1,-11.8401863096,11.8401863096
8608,1264,0.00081,0.01288,0,2448,2448,2448,0,0,1,-11.8401863096,11.8401863096
1264,9009,0.00039,0.00645,0,4889,4889,4889,0,0,1,-11.8401863096,11.8401863096
3769,2320,0.00243,0.012211,0,2538,2538,2538,0,0,1,-11.8401863096,11.8401863096
3563,5302,0.00018,0.00226,0,13933,13933,13933,0,0,1,-11.8401863096,11.8401863096
2316,5302,0.0002,0.00347,0,1744,9088,9088,0,0,1,-11.8401863096,11.8401863096
3196,5302,0.00018,0.0029,0,10872,10872,10872,0,0,1,-11.8401863096,11.8401863096
5498,6750,0.00045,0.00494,0,1382,6368,6368,0,0,1,-11.8401863096,11.8401863096
6750,2684,0.00042,0.00497,0,1613,6334,6334,0,0,1,-11.8401863096,11.8401863096
3229,8532,0.00019,0.00234,0,1251,13455,13455,0,0,1,-11.8401863096,11.8401863096
1977,8532,8e-05,0.00105,0,1678,29997,29997,0,0,1,-11.8401863096,11.8401863096
1977,8532,8e-05,0.00107,0,1613,29439,29439,0,0,1,-11.8401863096,11.8401863096
8532,7922,8e-05,0.001,0,31487,31487,31487,0,0,1,-11.8401863096,11.8401863096
8532,3972,0.00063,0.01015,0,1843,3107,3107,0,0,1,-11.8401863096,11.8401863096
880,6671,0.00064,0.005651,0,5555,5555,5555,0,0,1,-11.8401863096,11.8401863096
880,6671,0.000581,0.006531,0,4818,4818,4818,0,0,1,-11.8401863096,11.8401863096
5114,8723,0.007099,0.04432,0,400,704,704,0,0,1,-11.8401863096,11.8401863096
6528,1804,0.00144,0.01157,0,438,2710,2710,0,0,1,-11.8401863096,11.8401863096
6528,7804,0.00114,0.00695,0,419,4486,4486,0,0,1,-11.8401863096,11.8401863096
3563,1684,0.00044,0.0053,0,1613,5940,5940,0,0,1,-11.8401863096,11.8401863096
7071,6622,0.00162,0.009039,0,400,3440,3440,0,0,1,-11.8401863096,11.8401863096
7071,6622,0.00187,0.0072,0,400,4247,4247,0,0,1,-11.8401863096,11.8401863096
1327,6622,0.00101,0.00564,0,5513,5513,5513,0,0,1,-11.8401863096,11.8401863096
3705,6622,0.0007,0.00445,0,7013,7013,7013,0,0,1,-11.8401863096,11.8401863096
2909,6622,0.001081,0.00619,0,553,5027,5027,0,0,1,-11.8401863096,11.8401863096
1977,8304,0.00022,0.00228,0,1448,13791,13791,0,0,1,-11.8401863096,11.8401863096
1977,6207,0.00023,0.00223,0,1415,14090,14090,0,0,1,-11.8401863096,11.8401863096
1977,7940,0.0002,0.00262,0,1448,12022,12022,0,0,1,-11.8401863096,11.8401863096
1977,1919,0.00021,0.00261,0,1283,12064,12064,0,0,1,-11.8401863096,11.8401863096
49,6992,0.00663,0.04181,0,457,747,747,0,0,1,-11.8401863096,11.8401863096
1977,2456,0.00059,0.00921,0,1678,3423,3423,0,0,1,-11.8401863096,11.8401863096
1977,4159,0.0014,0.02227,0,1416,1416,1416,0,0,1,-11.8401863096,11.8401863096
3871,2821,0.000401,0.002469,0,438,12629,12629,0,0,1,-11.8401863096,11.8401863096
5645,2821,0.00212,0.01218,0,381,2555,2555,0,0,1,-11.8401863096,11.8401863096
2821,2025,0.004169,0.02439,0,438,1277,1277,0,0,1,-11.8401863096,11.8401863096
8443,9068,0.02336,0.122419,0,254,254,254,0,0,1,-11.8401863096,11.8401863096
8443,684,0.002729,0.0137,0,2262,2262,2262,0,0,1,-11.8401863096,11.8401863096
2880,8443,0.000919,0.003831,0,8018,8018,8018,0,0,1,-11.8401863096,11.8401863096
2880,8443,0.00082,0.004349,0,7138,7138,7138,0,0,1,-11.8401863096,11.8401863096
4516,8443,0.01325,0.055159,0,438,557,557,0,0,1,-11.8401863096,11.8401863096
4516,8443,0.0108,0.06074,0,438,513,513,0,0,1,-11.8401863096,11.8401863096
8443,4813,0.001099,0.00631,0,419,4932,4932,0,0,1,-11.8401863096,11.8401863096
7787,6327,0.00495,0.029151,0,419,1069,1069,0,0,1,-11.8401863096,11.8401863096
6327,8933,0.003909,0.0227,0,400,1372,1372,0,0,1,-11.8401863096,11.8401863096
2139,3556,0.00061,0.00424,0,7374,7374,7374,0,0,1,-11.8401863096,11.8401863096
2871,1140,0.00068,0.003919,0,514,7942,7942,0,0,1,-11.8401863096,11.8401863096
4574,1140,0.00368,0.019901,0,1561,1561,1561,0,0,1,-11.8401863096,11.8401863096
7420,2316,0.00025,0.00388,0,1448,8125,8125,0,0,1,-11.8401863096,11.8401863096
7420,376,0.00038,0.00623,0,1218,5061,5061,0,0,1,-11.8401863096,11.8401863096
6809,4770,0.000909,0.006031,0,438,5180,5180,0,0,1,-11.8401863096,11.8401863096
4770,1804,0.001211,0.0062,0,514,5001,5001,0,0,1,-11.8401863096,11.8401863096
2423,405,0.00022,0.00322,0,1119,9787,9787,0,0,1,-11.8401863096,11.8401863096
2423,4512,0.00018,0.00307,0,1777,10272,10272,0,0,1,-11.8401863096,11.8401863096
2423,4928,0.00068,0.00873,0,1119,3608,3608,0,0,1,-11.8401863096,11.8401863096
2423,8161,0.00124,0.02016,0,1316,1564,1564,0,0,1,-11.8401863096,11.8401863096
9139,7311,0.00025,0.00332,0,1547,9488,9488,0,0,1,-11.8401863096,11.8401863096
9139,7311,0.00025,0.00335,0,1744,9403,9403,0,0,1,-11.8401863096,11.8401863096
9139,7311,0.00025,0.00325,0,1711,9691,9691,0,0,1,-11.8401863096,11.8401863096
3068,9139,0.00076,0.01075,0,1777,2932,2932,0,0,1,-11.8401863096,11.8401863096
4865,9139,3e-05,0.00044,0,757,71624,71624,0,0,1,-11.8401863096,11.8401863096
3465,7538,0.001651,0.010849,0,533,2879,2879,0,0,1,-11.8401863096,11.8401863096
8320,3465,0.00288,0.018469,0,476,1690,1690,0,0,1,-11.8401863096,11.8401863096
6895,1512,0.00072,0.00923,0,1349,3412,3412,0,0,1,-11.8401863096,11.8401863096
6895,6189,0.00069,0.00855,0,1744,3683,3683,0,0,1,-11.8401863096,11.8401863096
3180,4576,0.00124,0.01667,0,1890,1890,1890,0,0,1,-11.8401863096,11.8401863096
3180,830,0.00034,0.00571,0,1810,5523,5523,0,0,1,-11.8401863096,11.8401863096
6939,3180,0.0004,0.00638,0,1909,4942,4942,0,0,1,-11.8401863096,11.8401863096
6939,3180,0.00039,0.0065,0,1876,4851,4851,0,0,1,-11.8401863096,11.8401863096
7891,3180,0.00027,0.00451,0,1678,6992,6992,0,0,1,-11.8401863096,11.8401863096
8215,3892,0.012409,0.074961,0,381,416,416,0,0,1,-11.8401863096,11.8401863096
8215,8600,0.002419,0.01761,0,438,1778,1778,0,0,1,-11.8401863096,11.8401863096
8215,1423,0.006901,0.053409,0,457,587,587,0,0,1,-11.8401863096,11.8401863096
2871,13,0.000599,0.00356,0,495,8750,8750,0,0,1,-11.8401863096,11.8401863096
2871,4516,0.011841,0.049341,0,419,623,623,0,0,1,-11.8401863096,11.8401863096
4572,904,0.000521,0.004831,0,533,6501,6501,0,0,1,-11.8401863096,11.8401863096
88,904,0.00055,0.00143,0,381,20617,20617,0,0,1,-11.8401863096,11.8401863096
7718,904,0.0005,0.00364,0,8598,8598,8598,0,0,1,-11.8401863096,11.8401863096
7718,904,0.00056,0.003469,0,8990,8990,8990,0,0,1,-11.8401863096,11.8401863096
904,5181,0.00082,0.00257,0,457,11710,11710,0,0,1,-11.8401863096,11.8401863096
4526,5451,0.00249,0.01536,0,457,2030,2030,0,0,1,-11.8401863096,11.8401863096
4526,2484,0.00113,0.00651,0,438,4781,4781,0,0,1,-11.8401863096,11.8401863096
8892,5078,0.00643,0.045031,0,514,695,695,0,0,1,-11.8401863096,11.8401863096
8509,8892,0.003581,0.02706,0,514,1158,1158,0,0,1,-11.8401863096,11.8401863096
1814,3351,0.00046,0.00774,0,1810,4074,4074,0,0,1,-11.8401863096,11.8401863096
1814,6464,0.00031,0.00483,0,1086,6527,6527,0,0,1,-11.8401863096,11.8401863096
5945,3767,0.001099,0.00345,0,457,8724,8724,0,0,1,-11.8401863096,11.8401863096
1257,985,0.00913,0.053211,0,586,586,586,0,0,1,-11.8401863096,11.8401863096
985,8524,0.021151,0.095401,0,324,324,324,0,0,1,-11.8401863096,11.8401863096
6161,4576,0.00034,0.0055,0,1810,5733,5733,0,0,1,-11.8401863096,11.8401863096
2756,3546,0.00064,0.01945,0,1624,1624,1624,0,0,1,-11.8401863096,11.8401863096
2756,8663,0.0004,0.01026,0,1448,3077,3077,0,0,1,-11.8401863096,11.8401863096
7268,2756,0.00071,0.01087,0,1251,2900,2900,0,0,1,-11.8401863096,11.8401863096
8786,1468,0.00968,0.088169,0,357,357,357,0,0,1,-11.8401863096,11.8401863096
8786,1468,0.012349,0.086409,0,362,362,362,0,0,1,-11.8401863096,11.8401863096
1468,4089,0.00288,0.017211,0,533,1811,1811,0,0,1,-11.8401863096,11.8401863096
4089,1468,0.00257,0.0195,0,495,1606,1606,0,0,1,-11.8401863096,11.8401863096
3078,1034,0.00051,0.00407,0,553,7701,7701,0,0,1,-11.8401863096,11.8401863096
580,6529,0.00019,0.00309,0,1514,10204,10204,0,0,1,-11.8401863096,11.8401863096
580,7108,0.00023,0.00357,0,1613,8830,8830,0,0,1,-11.8401863096,11.8401863096
3285,3884,0.00088,0.0092,0,1185,3418,3418,0,0,1,-11.8401863096,11.8401863096
3285,4680,0.00023,0.00179,0,1580,17503,17503,0,0,1,-11.8401863096,11.8401863096
6070,939,0.00145,0.007919,0,495,3924,3924,0,0,1,-11.8401863096,11.8401863096
471,939,0.00143,0.00812,0,495,3832,3832,0,0,1,-11.8401863096,11.8401863096
939,5677,0.00524,0.02181,0,514,1409,1409,0,0,1,-11.8401863096,11.8401863096
2040,3769,0.00261,0.01913,0,438,1637,1637,0,0,1,-11.8401863096,11.8401863096
4516,3769,0.00164,0.016591,0,572,1895,1895,0,0,1,-11.8401863096,11.8401863096
5532,5253,0.00087,0.012719,0,438,2478,2478,0,0,1,-11.8401863096,11.8401863096
1,7639,0.00775,0.03501,0,400,881,881,0,0,1,-11.8401863096,11.8401863096
1,7835,0.01944,0.093479,0,331,331,331,0,0,1,-11.8401863096,11.8401863096
1,7835,0.01981,0.091539,0,338,338,338,0,0,1,-11.8401863096,11.8401863096
1523,5633,0.003771,0.020599,0,419,1509,1509,0,0,1,-11.8401863096,11.8401863096
8681,1523,0.001271,0.00811,0,495,3848,3848,0,0,1,-11.8401863096,11.8401863096
8724,1072,0.00048,0.01459,0,1152,2164,2164,0,0,1,-11.8401863096,11.8401863096
3546,8724,0.00047,0.01351,0,1711,2337,2337,0,0,1,-11.8401863096,11.8401863096
2366,1470,0.021729,0.088281,0,348,348,348,0,0,1,-11.8401863096,11.8401863096
1470,2880,0.00038,0.001771,0,495,17439,17439,0,0,1,-11.8401863096,11.8401863096
1470,1257,0.022901,0.101401,0,304,304,304,0,0,1,-11.8401863096,11.8401863096
5,5459,0.002909,0.01432,0,476,2162,2162,0,0,1,-11.8401863096,11.8401863096
5,2675,0.015729,0.08824,0,353,353,353,0,0,1,-11.8401863096,11.8401863096
2905,6958,0.00038,0.002169,0,14345,14345,14345,0,0,1,-11.8401863096,11.8401863096
1804,2905,0.000479,0.00212,0,14534,14534,14534,0,0,1,-11.8401863096,11.8401863096
2905,399,0.00019,0.00086,0,35865,35865,35865,0,0,1,-11.8401863096,11.8401863096
763,142,0.00089,0.004901,0,6342,6342,6342,0,0,1,-11.8401863096,11.8401863096
3874,1072,0.00109,0.03151,0,1002,1002,1002,0,0,1,-11.8401863096,11.8401863096
565,6210,0.003409,0.020271,0,533,1537,1537,0,0,1,-11.8401863096,11.8401863096
565,6210,0.002909,0.02388,0,476,1314,1314,0,0,1,-11.8401863096,11.8401863096
6210,3832,0.00545,0.042969,0,495,730,730,0,0,1,-11.8401863096,11.8401863096
6210,3832,0.005341,0.0438,0,476,716,716,0,0,1,-11.8401863096,11.8401863096
5483,7494,0.001521,0.00863,0,3605,3605,3605,0,0,1,-11.8401863096,11.8401863096
3195,5483,0.00057,0.005979,0,381,5260,5260,0,0,1,-11.8401863096,11.8401863096
9121,5747,0.00085,0.01449,0,1744,2177,2177,0,0,1,-11.8401863096,11.8401863096
882,5747,0.0006,0.00777,0,1547,4054,4054,0,0,1,-11.8401863096,11.8401863096
4928,5747,0.0003,0.00492,0,1119,6409,6409,0,0,1,-11.8401863096,11.8401863096
2685,2636,0.003349,0.02686,0,629,1167,1167,0,0,1,-11.8401863096,11.8401863096
2224,2636,0.00213,0.016849,0,591,1860,1860,0,0,1,-11.8401863096,11.8401863096
3811,9236,0.00077,0.0106,0,1415,2973,2973,0,0,1,-11.8401863096,11.8401863096
8237,9236,0.00155,0.0148,0,1316,2123,2123,0,0,1,-11.8401863096,11.8401863096
1613,565,0.016651,0.10632,0,294,294,294,0,0,1,-11.8401863096,11.8401863096
1613,565,0.014841,0.12049,0,261,261,261,0,0,1,-11.8401863096,11.8401863096
4666,565,9.9e-05,0.001229,0,533,25619,25619,0,0,1,-11.8401863096,11.8401863096
7743,565,9.9e-05,0.00114,0,533,27605,27605,0,0,1,-11.8401863096,11.8401863096
8266,2199,0.00048,0.00781,0,1810,4037,4037,0,0,1,-11.8401863096,11.8401863096
8266,3343,0.00076,0.01058,0,2978,2978,2978,0,0,1,-11.8401863096,11.8401863096
8588,8266,0.00073,0.01181,0,954,2670,2670,0,0,1,-11.8401863096,11.8401863096
7234,830,0.00059,0.00929,0,1711,3394,3394,0,0,1,-11.8401863096,11.8401863096
149,830,8e-05,0.00092,0,1119,34205,34205,0,0,1,-11.8401863096,11.8401863096
295,1034,0.00019,0.000849,0,36308,36308,36308,0,0,1,-11.8401863096,11.8401863096
2384,3948,0.003479,0.01538,0,2004,2004,2004,0,0,1,-11.8401863096,11.8401863096
2384,3948,0.003539,0.01505,0,2044,2044,2044,0,0,1,-11.8401863096,11.8401863096
2384,1469,0.01387,0.084099,0,371,371,371,0,0,1,-11.8401863096,11.8401863096
1092,2384,0.00375,0.021341,0,381,1458,1458,0,0,1,-11.8401863096,11.8401863096
8375,5376,0.00023,0.00345,0,1777,9136,9136,0,0,1,-11.8401863096,11.8401863096
5376,1684,0.00054,0.00662,0,1613,4756,4756,0,0,1,-11.8401863096,11.8401863096
405,8573,7e-05,0.00099,0,1218,31827,31827,0,0,1,-11.8401863096,11.8401863096
5510,405,0.00012,0.002,0,1744,15766,15766,0,0,1,-11.8401863096,11.8401863096
229,3884,0.00075,0.00888,0,1185,3545,3545,0,0,1,-11.8401863096,11.8401863096
3099,3884,0.00054,0.00705,0,1349,4468,4468,0,0,1,-11.8401863096,11.8401863096
6863,4138,0.00574,0.0287,0,495,1080,1080,0,0,1,-11.8401863096,11.8401863096
6863,6594,0.001331,0.009479,0,3300,3300,3300,0,0,1,-11.8401863096,11.8401863096
6594,6863,0.00539,0.024159,0,400,1277,1277,0,0,1,-11.8401863096,11.8401863096
1032,6863,0.000539,0.0028,0,438,11078,11078,0,0,1,-11.8401863096,11.8401863096
7718,8014,0.000969,0.00724,0,381,4325,4325,0,0,1,-11.8401863096,11.8401863096
6649,8014,0.000349,0.00339,0,457,9269,9269,0,0,1,-11.8401863096,11.8401863096
2684,8375,0.00021,0.00349,0,1942,9035,9035,0,0,1,-11.8401863096,11.8401863096
1327,49,0.00318,0.020669,0,400,1511,1511,0,0,1,-11.8401863096,11.8401863096
1327,49,0.003599,0.02026,0,419,1536,1536,0,0,1,-11.8401863096,11.8401863096
49,1236,0.0053,0.035521,0,381,880,880,0,0,1,-11.8401863096,11.8401863096
49,2803,0.00486,0.024331,0,419,1274,1274,0,0,1,-11.8401863096,11.8401863096
6809,4572,0.000659,0.00645,0,438,4872,4872,0,0,1,-11.8401863096,11.8401863096
5459,3571,0.00239,0.01531,0,2039,2039,2039,0,0,1,-11.8401863096,11.8401863096
5868,1571,0.00119,0.01215,0,1678,2588,2588,0,0,1,-11.8401863096,11.8401863096
1571,6201,0.00012,0.0015,0,1909,20992,20992,0,0,1,-11.8401863096,11.8401863096
1571,6460,0.00047,0.00738,0,1415,4272,4272,0,0,1,-11.8401863096,11.8401863096
7855,5959,0.00068,0.00189,0,514,15726,15726,0,0,1,-11.8401863096,11.8401863096
4995,8951,0.003669,0.022099,0,476,1411,1411,0,0,1,-11.8401863096,11.8401863096
8681,8951,0.004771,0.0218,0,457,1416,1416,0,0,1,-11.8401863096,11.8401863096
2909,7639,0.001469,0.006591,0,533,4678,4678,0,0,1,-11.8401863096,11.8401863096
3347,510,8.1e-05,0.00045,0,69084,69084,69084,0,0,1,-11.8401863096,11.8401863096
510,471,0.001021,0.00782,0,476,4006,4006,0,0,1,-11.8401863096,11.8401863096
4035,510,0.0015,0.009591,0,514,3254,3254,0,0,1,-11.8401863096,11.8401863096
6156,834,0.00019,0.001581,0,514,19837,19837,0,0,1,-11.8401863096,11.8401863096
6156,7718,3.9e-05,0.000479,0,610,65727,65727,0,0,1,-11.8401863096,11.8401863096
7311,5471,0.00027,0.00281,0,1283,11190,11190,0,0,1,-11.8401863096,11.8401863096
5476,7311,0.00096,0.01609,0,1777,1960,1960,0,0,1,-11.8401863096,11.8401863096
7311,8588,0.00027,0.00339,0,954,9289,9289,0,0,1,-11.8401863096,11.8401863096
7311,8588,0.00023,0.00398,0,1547,7924,7924,0,0,1,-11.8401863096,11.8401863096
1320,7538,0.000901,0.00937,0,572,3356,3356,0,0,1,-11.8401863096,11.8401863096
7540,7538,0.001901,0.01549,0,438,2025,2025,0,0,1,-11.8401863096,11.8401863096
8320,7538,0.003591,0.02205,0,476,1414,1414,0,0,1,-11.8401863096,11.8401863096
7538,5704,0.0013,0.009901,0,514,3164,3164,0,0,1,-11.8401863096,11.8401863096
2669,3068,0.00022,0.00299,0,10536,10536,10536,0,0,1,-11.8401863096,11.8401863096
3068,8635,0.00047,0.00564,0,1843,5582,5582,0,0,1,-11.8401863096,11.8401863096
6,3068,0.00046,0.0075,0,4204,4204,4204,0,0,1,-11.8401863096,11.8401863096
6303,708,0.00214,0.020979,0,438,1498,1498,0,0,1,-11.8401863096,11.8401863096
2880,708,0.004651,0.03332,0,457,939,939,0,0,1,-11.8401863096,11.8401863096
708,4448,0.00468,0.021281,0,495,1450,1450,0,0,1,-11.8401863096,11.8401863096
708,4813,0.00581,0.028331,0,1093,1093,1093,0,0,1,-11.8401863096,11.8401863096
1760,7197,7e-05,0.00086,0,1613,36609,36609,0,0,1,-11.8401863096,11.8401863096
2634,4445,0.0002,0.00279,0,1349,11293,11293,0,0,1,-11.8401863096,11.8401863096
2634,4445,0.00017,0.00333,0,1349,9474,9474,0,0,1,-11.8401863096,11.8401863096
5692,5868,1e-05,0.00036,0,1448,87709,87709,0,0,1,-11.8401863096,11.8401863096
5181,6631,0.000401,0.004081,0,457,7704,7704,0,0,1,-11.8401863096,11.8401863096
6631,7167,0.001581,0.015719,0,476,2000,2000,0,0,1,-11.8401863096,11.8401863096
7727,7841,0.00012,0.000229,0,122178,122178,122178,0,0,1,-11.8401863096,11.8401863096
7727,7841,0.00012,0.00024,0,117720,117720,117720,0,0,1,-11.8401863096,11.8401863096
7841,8521,0.00132,0.005729,0,438,5373,5373,0,0,1,-11.8401863096,11.8401863096
8774,7841,0.00438,0.024901,0,419,1250,1250,0,0,1,-11.8401863096,11.8401863096
5633,104,0.005521,0.023711,0,419,1298,1298,0,0,1,-11.8401863096,11.8401863096
229,7359,0.0008,0.01014,0,1283,3106,3106,0,0,1,-11.8401863096,11.8401863096
229,7359,0.00068,0.01229,0,1349,2567,2567,0,0,1,-11.8401863096,11.8401863096
2685,1220,0.001901,0.01163,0,495,2681,2681,0,0,1,-11.8401863096,11.8401863096
1804,547,0.00101,0.00824,0,3805,3805,3805,0,0,1,-11.8401863096,11.8401863096
8786,5766,0.00787,0.068219,0,457,460,460,0,0,1,-11.8401863096,11.8401863096
8786,5766,0.007711,0.069539,0,452,452,452,0,0,1,-11.8401863096,11.8401863096
1613,5997,0.00032,0.002091,0,14933,14933,14933,0,0,1,-11.8401863096,11.8401863096
2805,4610,0.00012,0.00182,0,17319,17319,17319,0,0,1,-11.8401863096,11.8401863096
4610,6,0.00058,0.00736,0,1415,4279,4279,0,0,1,-11.8401863096,11.8401863096
2805,1760,0.00074,0.01143,0,1481,2758,2758,0,0,1,-11.8401863096,11.8401863096
7234,5575,0.00084,0.01378,0,1843,2289,2289,0,0,1,-11.8401863096,11.8401863096
7234,7182,0.00037,0.00356,0,1580,8826,8826,0,0,1,-11.8401863096,11.8401863096
7108,7234,0.00012,0.00206,0,1481,15308,15308,0,0,1,-11.8401863096,11.8401863096
7487,6302,0.00036,0.00151,0,20349,20349,20349,0,0,1,-11.8401863096,11.8401863096
9121,1512,0.0012,0.01835,0,954,1718,1718,0,0,1,-11.8401863096,11.8401863096
1512,6189,0.00088,0.01503,0,1645,2099,2099,0,0,1,-11.8401863096,11.8401863096
2160,1512,0.00057,0.00939,0,1744,3358,3358,0,0,1,-11.8401863096,11.8401863096
3351,3696,0.00157,0.02006,0,1570,1570,1570,0,0,1,-11.8401863096,11.8401863096
3351,5577,0.00027,0.00349,0,1810,9024,9024,0,0,1,-11.8401863096,11.8401863096
7664,3351,0.00136,0.02325,0,1357,1357,1357,0,0,1,-11.8401863096,11.8401863096
3351,3895,0.00038,0.00478,0,1744,6588,6588,0,0,1,-11.8401863096,11.8401863096
3351,6444,0.00077,0.01171,0,1613,2692,2692,0,0,1,-11.8401863096,11.8401863096
9121,5476,0.00129,0.02076,0,1185,1519,1519,0,0,1,-11.8401863096,11.8401863096
9121,1760,0.00037,0.0046,0,1283,6845,6845,0,0,1,-11.8401863096,11.8401863096
1760,9121,0.00021,0.00375,0,1481,8411,8411,0,0,1,-11.8401863096,11.8401863096
9121,2160,0.00055,0.00885,0,1382,3563,3563,0,0,1,-11.8401863096,11.8401863096
6809,1804,0.001659,0.01138,0,457,2747,2747,0,0,1,-11.8401863096,11.8401863096
6809,4904,0.001169,0.010021,0,457,3131,3131,0,0,1,-11.8401863096,11.8401863096
6809,1423,0.002229,0.00975,0,533,3159,3159,0,0,1,-11.8401863096,11.8401863096
6809,7123,0.00049,0.004521,0,438,6947,6947,0,0,1,-11.8401863096,11.8401863096
6809,6649,0.0002,0.001969,0,591,15961,15961,0,0,1,-11.8401863096,11.8401863096
2986,4836,0.0001,0.00158,0,1678,19953,19953,0,0,1,-11.8401863096,11.8401863096
2986,4836,0.00011,0.00151,0,1547,20864,20864,0,0,1,-11.8401863096,11.8401863096
1193,4943,3e-05,0.00043,0,757,73281,73281,0,0,1,-11.8401863096,11.8401863096
1193,685,0.00037,0.00589,0,1843,5353,5353,0,0,1,-11.8401863096,11.8401863096
2039,1193,0.00087,0.01218,0,1448,2587,2587,0,0,1,-11.8401863096,11.8401863096
6776,5766,0.00362,0.024409,0,457,1281,1281,0,0,1,-11.8401863096,11.8401863096
6776,3832,0.00488,0.03119,0,438,1001,1001,0,0,1,-11.8401863096,11.8401863096
1327,2314,0.00055,0.00264,0,533,11714,11714,0,0,1,-11.8401863096,11.8401863096
6107,2314,0.00031,0.001341,0,533,22950,22950,0,0,1,-11.8401863096,11.8401863096
5959,2314,0.00012,0.000669,0,495,46475,46475,0,0,1,-11.8401863096,11.8401863096
837,1688,3.1e-05,0.000469,0,67204,67204,67204,0,0,1,-11.8401863096,11.8401863096
1991,1688,3.1e-05,0.000461,0,68365,68365,68365,0,0,1,-11.8401863096,11.8401863096
2040,4502,0.00607,0.03457,0,381,900,900,0,0,1,-11.8401863096,11.8401863096
4502,4516,0.0087,0.047719,0,457,652,652,0,0,1,-11.8401863096,11.8401863096
3811,8237,0.00129,0.02159,0,1382,1461,1461,0,0,1,-11.8401863096,11.8401863096
3811,1224,0.00091,0.00903,0,1645,3481,3481,0,0,1,-11.8401863096,11.8401863096
8608,3811,0.0004,0.00518,0,1744,6080,6080,0,0,1,-11.8401863096,11.8401863096
3811,6736,0.00032,0.00557,0,5662,5662,5662,0,0,1,-11.8401863096,11.8401863096
7494,4719,3.1e-05,0.0002,0,156073,156073,156073,0,0,1,-11.8401863096,11.8401863096
7494,6191,3.1e-05,0.000211,0,148114,148114,148114,0,0,1,-11.8401863096,11.8401863096
5451,2570,0.00199,0.011591,0,457,2686,2686,0,0,1,-11.8401863096,11.8401863096
3699,5451,0.000211,0.000919,0,33500,33500,33500,0,0,1,-11.8401863096,11.8401863096
3972,2456,0.00109,0.01525,0,1547,2067,2067,0,0,1,-11.8401863096,11.8401863096
748,2570,0.005789,0.02826,0,438,1096,1096,0,0,1,-11.8401863096,11.8401863096
6529,2884,0.00041,0.0064,0,1843,4926,4926,0,0,1,-11.8401863096,11.8401863096
6529,2684,0.00051,0.00603,0,1678,5220,5220,0,0,1,-11.8401863096,11.8401863096
3560,4283,0.00245,0.02726,0,514,1155,1155,0,0,1,-11.8401863096,11.8401863096
3560,7167,0.000271,0.00337,0,438,9343,9343,0,0,1,-11.8401863096,11.8401863096
3634,6892,0.000151,0.00064,0,48037,48037,48037,0,0,1,-11.8401863096,11.8401863096
2594,3634,0.003341,0.022091,0,1414,1414,1414,0,0,1,-11.8401863096,11.8401863096
3634,1236,0.022,0.125771,0,248,248,248,0,0,1,-11.8401863096,11.8401863096
3634,2317,0.0153,0.08863,0,352,352,352,0,0,1,-11.8401863096,11.8401863096
3634,2317,0.015599,0.08682,0,359,359,359,0,0,1,-11.8401863096,11.8401863096
704,2034,0.001169,0.00844,0,3708,3708,3708,0,0,1,-11.8401863096,11.8401863096
6302,704,0.00081,0.004271,0,7267,7267,7267,0,0,1,-11.8401863096,11.8401863096
704,5913,0.000349,0.0015,0,20511,20511,20511,0,0,1,-11.8401863096,11.8401863096
3696,6444,0.00058,0.00717,0,1942,4392,4392,0,0,1,-11.8401863096,11.8401863096
3696,5623,0.0007,0.01203,0,1810,2622,2622,0,0,1,-11.8401863096,11.8401863096
5623,3696,0.00061,0.00957,0,1909,3294,3294,0,0,1,-11.8401863096,11.8401863096
8663,2589,2e-05,0.00075,0,1514,42102,42102,0,0,1,-11.8401863096,11.8401863096
7268,8663,0.00041,0.01221,0,2586,2586,2586,0,0,1,-11.8401863096,11.8401863096
1034,2103,0.00157,0.007969,0,3890,3890,3890,0,0,1,-11.8401863096,11.8401863096
4243,2103,0.00151,0.00625,0,4913,4913,4913,0,0,1,-11.8401863096,11.8401863096
4433,4436,2e-05,0.00023,0,1218,136820,136820,0,0,1,-11.8401863096,11.8401863096
4433,4436,2e-05,0.00022,0,1185,142990,142990,0,0,1,-11.8401863096,11.8401863096
3874,4433,0.00026,0.00395,0,1613,7980,7980,0,0,1,-11.8401863096,11.8401863096
3874,4433,0.00025,0.00403,0,1711,7824,7824,0,0,1,-11.8401863096,11.8401863096
5945,238,0.00111,0.005099,0,457,6054,6054,0,0,1,-11.8401863096,11.8401863096
238,4715,0.000729,0.0023,0,476,13092,13092,0,0,1,-11.8401863096,11.8401863096
4715,8036,0.003831,0.016271,0,438,1890,1890,0,0,1,-11.8401863096,11.8401863096
7479,9135,0.001849,0.014719,0,514,2130,2130,0,0,1,-11.8401863096,11.8401863096
7403,7479,0.00157,0.010169,0,457,3070,3070,0,0,1,-11.8401863096,11.8401863096
528,6303,0.00149,0.01513,0,2078,2078,2078,0,0,1,-11.8401863096,11.8401863096
4152,528,0.003229,0.02918,0,1076,1076,1076,0,0,1,-11.8401863096,11.8401863096
8237,2100,1e-05,0.00021,0,1711,150246,150246,0,0,1,-11.8401863096,11.8401863096
2302,2199,0.00054,0.00765,0,1547,4119,4119,0,0,1,-11.8401863096,11.8401863096
4036,5577,1e-05,0.0002,0,757,157740,157740,0,0,1,-11.8401863096,11.8401863096
5577,6444,0.00053,0.00746,0,1645,4224,4224,0,0,1,-11.8401863096,11.8401863096
3238,3892,0.010469,0.057979,0,537,537,537,0,0,1,-11.8401863096,11.8401863096
3238,2650,0.00014,0.000781,0,39811,39811,39811,0,0,1,-11.8401863096,11.8401863096
3238,893,0.00181,0.013039,0,2400,2400,2400,0,0,1,-11.8401863096,11.8401863096
4138,8774,0.01107,0.04905,0,419,629,629,0,0,1,-11.8401863096,11.8401863096
2615,1610,0.00038,0.00468,0,1613,6728,6728,0,0,1,-11.8401863096,11.8401863096
2615,1610,0.00034,0.0053,0,1415,5948,5948,0,0,1,-11.8401863096,11.8401863096
3343,2615,0.00012,0.00185,0,757,17039,17039,0,0,1,-11.8401863096,11.8401863096
3343,2615,0.00013,0.00181,0,757,17407,17407,0,0,1,-11.8401863096,11.8401863096
5292,7753,0.000211,0.0018,0,553,17430,17430,0,0,1,-11.8401863096,11.8401863096
1480,3384,0.00037,0.00225,0,572,13853,13853,0,0,1,-11.8401863096,11.8401863096
2766,7891,0.00025,0.00317,0,1909,9934,9934,0,0,1,-11.8401863096,11.8401863096
1684,2766,0.00029,0.00484,0,1876,6515,6515,0,0,1,-11.8401863096,11.8401863096
99,7248,0.00057,0.00858,0,3674,3674,3674,0,0,1,-11.8401863096,11.8401863096
99,9009,0.0005,0.00665,0,1909,4737,4737,0,0,1,-11.8401863096,11.8401863096
7804,3024,0.00239,0.012289,0,457,2524,2524,0,0,1,-11.8401863096,11.8401863096
6566,3024,0.0008,0.005211,0,381,5992,5992,0,0,1,-11.8401863096,11.8401863096
6189,4019,0.00067,0.01081,0,1580,2917,2917,0,0,1,-11.8401863096,11.8401863096
2680,6189,0.00105,0.01455,0,1744,2166,2166,0,0,1,-11.8401863096,11.8401863096
485,7248,0.0002,0.00261,0,790,12068,12068,0,0,1,-11.8401863096,11.8401863096
5982,8708,1e-05,0.0002,0,757,157740,157740,0,0,1,-11.8401863096,11.8401863096
1224,8708,0.00036,0.00601,0,5247,5247,5247,0,0,1,-11.8401863096,11.8401863096
9009,8708,0.0001,0.00151,0,20874,20874,20874,0,0,1,-11.8401863096,11.8401863096
4487,802,2e-05,0.00021,0,757,149739,149739,0,0,1,-11.8401863096,11.8401863096
8237,802,0.00046,0.00568,0,1251,5544,5544,0,0,1,-11.8401863096,11.8401863096
660,802,0.00041,0.00531,0,1283,5931,5931,0,0,1,-11.8401863096,11.8401863096
2669,2302,0.0003,0.00482,0,1876,6541,6541,0,0,1,-11.8401863096,11.8401863096
2039,220,1e-05,0.0002,0,1744,157740,157740,0,0,1,-11.8401863096,11.8401863096
7664,1131,1e-05,0.00022,0,1843,143431,143431,0,0,1,-11.8401863096,11.8401863096
2709,8573,2e-05,0.00025,0,790,125947,125947,0,0,1,-11.8401863096,11.8401863096
2709,8573,2e-05,0.00026,0,757,121132,121132,0,0,1,-11.8401863096,11.8401863096
882,3174,0.00032,0.00528,0,1711,5972,5972,0,0,1,-11.8401863096,11.8401863096
2923,3174,0.0006,0.0084,0,1876,3751,3751,0,0,1,-11.8401863096,11.8401863096
6464,8139,0.00105,0.01735,0,1514,1818,1818,0,0,1,-11.8401863096,11.8401863096
4159,6464,0.00135,0.01758,0,1481,1792,1792,0,0,1,-11.8401863096,11.8401863096
7248,8139,0.0004,0.0068,0,1810,4638,4638,0,0,1,-11.8401863096,11.8401863096
7248,8139,0.00039,0.0063,0,1711,5005,5005,0,0,1,-11.8401863096,11.8401863096
8139,9009,0.00067,0.00834,0,1415,3776,3776,0,0,1,-11.8401863096,11.8401863096
7672,685,0.00084,0.01114,0,1876,2828,2828,0,0,1,-11.8401863096,11.8401863096
2039,685,0.00081,0.011,0,1613,2864,2864,0,0,1,-11.8401863096,11.8401863096
3123,3159,0.00059,0.00726,0,1448,4337,4337,0,0,1,-11.8401863096,11.8401863096
4159,3159,0.001,0.01178,0,1744,2672,2672,0,0,1,-11.8401863096,11.8401863096
4436,2344,0.00031,0.00197,0,1218,15840,15840,0,0,1,-11.8401863096,11.8401863096
4436,2344,0.00035,0.00193,0,1251,16104,16104,0,0,1,-11.8401863096,11.8401863096
6408,2344,2e-05,0.0004,0,954,78870,78870,0,0,1,-11.8401863096,11.8401863096
6408,2344,2e-05,0.00041,0,1020,76951,76951,0,0,1,-11.8401863096,11.8401863096
4869,4564,3.1e-05,0.000271,0,457,115804,115804,0,0,1,-11.8401863096,11.8401863096
4564,4869,3.1e-05,0.000281,0,457,111733,111733,0,0,1,-11.8401863096,11.8401863096
4564,3228,0.000229,0.000271,0,514,89029,89029,0,0,1,-11.8401863096,11.8401863096
2232,5854,0.000289,0.001229,0,25020,25020,25020,0,0,1,-11.8401863096,11.8401863096
2232,8774,0.002479,0.01106,0,2787,2787,2787,0,0,1,-11.8401863096,11.8401863096
8524,748,0.00738,0.04069,0,419,764,764,0,0,1,-11.8401863096,11.8401863096
6939,6560,0.00058,0.00872,0,1744,3615,3615,0,0,1,-11.8401863096,11.8401863096
6560,5868,0.00116,0.01483,0,1909,2124,2124,0,0,1,-11.8401863096,11.8401863096
6560,5868,0.00118,0.01452,0,1942,2169,2169,0,0,1,-11.8401863096,11.8401863096
7248,3123,0.00139,0.02265,0,1392,1392,1392,0,0,1,-11.8401863096,11.8401863096
7248,3123,0.00149,0.02349,0,1343,1343,1343,0,0,1,-11.8401863096,11.8401863096
4040,3123,0.00086,0.01488,0,1876,2120,2120,0,0,1,-11.8401863096,11.8401863096
4040,3123,0.00095,0.01554,0,1942,2029,2029,0,0,1,-11.8401863096,11.8401863096
342,759,0.019651,0.09944,0,312,312,312,0,0,1,-11.8401863096,11.8401863096
7071,1269,0.0002,0.001831,0,476,17150,17150,0,0,1,-11.8401863096,11.8401863096
8857,2822,7e-05,0.00062,0,457,50626,50626,0,0,1,-11.8401863096,11.8401863096
2822,13,0.004039,0.023081,0,457,1349,1349,0,0,1,-11.8401863096,11.8401863096
4516,2822,0.0132,0.064331,0,481,481,481,0,0,1,-11.8401863096,11.8401863096
2822,9013,0.001401,0.008729,0,3573,3573,3573,0,0,1,-11.8401863096,11.8401863096
6444,9132,0.00021,0.00247,0,1119,12743,12743,0,0,1,-11.8401863096,11.8401863096
6444,5623,0.00138,0.01791,0,1759,1759,1759,0,0,1,-11.8401863096,11.8401863096
8237,660,0.00056,0.00795,0,1744,3964,3964,0,0,1,-11.8401863096,11.8401863096
8237,5328,0.00081,0.00788,0,1152,3988,3988,0,0,1,-11.8401863096,11.8401863096
7619,6939,3e-05,0.00042,0,757,75017,75017,0,0,1,-11.8401863096,11.8401863096
1748,6939,3e-05,0.00042,0,856,75017,75017,0,0,1,-11.8401863096,11.8401863096
8569,6939,3e-05,0.00035,0,823,89920,89920,0,0,1,-11.8401863096,11.8401863096
6778,6939,3e-05,0.00036,0,757,87440,87440,0,0,1,-11.8401863096,11.8401863096
7891,6939,0.00035,0.00423,0,954,7443,7443,0,0,1,-11.8401863096,11.8401863096
3099,5109,0.00076,0.00904,0,1316,3482,3482,0,0,1,-11.8401863096,11.8401863096
5109,4680,0.00029,0.00361,0,1382,8722,8722,0,0,1,-11.8401863096,11.8401863096
7103,6070,0.010349,0.056729,0,476,548,548,0,0,1,-11.8401863096,11.8401863096
7103,2034,0.001581,0.012771,0,533,2455,2455,0,0,1,-11.8401863096,11.8401863096
7103,1034,0.001081,0.01136,0,2769,2769,2769,0,0,1,-11.8401863096,11.8401863096
7103,4243,0.001669,0.00914,0,438,3400,3400,0,0,1,-11.8401863096,11.8401863096
7103,5677,0.01757,0.07575,0,407,407,407,0,0,1,-11.8401863096,11.8401863096
817,7182,0.00037,0.00558,0,5649,5649,5649,0,0,1,-11.8401863096,11.8401863096
817,8635,0.00041,0.0072,0,1415,4381,4381,0,0,1,-11.8401863096,11.8401863096
7787,4574,0.002479,0.017961,0,419,1743,1743,0,0,1,-11.8401863096,11.8401863096
1209,7787,0.00155,0.0127,0,438,2469,2469,0,0,1,-11.8401863096,11.8401863096
142,7835,0.001961,0.010419,0,457,2980,2980,0,0,1,-11.8401863096,11.8401863096
2135,2034,0.00138,0.007521,0,4131,4131,4131,0,0,1,-11.8401863096,11.8401863096
8907,2135,0.00281,0.02543,0,1235,1235,1235,0,0,1,-11.8401863096,11.8401863096
2135,8634,0.000211,0.000901,0,495,34135,34135,0,0,1,-11.8401863096,11.8401863096
7540,3816,0.000789,0.00519,0,6018,6018,6018,0,0,1,-11.8401863096,11.8401863096
7540,102,0.00056,0.004281,0,7317,7317,7317,0,0,1,-11.8401863096,11.8401863096
7540,8320,0.00163,0.012031,0,591,2602,2602,0,0,1,-11.8401863096,11.8401863096
4152,7540,0.000211,0.00161,0,495,19454,19454,0,0,1,-11.8401863096,11.8401863096
7540,5704,0.00018,0.00144,0,476,21767,21767,0,0,1,-11.8401863096,11.8401863096
7320,1804,9.1e-05,0.00081,0,38753,38753,38753,0,0,1,-11.8401863096,11.8401863096
8484,1804,9.1e-05,0.00099,0,31773,31773,31773,0,0,1,-11.8401863096,11.8401863096
3337,5089,0.001219,0.01461,0,2155,2155,2155,0,0,1,-11.8401863096,11.8401863096
3337,2200,0.00769,0.035169,0,629,878,878,0,0,1,-11.8401863096,11.8401863096
7618,8246,5e-05,0.000219,0,438,140617,140617,0,0,1,-11.8401863096,11.8401863096
8246,5913,0.000281,0.00112,0,438,27356,27356,0,0,1,-11.8401863096,11.8401863096
5746,4283,0.003591,0.01825,0,438,1699,1699,0,0,1,-11.8401863096,11.8401863096
5746,4283,0.00125,0.01386,0,457,2270,2270,0,0,1,-11.8401863096,11.8401863096
342,4283,0.000961,0.00513,0,514,6053,6053,0,0,1,-11.8401863096,11.8401863096
1610,4381,0.00022,0.00295,0,757,10678,10678,0,0,1,-11.8401863096,11.8401863096
5668,8426,0.00326,0.02562,0,419,1224,1224,0,0,1,-11.8401863096,11.8401863096
5668,7593,0.00164,0.013219,0,572,2372,2372,0,0,1,-11.8401863096,11.8401863096
4168,832,8.1e-05,0.00019,0,152932,152932,152932,0,0,1,-11.8401863096,11.8401863096
4168,832,3.9e-05,0.00032,0,381,97986,97986,0,0,1,-11.8401863096,11.8401863096
4168,832,0.00011,0.0002,0,138387,138387,138387,0,0,1,-11.8401863096,11.8401863096
4168,832,0.000103,0.000171,0,158234,158234,158234,0,0,1,-11.8401863096,11.8401863096
4168,832,0.00011,0.00019,0,143877,143877,143877,0,0,1,-11.8401863096,11.8401863096
4168,3816,8.1e-05,0.001,0,438,31485,31485,0,0,1,-11.8401863096,11.8401863096
4168,102,0.000281,0.00213,0,419,14703,14703,0,0,1,-11.8401863096,11.8401863096
4152,4168,0.00025,0.000831,0,457,36400,36400,0,0,1,-11.8401863096,11.8401863096
8275,4168,0.00013,0.000469,0,419,64904,64904,0,0,1,-11.8401863096,11.8401863096
3099,229,0.00088,0.01144,0,1283,2753,2753,0,0,1,-11.8401863096,11.8401863096
4330,229,0.00076,0.01445,0,1020,2183,2183,0,0,1,-11.8401863096,11.8401863096
2187,7672,0.00048,0.0076,0,1777,4148,4148,0,0,1,-11.8401863096,11.8401863096
7672,2362,0.00017,0.00273,0,1876,11549,11549,0,0,1,-11.8401863096,11.8401863096
8933,7564,0.00014,0.000849,0,36710,36710,36710,0,0,1,-11.8401863096,11.8401863096
4995,8933,0.0022,0.01289,0,419,2416,2416,0,0,1,-11.8401863096,11.8401863096
3554,3807,0.00582,0.03749,0,476,833,833,0,0,1,-11.8401863096,11.8401863096
3554,3807,0.00593,0.03669,0,476,850,850,0,0,1,-11.8401863096,11.8401863096
3807,5809,0.000281,0.003419,0,629,9208,9208,0,0,1,-11.8401863096,11.8401863096
3807,4089,0.00645,0.03995,0,476,781,781,0,0,1,-11.8401863096,11.8401863096
3807,4089,0.00657,0.039081,0,457,798,798,0,0,1,-11.8401863096,11.8401863096
8399,8869,8e-05,0.00125,0,1744,25219,25219,0,0,1,-11.8401863096,11.8401863096
8399,8741,8e-05,0.00127,0,757,24823,24823,0,0,1,-11.8401863096,11.8401863096
8399,4606,7e-05,0.0013,0,757,24263,24263,0,0,1,-11.8401863096,11.8401863096
8399,1488,7e-05,0.0012,0,757,26279,26279,0,0,1,-11.8401863096,11.8401863096
8876,5575,5e-05,0.0006,0,1514,52464,52464,0,0,1,-11.8401863096,11.8401863096
5575,6,0.00034,0.00466,0,6761,6761,6761,0,0,1,-11.8401863096,11.8401863096
6594,6302,0.000591,0.00588,0,495,5346,5346,0,0,1,-11.8401863096,11.8401863096
6302,6594,0.00139,0.00818,0,495,3807,3807,0,0,1,-11.8401863096,11.8401863096
4243,6594,0.00169,0.013969,0,572,2245,2245,0,0,1,-11.8401863096,11.8401863096
3958,339,0.000229,0.00163,0,438,19191,19191,0,0,1,-11.8401863096,11.8401863096
4352,8521,0.00275,0.02836,0,610,1109,1109,0,0,1,-11.8401863096,11.8401863096
54,8521,0.004909,0.02468,0,438,1256,1256,0,0,1,-11.8401863096,11.8401863096
8521,8774,0.001419,0.02212,0,419,1426,1426,0,0,1,-11.8401863096,11.8401863096
4561,8399,0.0016,0.02118,0,1488,1488,1488,0,0,1,-11.8401863096,11.8401863096
8399,6316,0.00116,0.01869,0,1547,1687,1687,0,0,1,-11.8401863096,11.8401863096
8161,8399,0.00169,0.02149,0,1415,1466,1466,0,0,1,-11.8401863096,11.8401863096
8399,5328,0.00171,0.02913,0,856,1083,1083,0,0,1,-11.8401863096,11.8401863096
8399,1031,0.00138,0.0212,0,1487,1487,1487,0,0,1,-11.8401863096,11.8401863096
2484,2139,0.00511,0.02775,0,495,1120,1120,0,0,1,-11.8401863096,11.8401863096
3972,4159,0.0008,0.01262,0,2498,2498,2498,0,0,1,-11.8401863096,11.8401863096
5130,376,0.0005,0.00851,0,1744,3706,3706,0,0,1,-11.8401863096,11.8401863096
5130,2710,0.00032,0.00558,0,1843,5652,5652,0,0,1,-11.8401863096,11.8401863096
2694,5510,0.00039,0.00601,0,1876,5245,5245,0,0,1,-11.8401863096,11.8401863096
2694,4512,0.00036,0.00575,0,1514,5483,5483,0,0,1,-11.8401863096,11.8401863096
2694,8117,0.00117,0.01616,0,1810,1950,1950,0,0,1,-11.8401863096,11.8401863096
882,6161,0.0003,0.00471,0,1448,6693,6693,0,0,1,-11.8401863096,11.8401863096
3554,745,0.00011,0.00081,0,476,38643,38643,0,0,1,-11.8401863096,11.8401863096
3554,1613,0.01087,0.06457,0,457,483,483,0,0,1,-11.8401863096,11.8401863096
3554,1613,0.00968,0.073169,0,428,428,428,0,0,1,-11.8401863096,11.8401863096
2034,7618,0.00105,0.005781,0,5377,5377,5377,0,0,1,-11.8401863096,11.8401863096
1871,2880,0.002961,0.029021,0,438,1083,1083,0,0,1,-11.8401863096,11.8401863096
4147,376,4e-05,0.00033,0,1349,95024,95024,0,0,1,-11.8401863096,11.8401863096
2332,376,4e-05,0.00035,0,1415,89666,89666,0,0,1,-11.8401863096,11.8401863096
5124,376,4e-05,0.0003,0,757,104368,104368,0,0,1,-11.8401863096,11.8401863096
3348,376,4e-05,0.00028,0,757,111679,111679,0,0,1,-11.8401863096,11.8401863096
4904,88,0.000211,0.00045,0,63555,63555,63555,0,0,1,-11.8401863096,11.8401863096
9197,3721,0.00024,0.001099,0,381,28081,28081,0,0,1,-11.8401863096,11.8401863096
4133,9197,0.00544,0.029831,0,381,1042,1042,0,0,1,-11.8401863096,11.8401863096
2634,7182,0.00076,0.0101,0,1942,3119,3119,0,0,1,-11.8401863096,11.8401863096
2040,5839,0.01106,0.06313,0,381,493,493,0,0,1,-11.8401863096,11.8401863096
5694,5746,0.001909,0.011401,0,476,2733,2733,0,0,1,-11.8401863096,11.8401863096
6566,5694,0.00113,0.005479,0,419,5647,5647,0,0,1,-11.8401863096,11.8401863096
1327,3705,0.000151,0.000961,0,495,32471,32471,0,0,1,-11.8401863096,11.8401863096
1327,2317,0.00156,0.01125,0,400,2782,2782,0,0,1,-11.8401863096,11.8401863096
1327,2317,0.00344,0.021599,0,1445,1445,1445,0,0,1,-11.8401863096,11.8401863096
1308,5089,0.00106,0.01276,0,2467,2467,2467,0,0,1,-11.8401863096,11.8401863096
4348,5866,0.001349,0.008831,0,3536,3536,3536,0,0,1,-11.8401863096,11.8401863096
3721,8857,0.001901,0.010031,0,381,3094,3094,0,0,1,-11.8401863096,11.8401863096
2224,7403,0.001719,0.012159,0,476,2573,2573,0,0,1,-11.8401863096,11.8401863096
3196,105,4e-05,0.00061,0,51672,51672,51672,0,0,1,-11.8401863096,11.8401863096
6067,191,0.00126,0.00595,0,5194,5194,5194,0,0,1,-11.8401863096,11.8401863096
2923,6,0.00018,0.00224,0,1942,14057,14057,0,0,1,-11.8401863096,11.8401863096
6107,1236,0.000521,0.002039,0,533,15010,15010,0,0,1,-11.8401863096,11.8401863096
7893,8857,0.002169,0.016479,0,419,1901,1901,0,0,1,-11.8401863096,11.8401863096
4561,5510,0.00073,0.01168,0,1876,2700,2700,0,0,1,-11.8401863096,11.8401863096
8161,5510,0.00131,0.0162,0,1481,1944,1944,0,0,1,-11.8401863096,11.8401863096
7494,2388,0.00112,0.007591,0,438,4117,4117,0,0,1,-11.8401863096,11.8401863096
7123,7494,0.00162,0.01332,0,457,2355,2355,0,0,1,-11.8401863096,11.8401863096
6217,8161,0.00027,0.00344,0,757,9155,9155,0,0,1,-11.8401863096,11.8401863096
8009,8161,0.0003,0.00313,0,757,10046,10046,0,0,1,-11.8401863096,11.8401863096
1822,1760,0.00014,0.00243,0,1744,12978,12978,0,0,1,-11.8401863096,11.8401863096
1826,4832,0.00019,0.001781,0,419,17636,17636,0,0,1,-11.8401863096,11.8401863096
3188,4832,0.000151,0.001969,0,457,15996,15996,0,0,1,-11.8401863096,11.8401863096
2594,1236,0.025461,0.14561,0,214,214,214,0,0,1,-11.8401863096,11.8401863096
7593,8426,0.004599,0.028581,0,476,1092,1092,0,0,1,-11.8401863096,11.8401863096
4094,1688,0.00987,0.05706,0,457,546,546,0,0,1,-11.8401863096,11.8401863096
105,2577,9e-05,0.00103,0,1218,30551,30551,0,0,1,-11.8401863096,11.8401863096
105,2577,0.0001,0.00101,0,1086,31123,31123,0,0,1,-11.8401863096,11.8401863096
2710,2577,0.00023,0.00381,0,8276,8276,8276,0,0,1,-11.8401863096,11.8401863096
127,2034,0.002219,0.01374,0,553,2270,2270,0,0,1,-11.8401863096,11.8401863096
8623,3099,0.00092,0.00895,0,3511,3511,3511,0,0,1,-11.8401863096,11.8401863096
127,6302,0.001151,0.009479,0,553,3309,3309,0,0,1,-11.8401863096,11.8401863096
992,2200,0.00188,0.012151,0,610,2570,2570,0,0,1,-11.8401863096,11.8401863096
3823,1610,0.00036,0.00471,0,1645,6687,6687,0,0,1,-11.8401863096,11.8401863096
3823,946,0.00085,0.01337,0,2358,2358,2358,0,0,1,-11.8401863096,11.8401863096
3035,3823,9e-05,0.00105,0,1481,29974,29974,0,0,1,-11.8401863096,11.8401863096
3343,3823,0.00037,0.00634,0,1514,4974,4974,0,0,1,-11.8401863096,11.8401863096
4089,2983,0.00056,0.004979,0,381,6305,6305,0,0,1,-11.8401863096,11.8401863096
3832,5766,0.00488,0.029039,0,438,1073,1073,0,0,1,-11.8401863096,11.8401863096
3832,5766,0.004349,0.032919,0,438,952,952,0,0,1,-11.8401863096,11.8401863096
2634,2884,0.00046,0.00571,0,1942,5515,5515,0,0,1,-11.8401863096,11.8401863096
9135,5645,0.010841,0.04989,0,438,619,619,0,0,1,-11.8401863096,11.8401863096
3234,992,0.00282,0.01436,0,400,2159,2159,0,0,1,-11.8401863096,11.8401863096
3234,992,0.00282,0.014789,0,476,2099,2099,0,0,1,-11.8401863096,11.8401863096
256,2650,0.00012,0.000841,0,419,37183,37183,0,0,1,-11.8401863096,11.8401863096
256,893,0.00175,0.01189,0,381,2629,2629,0,0,1,-11.8401863096,11.8401863096
256,1688,0.00851,0.04389,0,495,707,707,0,0,1,-11.8401863096,11.8401863096
6680,6756,0.00063,0.00374,0,8329,8329,8329,0,0,1,-11.8401863096,11.8401863096
3874,162,0.00037,0.00484,0,987,6508,6508,0,0,1,-11.8401863096,11.8401863096
8608,5328,0.00161,0.02178,0,1447,1447,1447,0,0,1,-11.8401863096,11.8401863096
8600,1423,0.00745,0.03588,0,419,862,862,0,0,1,-11.8401863096,11.8401863096
2109,4991,0.00051,0.00829,0,1678,3804,3804,0,0,1,-11.8401863096,11.8401863096
2109,8117,0.00124,0.01751,0,1382,1800,1800,0,0,1,-11.8401863096,11.8401863096
2109,7891,0.0008,0.01242,0,987,2539,2539,0,0,1,-11.8401863096,11.8401863096
1760,5476,0.00118,0.01502,0,1843,2097,2097,0,0,1,-11.8401863096,11.8401863096
3874,7268,0.00131,0.01723,0,1152,1828,1828,0,0,1,-11.8401863096,11.8401863096
1269,5959,0.000271,0.001081,0,457,28344,28344,0,0,1,-11.8401863096,11.8401863096
6201,2986,0.00014,0.00178,0,1218,17692,17692,0,0,1,-11.8401863096,11.8401863096
1269,1236,0.00051,0.00201,0,514,15233,15233,0,0,1,-11.8401863096,11.8401863096
7891,2920,9e-05,0.00091,0,1744,34543,34543,0,0,1,-11.8401863096,11.8401863096
1939,471,9.1e-05,0.000591,0,52825,52825,52825,0,0,1,-11.8401863096,11.8401863096
3228,5014,2.1e-05,0.00025,0,419,125906,125906,0,0,1,-11.8401863096,11.8401863096
2039,6408,0.00035,0.00556,0,1711,5670,5670,0,0,1,-11.8401863096,11.8401863096
2039,6408,0.0004,0.00545,0,1777,5781,5781,0,0,1,-11.8401863096,11.8401863096
6316,4521,0.0004,0.00517,0,1020,6092,6092,0,0,1,-11.8401863096,11.8401863096
4521,5328,0.00037,0.00456,0,1218,6905,6905,0,0,1,-11.8401863096,11.8401863096
5355,6316,0.00133,0.01413,0,1415,2226,2226,0,0,1,-11.8401863096,11.8401863096
7066,4348,0.01187,0.05524,0,560,560,560,0,0,1,-11.8401863096,11.8401863096
4348,3188,0.00063,0.0065,0,438,4837,4837,0,0,1,-11.8401863096,11.8401863096
1688,4348,0.011841,0.052289,0,400,590,590,0,0,1,-11.8401863096,11.8401863096
660,1356,0.00055,0.00517,0,921,6076,6076,0,0,1,-11.8401863096,11.8401863096
1356,5355,0.00097,0.01163,0,1382,2707,2707,0,0,1,-11.8401863096,11.8401863096
1826,5532,0.000969,0.01039,0,495,3028,3028,0,0,1,-11.8401863096,11.8401863096
8907,6670,0.00326,0.015581,0,457,1985,1985,0,0,1,-11.8401863096,11.8401863096
2710,4680,0.00099,0.01348,0,2337,2337,2337,0,0,1,-11.8401863096,11.8401863096
5868,4680,0.00045,0.00368,0,8521,8521,8521,0,0,1,-11.8401863096,11.8401863096
1034,4243,0.002021,0.011331,0,2745,2745,2745,0,0,1,-11.8401863096,11.8401863096
9115,1034,0.00076,0.0073,0,553,4304,4304,0,0,1,-11.8401863096,11.8401863096
2187,4040,0.00101,0.01505,0,2095,2095,2095,0,0,1,-11.8401863096,11.8401863096
6362,692,0,0.000347,0,301,91030,91030,0,0,1,-11.8401863096,11.8401863096
2680,4019,0.00065,0.00768,0,4099,4099,4099,0,0,1,-11.8401863096,11.8401863096
4991,6161,0.00025,0.0035,0,1415,9003,9003,0,0,1,-11.8401863096,11.8401863096
3816,2574,0.00013,0.000331,0,381,88825,88825,0,0,1,-11.8401863096,11.8401863096
102,2574,3.9e-05,0.00036,0,495,87233,87233,0,0,1,-11.8401863096,11.8401863096
4516,2880,0.011021,0.061901,0,457,503,503,0,0,1,-11.8401863096,11.8401863096
2880,5839,0.007901,0.04495,0,419,693,693,0,0,1,-11.8401863096,11.8401863096
