bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1032,6302,0.00369,0.02186,0,438,1425,1425,0,0,1,-11.8401863096,11.8401863096
6302,6567,0.000281,0.001091,0,457,28038,28038,0,0,1,-11.8401863096,11.8401863096
6302,5913,0.000461,0.001841,0,476,16644,16644,0,0,1,-11.8401863096,11.8401863096
1257,3605,0.006271,0.02999,0,400,1031,1031,0,0,1,-11.8401863096,11.8401863096
4516,13,0.011219,0.05245,0,381,589,589,0,0,1,-11.8401863096,11.8401863096
8509,4352,0.000281,0.004091,0,572,7704,7704,0,0,1,-11.8401863096,11.8401863096
2709,3963,0.00041,0.00534,0,1678,5898,5898,0,0,1,-11.8401863096,11.8401863096
3596,8320,0.002659,0.01557,0,2000,2000,2000,0,0,1,-11.8401863096,11.8401863096
8774,54,0.00795,0.0483,0,646,646,646,0,0,1,-11.8401863096,11.8401863096
6649,3195,0.00037,0.00361,0,457,8705,8705,0,0,1,-11.8401863096,11.8401863096
2025,5292,0.001211,0.0082,0,591,3811,3811,0,0,1,-11.8401863096,11.8401863096
1613,3850,9.9e-05,0.00101,0,400,31126,31126,0,0,1,-11.8401863096,11.8401863096
1613,3480,9.9e-05,0.00099,0,31749,31749,31749,0,0,1,-11.8401863096,11.8401863096
1613,5192,0.000169,0.001539,0,495,20402,20402,0,0,1,-11.8401863096,11.8401863096
1613,3841,0.000169,0.00157,0,476,20004,20004,0,0,1,-11.8401863096,11.8401863096
893,1867,0.00011,0.000349,0,381,86322,86322,0,0,1,-11.8401863096,11.8401863096
893,1867,0.00012,0.000341,0,400,87379,87379,0,0,1,-11.8401863096,11.8401863096
2680,875,0.00017,0.00314,0,790,10045,10045,0,0,1,-11.8401863096,11.8401863096
399,3540,0.00012,0.00056,0,55154,55154,55154,0,0,1,-11.8401863096,11.8401863096
1688,1561,0.000219,0.001469,0,476,21268,21268,0,0,1,-11.8401863096,11.8401863096
1688,1561,0.0002,0.001781,0,438,17625,17625,0,0,1,-11.8401863096,11.8401863096
8588,946,0.00038,0.00623,0,1645,5061,5061,0,0,1,-11.8401863096,11.8401863096
3596,7403,0.003669,0.01631,0,438,1890,1890,0,0,1,-11.8401863096,11.8401863096
697,5355,0.00013,0.00117,0,1744,26833,26833,0,0,1,-11.8401863096,11.8401863096
8413,5355,0.00012,0.0013,0,1415,24196,24196,0,0,1,-11.8401863096,11.8401863096
7066,3020,0.00082,0.004969,0,6273,6273,6273,0,0,1,-11.8401863096,11.8401863096
7066,3020,0.0008,0.004599,0,6767,6767,6767,0,0,1,-11.8401863096,11.8401863096
1688,7066,0.00914,0.060289,0,495,519,519,0,0,1,-11.8401863096,11.8401863096
4516,8036,0.005219,0.02681,0,1157,1157,1157,0,0,1,-11.8401863096,11.8401863096
4516,8036,0.005919,0.026271,0,1173,1173,1173,0,0,1,-11.8401863096,11.8401863096
4516,5839,0.00381,0.02086,0,419,1490,1490,0,0,1,-11.8401863096,11.8401863096
1236,7574,0.004539,0.01957,0,419,1573,1573,0,0,1,-11.8401863096,11.8401863096
2803,1236,0.00112,0.00632,0,400,4922,4922,0,0,1,-11.8401863096,11.8401863096
6736,4414,0.00027,0.00426,0,1777,7401,7401,0,0,1,-11.8401863096,11.8401863096
9009,4414,0.0002,0.00238,0,987,13226,13226,0,0,1,-11.8401863096,11.8401863096
1082,4414,8e-05,0.00077,0,1645,40803,40803,0,0,1,-11.8401863096,11.8401863096
4516,1209,0.00149,0.012091,0,591,2593,2593,0,0,1,-11.8401863096,11.8401863096
9187,4243,0.00064,0.00356,0,8733,8733,8733,0,0,1,-11.8401863096,11.8401863096
4995,1220,0.005729,0.033,0,572,944,944,0,0,1,-11.8401863096,11.8401863096
9013,6680,0.0017,0.007599,0,4057,4057,4057,0,0,1,-11.8401863096,11.8401863096
8117,6460,0.00221,0.02589,0,1216,1216,1216,0,0,1,-11.8401863096,11.8401863096
3705,191,0.000331,0.000831,0,35314,35314,35314,0,0,1,-11.8401863096,11.8401863096
4152,8275,9.9e-05,0.00045,0,68555,68555,68555,0,0,1,-11.8401863096,11.8401863096
8634,4243,0.00039,0.00163,0,476,18847,18847,0,0,1,-11.8401863096,11.8401863096
8161,5328,0.00383,0.04628,0,681,681,681,0,0,1,-11.8401863096,11.8401863096
6566,7167,0.00106,0.01101,0,438,2856,2856,0,0,1,-11.8401863096,11.8401863096
9115,7306,0.00131,0.012659,0,495,2482,2482,0,0,1,-11.8401863096,11.8401863096
2680,5623,0.00052,0.00735,0,1415,4287,4287,0,0,1,-11.8401863096,11.8401863096
5623,2680,0.00058,0.0074,0,1086,4256,4256,0,0,1,-11.8401863096,11.8401863096
1031,2680,0.0013,0.01837,0,1251,1716,1716,0,0,1,-11.8401863096,11.8401863096
4666,7743,3.9e-05,0.000599,0,52623,52623,52623,0,0,1,-11.8401863096,11.8401863096
1257,7574,0.00031,0.001461,0,495,21150,21150,0,0,1,-11.8401863096,11.8401863096
3228,6963,0.001151,0.008771,0,476,3571,3571,0,0,1,-11.8401863096,11.8401863096
4869,4126,0.00095,0.00457,0,572,6768,6768,0,0,1,-11.8401863096,11.8401863096
4869,1303,0.001419,0.00982,0,438,3184,3184,0,0,1,-11.8401863096,11.8401863096
8634,6567,0.00037,0.00144,0,476,21246,21246,0,0,1,-11.8401863096,11.8401863096
7306,1308,0.00143,0.01225,0,629,2562,2562,0,0,1,-11.8401863096,11.8401863096
1092,7574,0.00044,0.00207,0,381,14927,14927,0,0,1,-11.8401863096,11.8401863096
4330,6460,0.00076,0.01509,0,1613,2091,2091,0,0,1,-11.8401863096,11.8401863096
2317,2909,0.0007,0.004039,0,7706,7706,7706,0,0,1,-11.8401863096,11.8401863096
4448,8681,0.004419,0.01918,0,400,1605,1605,0,0,1,-11.8401863096,11.8401863096
6670,4035,0.006099,0.029539,0,514,1048,1048,0,0,1,-11.8401863096,11.8401863096
7622,7362,0.00106,0.00513,0,6030,6030,6030,0,0,1,-11.8401863096,11.8401863096
8785,9233,0.001021,0.004711,0,572,6553,6553,0,0,1,-11.8401863096,11.8401863096
1651,4892,0.000211,0.00106,0,533,29226,29226,0,0,1,-11.8401863096,11.8401863096
8125,3977,7e-05,0.00087,0,36191,36191,36191,0,0,1,-11.8401863096,11.8401863096
8125,4892,3.9e-05,0.000651,0,48435,48435,48435,0,0,1,-11.8401863096,11.8401863096
9233,8132,0.002039,0.008271,0,3709,3709,3709,0,0,1,-11.8401863096,11.8401863096
9233,8132,0.002,0.00843,0,3646,3646,3646,0,0,1,-11.8401863096,11.8401863096
4064,7362,0.001219,0.00725,0,591,4297,4297,0,0,1,-11.8401863096,11.8401863096
7362,9233,0.001151,0.006789,0,514,4588,4588,0,0,1,-11.8401863096,11.8401863096
4064,7362,0.0012,0.006711,0,591,4634,4634,0,0,1,-11.8401863096,11.8401863096
7362,9233,0.00112,0.006289,0,553,4945,4945,0,0,1,-11.8401863096,11.8401863096
7667,7154,0.002021,0.01101,0,2822,2822,2822,0,0,1,-11.8401863096,11.8401863096
7154,4064,0.0015,0.008521,0,3651,3651,3651,0,0,1,-11.8401863096,11.8401863096
7154,4064,0.001469,0.00868,0,3589,3589,3589,0,0,1,-11.8401863096,11.8401863096
9233,3977,0.000719,0.00443,0,7039,7039,7039,0,0,1,-11.8401863096,11.8401863096
9233,4892,0.0005,0.00268,0,591,11587,11587,0,0,1,-11.8401863096,11.8401863096
6214,1932,0.029149,0.051802,0,532,532,532,0,0,1,-11.8401863096,11.8401863096
5698,1932,0.035777,0.063587,0,433,433,433,0,0,1,-11.8401863096,11.8401863096
6214,3089,0.025967,0.058702,0,493,493,493,0,0,1,-11.8401863096,11.8401863096
3089,82,0.01943,0.043942,0,658,658,658,0,0,1,-11.8401863096,11.8401863096
3089,1874,0.05776,0.115802,0,245,245,245,0,0,1,-11.8401863096,11.8401863096
213,3089,0.027388,0.054917,0,515,515,515,0,0,1,-11.8401863096,11.8401863096
82,1874,0.028438,0.104719,0,292,292,292,0,0,1,-11.8401863096,11.8401863096
5201,5020,0.008091,0.03755,0,419,823,823,0,0,1,-11.8401863096,11.8401863096
8496,5020,0.00556,0.02913,0,438,1066,1066,0,0,1,-11.8401863096,11.8401863096
7721,213,0.033512,0.069909,0,408,408,408,0,0,1,-11.8401863096,11.8401863096
8496,4810,0.00587,0.02949,0,400,1051,1051,0,0,1,-11.8401863096,11.8401863096
2729,5752,0.013314,0.040719,0,738,738,738,0,0,1,-11.8401863096,11.8401863096
2729,5752,0.01357,0.039876,0,750,750,750,0,0,1,-11.8401863096,11.8401863096
2729,5752,0.014579,0.041157,0,724,724,724,0,0,1,-11.8401863096,11.8401863096
2729,4270,0.031298,0.112364,0,271,271,271,0,0,1,-11.8401863096,11.8401863096
2729,4270,0.030653,0.114521,0,267,267,267,0,0,1,-11.8401863096,11.8401863096
246,3888,0.00537,0.04394,0,438,714,714,0,0,1,-11.8401863096,11.8401863096
246,3888,0.005461,0.04726,0,438,664,664,0,0,1,-11.8401863096,11.8401863096
5201,246,0.01312,0.074419,0,419,419,419,0,0,1,-11.8401863096,11.8401863096
5752,6862,0,0.000413,0,76483,76483,76483,0,0,1,-11.8401863096,11.8401863096
6862,1997,0.052702,0.121281,0,239,239,239,0,0,1,-11.8401863096,11.8401863096
9122,3262,0.00103,0.01397,0,1152,3150,3150,0,0,1,-11.8401863096,11.8401863096
4270,1874,0.002959,0.014851,0,2086,2086,2086,0,0,1,-11.8401863096,11.8401863096
4270,1874,0.002769,0.016339,0,1907,1907,1907,0,0,1,-11.8401863096,11.8401863096
9122,7674,0.00167,0.02105,0,1218,2090,2090,0,0,1,-11.8401863096,11.8401863096
5698,1874,0.067826,0.163702,0,179,179,179,0,0,1,-11.8401863096,11.8401863096
3618,2417,0.009463,0.038388,0,799,799,799,0,0,1,-11.8401863096,11.8401863096
5251,2417,0.021289,0.124008,0,252,252,252,0,0,1,-11.8401863096,11.8401863096
5901,5542,0.035587,0.104182,0,287,287,287,0,0,1,-11.8401863096,11.8401863096
1182,5542,0.040678,0.119107,0,251,251,251,0,0,1,-11.8401863096,11.8401863096
7330,8344,0.00156,0.01963,0,1283,2241,2241,0,0,1,-11.8401863096,11.8401863096
7330,3259,0.00255,0.02314,0,1415,1896,1896,0,0,1,-11.8401863096,11.8401863096
7033,8469,0.01305,0.035686,0,1269,1269,1269,0,0,1,-11.8401863096,11.8401863096
7033,8469,0.013314,0.034959,0,1289,1289,1289,0,0,1,-11.8401863096,11.8401863096
2048,8469,0.005612,0.022636,0,1355,1355,1355,0,0,1,-11.8401863096,11.8401863096
64,8469,0.029826,0.113909,0,269,269,269,0,0,1,-11.8401863096,11.8401863096
6752,8469,0.04824,0.109727,0,264,264,264,0,0,1,-11.8401863096,11.8401863096
7033,7533,0.010802,0.04124,0,1131,1131,1131,0,0,1,-11.8401863096,11.8401863096
2048,7033,0.021851,0.050934,0,870,870,870,0,0,1,-11.8401863096,11.8401863096
3516,7033,0.070223,0.192198,0,236,236,236,0,0,1,-11.8401863096,11.8401863096
3516,7033,0.071603,0.188281,0,240,240,240,0,0,1,-11.8401863096,11.8401863096
2048,7533,0.008339,0.021066,0,1395,1395,1395,0,0,1,-11.8401863096,11.8401863096
2162,2048,0.024744,0.092099,0,332,332,332,0,0,1,-11.8401863096,11.8401863096
2950,3875,0.029579,0.114661,0,267,267,267,0,0,1,-11.8401863096,11.8401863096
1182,3875,0.009298,0.035488,0,862,862,862,0,0,1,-11.8401863096,11.8401863096
4713,3875,0.020149,0.078107,0,392,392,392,0,0,1,-11.8401863096,11.8401863096
3053,5901,0.017826,0.063777,0,477,477,477,0,0,1,-11.8401863096,11.8401863096
3259,8344,0.00158,0.02095,0,1316,2100,2100,0,0,1,-11.8401863096,11.8401863096
3146,8344,0.00076,0.00957,0,1251,4596,4596,0,0,1,-11.8401863096,11.8401863096
4760,2950,0.005678,0.044198,0,709,709,709,0,0,1,-11.8401863096,11.8401863096
4760,2950,0.006438,0.043314,0,722,722,722,0,0,1,-11.8401863096,11.8401863096
6500,2950,0.013612,0.043157,0,699,699,699,0,0,1,-11.8401863096,11.8401863096
909,2950,0.056248,0.147934,0,200,200,200,0,0,1,-11.8401863096,11.8401863096
909,2950,0.057339,0.144851,0,203,203,203,0,0,1,-11.8401863096,11.8401863096
8464,2950,0.000463,0.003603,0,238,8696,8696,0,0,1,-11.8401863096,11.8401863096
2950,7557,0.037107,0.138157,0,221,221,221,0,0,1,-11.8401863096,11.8401863096
4760,8119,0.004058,0.015107,0,2020,2020,2020,0,0,1,-11.8401863096,11.8401863096
6573,1283,0.011793,0.034521,0,866,866,866,0,0,1,-11.8401863096,11.8401863096
2073,1283,0.019636,0.073132,0,418,418,418,0,0,1,-11.8401863096,11.8401863096
4309,1736,0,0.000413,0,248,76483,76483,0,0,1,-11.8401863096,11.8401863096
3618,917,0.014339,0.041983,0,713,713,713,0,0,1,-11.8401863096,11.8401863096
5197,917,0.029314,0.118281,0,260,260,260,0,0,1,-11.8401863096,11.8401863096
8495,2727,0.016636,0.064488,0,475,475,475,0,0,1,-11.8401863096,11.8401863096
6392,2727,0.034273,0.127612,0,240,240,240,0,0,1,-11.8401863096,11.8401863096
2727,5251,0.00886,0.02495,0,1194,1194,1194,0,0,1,-11.8401863096,11.8401863096
8495,6483,0.026587,0.084364,0,358,358,358,0,0,1,-11.8401863096,11.8401863096
6392,4559,0.039298,0.115058,0,260,260,260,0,0,1,-11.8401863096,11.8401863096
6392,6573,0.036066,0.134289,0,228,228,228,0,0,1,-11.8401863096,11.8401863096
6392,1696,0.000529,0.001554,0,19243,19243,19243,0,0,1,-11.8401863096,11.8401863096
64,6500,0.03981,0.160628,0,191,191,191,0,0,1,-11.8401863096,11.8401863096
8119,6500,0.008438,0.025744,0,1166,1166,1166,0,0,1,-11.8401863096,11.8401863096
6500,3796,0.024223,0.093876,0,326,326,326,0,0,1,-11.8401863096,11.8401863096
6483,4705,0.019868,0.054017,0,549,549,549,0,0,1,-11.8401863096,11.8401863096
6752,4705,0.051248,0.121347,0,240,240,240,0,0,1,-11.8401863096,11.8401863096
5593,5561,0.042793,0.101314,0,288,288,288,0,0,1,-11.8401863096,11.8401863096
5593,5561,0.030091,0.099372,0,305,305,305,0,0,1,-11.8401863096,11.8401863096
2280,5561,0.005488,0.020959,0,1458,1458,1458,0,0,1,-11.8401863096,11.8401863096
2062,5036,0.009198,0.025851,0,1152,1152,1152,0,0,1,-11.8401863096,11.8401863096
5036,6122,0.019752,0.057843,0,517,517,517,0,0,1,-11.8401863096,11.8401863096
2073,5036,0.032934,0.096413,0,311,311,311,0,0,1,-11.8401863096,11.8401863096
6721,8513,0.05586,0.112686,0,252,252,252,0,0,1,-11.8401863096,11.8401863096
8767,8513,0.029744,0.057636,0,488,488,488,0,0,1,-11.8401863096,11.8401863096
3575,6721,0.004868,0.013686,0,2175,2175,2175,0,0,1,-11.8401863096,11.8401863096
418,6721,0.005413,0.015207,0,1957,1957,1957,0,0,1,-11.8401863096,11.8401863096
6573,6721,0.043669,0.084653,0,332,332,332,0,0,1,-11.8401863096,11.8401863096
418,3575,0.004818,0.01724,0,1765,1765,1765,0,0,1,-11.8401863096,11.8401863096
48,3575,0.017719,0.054017,0,556,556,556,0,0,1,-11.8401863096,11.8401863096
6573,3897,0.004364,0.017719,0,1731,1731,1731,0,0,1,-11.8401863096,11.8401863096
3897,1710,0.007463,0.041727,0,746,746,746,0,0,1,-11.8401863096,11.8401863096
2062,4559,0.016289,0.065711,0,467,467,467,0,0,1,-11.8401863096,11.8401863096
2280,3053,0.02014,0.072066,0,423,423,423,0,0,1,-11.8401863096,11.8401863096
3014,8453,0.003091,0.011826,0,2585,2585,2585,0,0,1,-11.8401863096,11.8401863096
3516,8453,0.00386,0.013793,0,2206,2206,2206,0,0,1,-11.8401863096,11.8401863096
2162,3014,0.036,0.114223,0,264,264,264,0,0,1,-11.8401863096,11.8401863096
5197,3516,0.027942,0.081793,0,366,366,366,0,0,1,-11.8401863096,11.8401863096
5593,4694,0.027008,0.061041,0,474,474,474,0,0,1,-11.8401863096,11.8401863096
7272,4694,0.025504,0.072198,0,413,413,413,0,0,1,-11.8401863096,11.8401863096
6122,6483,0.01686,0.060331,0,505,505,505,0,0,1,-11.8401863096,11.8401863096
7648,1710,0.010091,0.038529,0,794,794,794,0,0,1,-11.8401863096,11.8401863096
7272,7648,0.027099,0.082603,0,364,364,364,0,0,1,-11.8401863096,11.8401863096
4703,5524,0.014463,0.051719,0,589,589,589,0,0,1,-11.8401863096,11.8401863096
5524,5251,0.014612,0.041066,0,725,725,725,0,0,1,-11.8401863096,11.8401863096
1830,64,0.001661,0.006446,0,4746,4746,4746,0,0,1,-11.8401863096,11.8401863096
7286,64,0.005198,0.019331,0,1578,1578,1578,0,0,1,-11.8401863096,11.8401863096
6784,1830,0.003512,0.011587,0,2609,2609,2609,0,0,1,-11.8401863096,11.8401863096
6784,7286,0.004339,0.015512,0,1962,1962,1962,0,0,1,-11.8401863096,11.8401863096
5593,8767,0.043628,0.081231,0,343,343,343,0,0,1,-11.8401863096,11.8401863096
2717,1182,0.031661,0.092669,0,323,323,323,0,0,1,-11.8401863096,11.8401863096
1710,48,0.017562,0.070818,0,433,433,433,0,0,1,-11.8401863096,11.8401863096
2073,4559,0.008843,0.033802,0,905,905,905,0,0,1,-11.8401863096,11.8401863096
6860,8859,0.01164,0.05205,0,400,593,593,0,0,1,-11.8401863096,11.8401863096
1710,6573,0.007934,0.042653,0,729,729,729,0,0,1,-11.8401863096,11.8401863096
8967,6573,0.00343,0.014488,0,2122,2122,2122,0,0,1,-11.8401863096,11.8401863096
121,6573,0.004339,0.022421,0,1384,1384,1384,0,0,1,-11.8401863096,11.8401863096
6573,4309,0.00143,0.007149,0,4333,4333,4333,0,0,1,-11.8401863096,11.8401863096
6573,4309,0.001446,0.007,0,4420,4420,4420,0,0,1,-11.8401863096,11.8401863096
6573,4309,0.001504,0.007256,0,4263,4263,4263,0,0,1,-11.8401863096,11.8401863096
6573,4309,0.001529,0.007099,0,4350,4350,4350,0,0,1,-11.8401863096,11.8401863096
1710,2073,0.015653,0.051669,0,586,586,586,0,0,1,-11.8401863096,11.8401863096
4208,3259,0.00046,0.00424,0,1251,10345,10345,0,0,1,-11.8401863096,11.8401863096
3618,5251,0.049339,0.138727,0,215,215,215,0,0,1,-11.8401863096,11.8401863096
4713,5593,0.005421,0.017876,0,1691,1691,1691,0,0,1,-11.8401863096,11.8401863096
909,2717,0.001678,0.006421,0,4760,4760,4760,0,0,1,-11.8401863096,11.8401863096
909,7557,0.024512,0.055752,0,519,519,519,0,0,1,-11.8401863096,11.8401863096
3882,1696,0.019347,0.072058,0,424,424,424,0,0,1,-11.8401863096,11.8401863096
4703,3882,0.002364,0.008777,0,3476,3476,3476,0,0,1,-11.8401863096,11.8401863096
3882,5251,0.032331,0.102537,0,294,294,294,0,0,1,-11.8401863096,11.8401863096
121,8967,0.00305,0.017711,0,1758,1758,1758,0,0,1,-11.8401863096,11.8401863096
5499,7272,0.005289,0.009463,0,2914,2914,2914,0,0,1,-11.8401863096,11.8401863096
5499,8425,0.00181,0.007298,0,4201,4201,4201,0,0,1,-11.8401863096,11.8401863096
8425,7272,0.000893,0.00338,0,9036,9036,9036,0,0,1,-11.8401863096,11.8401863096
3796,8425,0.012033,0.046579,0,657,657,657,0,0,1,-11.8401863096,11.8401863096
6000,1689,0.00017,0.01734,0,1185,2780,2780,0,0,1,-11.8401863096,11.8401863096
4192,8230,0.00017,0.01767,0,1086,1788,1788,0,0,1,-11.8401863096,11.8401863096
8814,2030,0.0006,0.040218,0,637,786,786,0,0,1,-11.8401863096,11.8401863096
8832,2180,0.00076,0.002409,0,12505,12505,12505,0,0,1,-11.8401863096,11.8401863096
8832,3771,0,0.000538,0,58713,58713,58713,0,0,1,-11.8401863096,11.8401863096
6395,1564,0.00528,0.027569,0,1126,1126,1126,0,0,1,-11.8401863096,11.8401863096
6395,1564,0.005382,0.026978,0,1149,1149,1149,0,0,1,-11.8401863096,11.8401863096
5255,6395,0.00104,0.009649,0,3255,3255,3255,0,0,1,-11.8401863096,11.8401863096
5255,6395,0.001062,0.009449,0,273,3323,3323,0,0,1,-11.8401863096,11.8401863096
3397,5247,0.000289,0.000889,0,33791,33791,33791,0,0,1,-11.8401863096,11.8401863096
1207,5247,0.003502,0.01524,0,2021,2021,2021,0,0,1,-11.8401863096,11.8401863096
3397,7958,0.000289,0.00088,0,34103,34103,34103,0,0,1,-11.8401863096,11.8401863096
1207,7958,0.003431,0.014111,0,2176,2176,2176,0,0,1,-11.8401863096,11.8401863096
8389,5526,0.001502,0.1272,0,249,249,249,0,0,1,-11.8401863096,11.8401863096
91,722,8e-05,0.000729,0,312,43072,43072,0,0,1,-11.8401863096,11.8401863096
1207,722,0.003818,0.012911,0,2347,2347,2347,0,0,1,-11.8401863096,11.8401863096
9083,722,0.001618,0.013711,0,2288,2288,2288,0,0,1,-11.8401863096,11.8401863096
3363,1870,0.001062,0.007791,0,4018,4018,4018,0,0,1,-11.8401863096,11.8401863096
6539,1870,0.001809,0.008951,0,3459,3459,3459,0,0,1,-11.8401863096,11.8401863096
5792,1870,0.007142,0.020311,0,1468,1468,1468,0,0,1,-11.8401863096,11.8401863096
3363,8356,0.000942,0.008831,0,3557,3557,3557,0,0,1,-11.8401863096,11.8401863096
6539,8356,0.001769,0.008289,0,3727,3727,3727,0,0,1,-11.8401863096,11.8401863096
5792,8356,0.00728,0.019898,0,1491,1491,1491,0,0,1,-11.8401863096,11.8401863096
8828,5740,0.003569,0.017951,0,1726,1726,1726,0,0,1,-11.8401863096,11.8401863096
3443,8828,0.001991,0.007271,0,4191,4191,4191,0,0,1,-11.8401863096,11.8401863096
7701,8828,0.000391,0.001462,0,20873,20873,20873,0,0,1,-11.8401863096,11.8401863096
2619,8167,0.003502,0.018289,0,1697,1697,1697,0,0,1,-11.8401863096,11.8401863096
244,2619,0.001769,0.00824,0,3749,3749,3749,0,0,1,-11.8401863096,11.8401863096
7701,2619,0.0004,0.001431,0,21259,21259,21259,0,0,1,-11.8401863096,11.8401863096
1810,4740,0,0.000413,0,76483,76483,76483,0,0,1,-11.8401863096,11.8401863096
5279,7525,0.001471,0.1296,0,244,244,244,0,0,1,-11.8401863096,11.8401863096
2180,7374,0.00056,0.015018,0,2102,2102,2102,0,0,1,-11.8401863096,11.8401863096
164,8490,0.000631,0.01472,0,2144,2144,2144,0,0,1,-11.8401863096,11.8401863096
164,2180,0,0.001169,0,27021,27021,27021,0,0,1,-11.8401863096,11.8401863096
164,7596,0.000942,0.003342,0,9098,9098,9098,0,0,1,-11.8401863096,11.8401863096
164,2708,0.001582,0.002831,0,9741,9741,9741,0,0,1,-11.8401863096,11.8401863096
3119,7059,0.0008,0.003422,0,8989,8989,8989,0,0,1,-11.8401863096,11.8401863096
3119,7059,0.000822,0.003351,0,9155,9155,9155,0,0,1,-11.8401863096,11.8401863096
7596,2708,0.002631,0.004889,0,5690,5690,5690,0,0,1,-11.8401863096,11.8401863096
7596,2305,0.005418,0.022489,0,1366,1366,1366,0,0,1,-11.8401863096,11.8401863096
7596,2305,0.00552,0.022018,0,1392,1392,1392,0,0,1,-11.8401863096,11.8401863096
7394,7575,0.004091,0.020893,0,1484,1484,1484,0,0,1,-11.8401863096,11.8401863096
7394,7575,0.004,0.019339,0,1600,1600,1600,0,0,1,-11.8401863096,11.8401863096
7394,4415,0.016479,0.037058,0,779,779,779,0,0,1,-11.8401863096,11.8401863096
7394,4686,0.016347,0.05124,0,588,588,588,0,0,1,-11.8401863096,11.8401863096
5783,7575,0.007058,0.030587,0,1007,1007,1007,0,0,1,-11.8401863096,11.8401863096
5783,7575,0.007149,0.029934,0,1027,1027,1027,0,0,1,-11.8401863096,11.8401863096
6823,6202,0.002089,0.003449,0,7834,7834,7834,0,0,1,-11.8401863096,11.8401863096
6823,6202,0.002129,0.003378,0,7911,7911,7911,0,0,1,-11.8401863096,11.8401863096
2330,712,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
712,4272,0.007489,0.0516,0,606,606,606,0,0,1,-11.8401863096,11.8401863096
712,4272,0.008489,0.050569,0,617,617,617,0,0,1,-11.8401863096,11.8401863096
878,3206,0,0.047951,0,659,659,659,0,0,1,-11.8401863096,11.8401863096
7090,3206,0.001649,0.016591,0,1895,1895,1895,0,0,1,-11.8401863096,11.8401863096
7844,3206,0.001618,0.016898,0,1861,1861,1861,0,0,1,-11.8401863096,11.8401863096
3497,6202,0.006871,0.039911,0,780,780,780,0,0,1,-11.8401863096,11.8401863096
3497,6202,0.007009,0.039089,0,796,796,796,0,0,1,-11.8401863096,11.8401863096
3497,3182,0.001658,0.011871,0,2636,2636,2636,0,0,1,-11.8401863096,11.8401863096
3497,3182,0.001631,0.010991,0,2843,2843,2843,0,0,1,-11.8401863096,11.8401863096
5426,9120,0.00092,0.004689,0,6611,6611,6611,0,0,1,-11.8401863096,11.8401863096
133,9120,0.002049,0.0038,0,7317,7317,7317,0,0,1,-11.8401863096,11.8401863096
6323,9120,0.005649,0.026,0,1188,1188,1188,0,0,1,-11.8401863096,11.8401863096
5426,3047,0.000902,0.004782,0,6492,6492,6492,0,0,1,-11.8401863096,11.8401863096
275,3047,0.003471,0.014471,0,2123,2123,2123,0,0,1,-11.8401863096,11.8401863096
133,3047,0.002089,0.00372,0,7404,7404,7404,0,0,1,-11.8401863096,11.8401863096
4188,1880,0.003569,0.010671,0,2808,2808,2808,0,0,1,-11.8401863096,11.8401863096
3898,4188,0.019782,0.061658,0,488,488,488,0,0,1,-11.8401863096,11.8401863096
486,5740,0.000409,0.0014,0,21658,21658,21658,0,0,1,-11.8401863096,11.8401863096
5740,539,0.003302,0.017311,0,1793,1793,1793,0,0,1,-11.8401863096,11.8401863096
486,8167,0.000409,0.001369,0,22108,22108,22108,0,0,1,-11.8401863096,11.8401863096
8167,539,0.003231,0.016031,0,1932,1932,1932,0,0,1,-11.8401863096,11.8401863096
9094,8463,0.000751,0.005711,0,5484,5484,5484,0,0,1,-11.8401863096,11.8401863096
9094,8994,0.0018,0.00716,0,299,4279,4279,0,0,1,-11.8401863096,11.8401863096
6354,9094,0.001978,0.013462,0,2322,2322,2322,0,0,1,-11.8401863096,11.8401863096
9094,1936,0.001502,0.0056,0,5449,5449,5449,0,0,1,-11.8401863096,11.8401863096
3280,6423,0.005991,0.0284,0,1089,1089,1089,0,0,1,-11.8401863096,11.8401863096
2055,6423,0.000302,0.000858,0,34727,34727,34727,0,0,1,-11.8401863096,11.8401863096
6275,6423,0.002622,0.013231,0,2342,2342,2342,0,0,1,-11.8401863096,11.8401863096
7138,5618,0.004271,0.019502,0,1583,1583,1583,0,0,1,-11.8401863096,11.8401863096
2055,5618,0.000271,0.000969,0,31394,31394,31394,0,0,1,-11.8401863096,11.8401863096
6275,5618,0.00356,0.014378,0,2133,2133,2133,0,0,1,-11.8401863096,11.8401863096
6288,3456,0.0022,0.009569,0,3218,3218,3218,0,0,1,-11.8401863096,11.8401863096
2745,3456,0.000311,0.001169,0,26113,26113,26113,0,0,1,-11.8401863096,11.8401863096
3301,3456,0.001889,0.006311,0,4795,4795,4795,0,0,1,-11.8401863096,11.8401863096
2745,3280,0.000271,0.00132,0,23441,23441,23441,0,0,1,-11.8401863096,11.8401863096
3301,3280,0.001929,0.006178,0,260,4881,4881,0,0,1,-11.8401863096,11.8401863096
790,6600,0.000339,0.001149,0,26368,26368,26368,0,0,1,-11.8401863096,11.8401863096
472,8889,0.002591,0.014418,0,2157,2157,2157,0,0,1,-11.8401863096,11.8401863096
472,775,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
6356,3443,0.0014,0.00652,0,4737,4737,4737,0,0,1,-11.8401863096,11.8401863096
8164,3443,0.000418,0.001338,0,22534,22534,22534,0,0,1,-11.8401863096,11.8401863096
6356,244,0.001369,0.006649,0,4654,4654,4654,0,0,1,-11.8401863096,11.8401863096
8164,244,0.000369,0.00152,0,20195,20195,20195,0,0,1,-11.8401863096,11.8401863096
8814,5320,0.004689,0.018151,0,1685,1685,1685,0,0,1,-11.8401863096,11.8401863096
8814,5320,0.004591,0.018498,0,1658,1658,1658,0,0,1,-11.8401863096,11.8401863096
1255,143,9.8e-05,0.00028,0,106479,106479,106479,0,0,1,-11.8401863096,11.8401863096
1255,3974,0.003698,0.0198,0,1569,1569,1569,0,0,1,-11.8401863096,11.8401863096
8016,1255,0.005471,0.0206,0,1482,1482,1482,0,0,1,-11.8401863096,11.8401863096
8016,1255,0.0062,0.020191,0,1496,1496,1496,0,0,1,-11.8401863096,11.8401863096
1255,4362,0.006098,0.030551,0,1014,1014,1014,0,0,1,-11.8401863096,11.8401863096
950,5792,0.004809,0.019751,0,1554,1554,1554,0,0,1,-11.8401863096,11.8401863096
950,5792,0.004711,0.018289,0,260,1673,1673,0,0,1,-11.8401863096,11.8401863096
3397,6045,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
6288,7138,0.007929,0.044022,0,707,707,707,0,0,1,-11.8401863096,11.8401863096
6057,1352,0.009782,0.033938,0,895,895,895,0,0,1,-11.8401863096,11.8401863096
6057,6559,0.003609,0.016889,0,1829,1829,1829,0,0,1,-11.8401863096,11.8401863096
656,1392,0.00044,0.027591,0,1145,1145,1145,0,0,1,-11.8401863096,11.8401863096
6835,3538,0.000419,0.027979,0,1129,1129,1129,0,0,1,-11.8401863096,11.8401863096
351,3538,0.000409,0.02851,0,1108,1108,1108,0,0,1,-11.8401863096,11.8401863096
1392,3538,0,0.000461,0,68520,68520,68520,0,0,1,-11.8401863096,11.8401863096
1392,2824,0.000531,0.005581,0,5635,5635,5635,0,0,1,-11.8401863096,11.8401863096
1052,1392,0.003841,0.022461,0,476,1387,1387,0,0,1,-11.8401863096,11.8401863096
3538,140,0.000539,0.005461,0,400,5757,5757,0,0,1,-11.8401863096,11.8401863096
3878,3538,0.00376,0.022901,0,457,1362,1362,0,0,1,-11.8401863096,11.8401863096
5001,8862,0.028843,0.060992,0,469,469,469,0,0,1,-11.8401863096,11.8401863096
5001,8862,0.029397,0.059744,0,475,475,475,0,0,1,-11.8401863096,11.8401863096
1810,6342,0.001727,0.00924,0,3361,3361,3361,0,0,1,-11.8401863096,11.8401863096
1777,1810,0.004851,0.02724,0,1142,1142,1142,0,0,1,-11.8401863096,11.8401863096
1352,6559,0.0138,0.040249,0,260,743,743,0,0,1,-11.8401863096,11.8401863096
1352,643,0.007098,0.022329,0,1349,1349,1349,0,0,1,-11.8401863096,11.8401863096
1352,1836,0.001902,0.008391,0,3672,3672,3672,0,0,1,-11.8401863096,11.8401863096
1352,1836,0.001929,0.008209,0,3746,3746,3746,0,0,1,-11.8401863096,11.8401863096
1670,1352,0.001649,0.01228,0,2550,2550,2550,0,0,1,-11.8401863096,11.8401863096
1670,1352,0.001471,0.01392,0,2257,2257,2257,0,0,1,-11.8401863096,11.8401863096
1352,7628,0.000582,0.040991,0,299,771,771,0,0,1,-11.8401863096,11.8401863096
1352,311,0.01116,0.033671,0,286,891,891,0,0,1,-11.8401863096,11.8401863096
6998,2482,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
5008,8249,0.00031,0.00312,0,1251,10075,10075,0,0,1,-11.8401863096,11.8401863096
6068,8249,0.00069,0.00769,0,1810,4092,4092,0,0,1,-11.8401863096,11.8401863096
6139,5450,0.010471,0.029289,0,1016,1016,1016,0,0,1,-11.8401863096,11.8401863096
6139,5450,0.010671,0.028671,0,1033,1033,1033,0,0,1,-11.8401863096,11.8401863096
344,6139,0.00624,0.021871,0,299,1389,1389,0,0,1,-11.8401863096,11.8401863096
344,6139,0.007071,0.021431,0,299,1400,1400,0,0,1,-11.8401863096,11.8401863096
8881,7751,9.8e-05,0.00028,0,106479,106479,106479,0,0,1,-11.8401863096,11.8401863096
8881,6559,0.001062,0.003351,0,8986,8986,8986,0,0,1,-11.8401863096,11.8401863096
8881,5342,0.002111,0.02008,0,1565,1565,1565,0,0,1,-11.8401863096,11.8401863096
8881,6399,0.001009,0.010929,0,2878,2878,2878,0,0,1,-11.8401863096,11.8401863096
1670,8881,0.004711,0.050609,0,622,622,622,0,0,1,-11.8401863096,11.8401863096
8881,9083,0.011462,0.02396,0,1190,1190,1190,0,0,1,-11.8401863096,11.8401863096
5279,2350,0,0.0444,0,712,712,712,0,0,1,-11.8401863096,11.8401863096
5279,1123,0.001698,0.1128,0,280,280,280,0,0,1,-11.8401863096,11.8401863096
5279,1633,8.9e-05,0.000742,0,42268,42268,42268,0,0,1,-11.8401863096,11.8401863096
5279,1633,8.9e-05,0.000729,0,43011,43011,43011,0,0,1,-11.8401863096,11.8401863096
5279,2812,0.000302,0.000809,0,36580,36580,36580,0,0,1,-11.8401863096,11.8401863096
5279,9029,0.001502,0.002182,0,11925,11925,11925,0,0,1,-11.8401863096,11.8401863096
5279,6149,0.001311,0.001871,0,13827,13827,13827,0,0,1,-11.8401863096,11.8401863096
5279,6149,0.001369,0.00204,0,12858,12858,12858,0,0,1,-11.8401863096,11.8401863096
5279,4616,0.001049,0.00308,0,273,9709,9709,0,0,1,-11.8401863096,11.8401863096
1777,5893,0.014967,0.09105,0,343,343,343,0,0,1,-11.8401863096,11.8401863096
5296,5893,0.028959,0.12905,0,239,239,239,0,0,1,-11.8401863096,11.8401863096
2478,5893,0.006438,0.041256,0,757,757,757,0,0,1,-11.8401863096,11.8401863096
2478,5893,0.006554,0.040364,0,773,773,773,0,0,1,-11.8401863096,11.8401863096
2350,1260,0,0.012742,0,2479,2479,2479,0,0,1,-11.8401863096,11.8401863096
6354,8463,0.001018,0.00868,0,3615,3615,3615,0,0,1,-11.8401863096,11.8401863096
6354,8994,0.001871,0.00548,0,5455,5455,5455,0,0,1,-11.8401863096,11.8401863096
8994,7476,0.00228,0.004338,0,6446,6446,6446,0,0,1,-11.8401863096,11.8401863096
8994,7476,0.00224,0.004431,0,6362,6362,6362,0,0,1,-11.8401863096,11.8401863096
3023,806,0.00076,0.00747,0,1678,4207,4207,0,0,1,-11.8401863096,11.8401863096
5674,806,0.00103,0.01061,0,1481,2964,2964,0,0,1,-11.8401863096,11.8401863096
2240,8991,0.002689,0.013818,0,2244,2244,2244,0,0,1,-11.8401863096,11.8401863096
539,2240,0.002111,0.003769,0,7313,7313,7313,0,0,1,-11.8401863096,11.8401863096
539,2240,0.002151,0.003689,0,273,7397,7397,0,0,1,-11.8401863096,11.8401863096
8814,5426,0.00176,0.012702,0,2464,2464,2464,0,0,1,-11.8401863096,11.8401863096
8814,5426,0.001729,0.012951,0,2418,2418,2418,0,0,1,-11.8401863096,11.8401863096
5748,1046,0.000151,0.000511,0,59281,59281,59281,0,0,1,-11.8401863096,11.8401863096
5748,1046,0.000151,0.000502,0,260,60257,60257,0,0,1,-11.8401863096,11.8401863096
5748,1836,0.01076,0.05508,0,563,563,563,0,0,1,-11.8401863096,11.8401863096
5748,1836,0.010542,0.05616,0,553,553,553,0,0,1,-11.8401863096,11.8401863096
5748,6824,0.003089,0.009,0,3320,3320,3320,0,0,1,-11.8401863096,11.8401863096
5748,6824,0.003031,0.009169,0,3271,3271,3271,0,0,1,-11.8401863096,11.8401863096
5748,6275,0.001849,0.00872,0,3544,3544,3544,0,0,1,-11.8401863096,11.8401863096
5748,6275,0.00188,0.008538,0,3614,3614,3614,0,0,1,-11.8401863096,11.8401863096
2974,3301,0.004151,0.01556,0,1962,1962,1962,0,0,1,-11.8401863096,11.8401863096
1670,2974,0.006591,0.026778,0,299,1146,1146,0,0,1,-11.8401863096,11.8401863096
6998,8875,0.00056,0.038671,0,507,817,817,0,0,1,-11.8401863096,11.8401863096
1747,593,0,0.00045,0,757,70195,70195,0,0,1,-11.8401863096,11.8401863096
593,8230,0.00162,0.01968,0,1600,1600,1600,0,0,1,-11.8401863096,11.8401863096
6998,8772,9.8e-05,0.00028,0,106479,106479,106479,0,0,1,-11.8401863096,11.8401863096
6998,6356,0.002649,0.015111,0,2059,2059,2059,0,0,1,-11.8401863096,11.8401863096
6998,6356,0.002702,0.014809,0,2099,2099,2099,0,0,1,-11.8401863096,11.8401863096
6998,5031,0.0008,0.005711,0,5478,5478,5478,0,0,1,-11.8401863096,11.8401863096
6998,5031,0.000782,0.005809,0,5390,5390,5390,0,0,1,-11.8401863096,11.8401863096
6998,3299,0.001049,0.007738,0,286,4046,4046,0,0,1,-11.8401863096,11.8401863096
6998,3299,0.001071,0.007569,0,299,4133,4133,0,0,1,-11.8401863096,11.8401863096
6998,3119,0.005138,0.025338,0,1222,1222,1222,0,0,1,-11.8401863096,11.8401863096
6998,3119,0.005031,0.025831,0,1201,1201,1201,0,0,1,-11.8401863096,11.8401863096
6998,1464,0.003658,0.029071,0,1079,1079,1079,0,0,1,-11.8401863096,11.8401863096
6998,1464,0.004151,0.028489,0,1098,1098,1098,0,0,1,-11.8401863096,11.8401863096
1221,1350,0.001471,0.011471,0,2732,2732,2732,0,0,1,-11.8401863096,11.8401863096
1221,1350,0.001502,0.011218,0,2791,2791,2791,0,0,1,-11.8401863096,11.8401863096
2305,1350,0.001871,0.014511,0,2159,2159,2159,0,0,1,-11.8401863096,11.8401863096
2305,1350,0.001902,0.0142,0,2205,2205,2205,0,0,1,-11.8401863096,11.8401863096
199,7195,0.000351,0.004662,0,6757,6757,6757,0,0,1,-11.8401863096,11.8401863096
52,199,0.00772,0.033818,0,911,911,911,0,0,1,-11.8401863096,11.8401863096
4964,8432,0,0.00051,0,1909,61936,61936,0,0,1,-11.8401863096,11.8401863096
8432,3190,0.00076,0.0119,0,790,2650,2650,0,0,1,-11.8401863096,11.8401863096
8432,3352,0.00025,0.00316,0,1580,9965,9965,0,0,1,-11.8401863096,11.8401863096
4964,3484,0.00077,0.01164,0,823,2708,2708,0,0,1,-11.8401863096,11.8401863096
4964,6766,0.00025,0.00322,0,1481,9781,9781,0,0,1,-11.8401863096,11.8401863096
838,6295,0.001369,0.021182,0,494,1489,1489,0,0,1,-11.8401863096,11.8401863096
3190,3484,0,0.00052,0,757,60745,60745,0,0,1,-11.8401863096,11.8401863096
3190,6263,0.00015,0.00328,0,790,9621,9621,0,0,1,-11.8401863096,11.8401863096
395,3190,0.00016,0.00314,0,1349,10047,10047,0,0,1,-11.8401863096,11.8401863096
3484,6068,0.00017,0.00321,0,987,9827,9827,0,0,1,-11.8401863096,11.8401863096
5843,3484,0.00018,0.00308,0,954,10239,10239,0,0,1,-11.8401863096,11.8401863096
3210,4021,0.00024,0.01948,0,757,1622,1622,0,0,1,-11.8401863096,11.8401863096
1670,7425,0.000631,0.037902,0,834,834,834,0,0,1,-11.8401863096,11.8401863096
2381,5772,0.00244,0.01532,0,2037,2037,2037,0,0,1,-11.8401863096,11.8401863096
281,8086,0,0.00053,0,757,59599,59599,0,0,1,-11.8401863096,11.8401863096
281,6068,0.00013,0.00282,0,987,11190,11190,0,0,1,-11.8401863096,11.8401863096
4077,281,0.00038,0.00708,0,1218,4456,4456,0,0,1,-11.8401863096,11.8401863096
8086,6263,0.00013,0.00261,0,1086,12088,12088,0,0,1,-11.8401863096,11.8401863096
5888,8086,0.00038,0.00722,0,1448,4369,4369,0,0,1,-11.8401863096,11.8401863096
1477,5255,0.00016,0.002769,0,11389,11389,11389,0,0,1,-11.8401863096,11.8401863096
3960,5255,0.00016,0.00272,0,299,11593,11593,0,0,1,-11.8401863096,11.8401863096
8037,5255,0.00016,0.002662,0,299,11845,11845,0,0,1,-11.8401863096,11.8401863096
1989,1597,0.024479,0.081727,0,371,371,371,0,0,1,-11.8401863096,11.8401863096
6923,1597,0.024248,0.064893,0,456,456,456,0,0,1,-11.8401863096,11.8401863096
676,8706,0.0084,0.04056,0,763,763,763,0,0,1,-11.8401863096,11.8401863096
8706,205,0.003809,0.0248,0,1259,1259,1259,0,0,1,-11.8401863096,11.8401863096
8706,4362,0.002542,0.014569,0,2136,2136,2136,0,0,1,-11.8401863096,11.8401863096
8706,4362,0.002591,0.01428,0,2177,2177,2177,0,0,1,-11.8401863096,11.8401863096
7584,7736,9.8e-05,0.00028,0,106479,106479,106479,0,0,1,-11.8401863096,11.8401863096
7584,5591,0.003071,0.01636,0,1898,1898,1898,0,0,1,-11.8401863096,11.8401863096
7584,5364,0.003889,0.027022,0,1158,1158,1158,0,0,1,-11.8401863096,11.8401863096
4774,7584,0.00624,0.036009,0,865,865,865,0,0,1,-11.8401863096,11.8401863096
4774,7584,0.00636,0.035258,0,882,882,882,0,0,1,-11.8401863096,11.8401863096
5255,2796,0.000982,0.001529,0,17383,17383,17383,0,0,1,-11.8401863096,11.8401863096
5255,2796,0.000991,0.001502,0,17554,17554,17554,0,0,1,-11.8401863096,11.8401863096
8642,5255,0.00052,0.004991,0,260,6295,6295,0,0,1,-11.8401863096,11.8401863096
5255,2703,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
650,4104,0.012182,0.034826,0,857,857,857,0,0,1,-11.8401863096,11.8401863096
1989,650,0.025744,0.059,0,491,491,491,0,0,1,-11.8401863096,11.8401863096
4130,1635,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
6167,4130,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6167,5872,0.003129,0.015031,0,2058,2058,2058,0,0,1,-11.8401863096,11.8401863096
4130,496,0.00228,0.019871,0,1580,1580,1580,0,0,1,-11.8401863096,11.8401863096
4130,5872,0.002791,0.017031,0,1831,1831,1831,0,0,1,-11.8401863096,11.8401863096
6582,3462,0.001431,0.01252,0,2507,2507,2507,0,0,1,-11.8401863096,11.8401863096
6582,4082,0.001649,0.007631,0,4046,4046,4046,0,0,1,-11.8401863096,11.8401863096
6582,5246,0.001471,0.008649,0,3601,3601,3601,0,0,1,-11.8401863096,11.8401863096
496,5872,0.00656,0.009071,0,260,2822,2822,0,0,1,-11.8401863096,11.8401863096
6047,3664,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
2077,9063,0,0.00028,0,112812,112812,112812,0,0,1,-11.8401863096,11.8401863096
3224,8044,0.000521,0.001529,0,391,19555,19555,0,0,1,-11.8401863096,11.8401863096
76,5742,0.000219,0.00095,0,438,32401,32401,0,0,1,-11.8401863096,11.8401863096
38,5742,0.000219,0.00088,0,533,34833,34833,0,0,1,-11.8401863096,11.8401863096
8814,9118,0.002391,0.015618,0,2000,2000,2000,0,0,1,-11.8401863096,11.8401863096
5008,919,0,0.00054,0,1448,58496,58496,0,0,1,-11.8401863096,11.8401863096
1788,5008,0.00079,0.01037,0,1678,3038,3038,0,0,1,-11.8401863096,11.8401863096
662,5008,0.00022,0.00296,0,1645,10643,10643,0,0,1,-11.8401863096,11.8401863096
8604,919,0.00077,0.01056,0,1810,2984,2984,0,0,1,-11.8401863096,11.8401863096
6354,4295,0.000649,0.03712,0,851,851,851,0,0,1,-11.8401863096,11.8401863096
6354,5203,0.003302,0.019138,0,1627,1627,1627,0,0,1,-11.8401863096,11.8401863096
6354,5203,0.003369,0.018742,0,1659,1659,1659,0,0,1,-11.8401863096,11.8401863096
6354,472,0.001769,0.018222,0,1726,1726,1726,0,0,1,-11.8401863096,11.8401863096
6354,7476,0.000858,0.006809,0,4603,4603,4603,0,0,1,-11.8401863096,11.8401863096
6354,7476,0.000969,0.006671,0,4686,4686,4686,0,0,1,-11.8401863096,11.8401863096
6354,8792,0.005551,0.03908,0,801,801,801,0,0,1,-11.8401863096,11.8401863096
6354,8792,0.005431,0.039822,0,786,786,786,0,0,1,-11.8401863096,11.8401863096
6354,8792,0.005311,0.036871,0,848,848,848,0,0,1,-11.8401863096,11.8401863096
1020,1094,0.002169,0.016271,0,1925,1925,1925,0,0,1,-11.8401863096,11.8401863096
3182,1094,0.007418,0.07832,0,402,402,402,0,0,1,-11.8401863096,11.8401863096
4825,3023,0,0.0005,0,757,63175,63175,0,0,1,-11.8401863096,11.8401863096
4825,6345,0,0.00049,0,757,64464,64464,0,0,1,-11.8401863096,11.8401863096
4825,8114,0.00079,0.00848,0,1580,3709,3709,0,0,1,-11.8401863096,11.8401863096
4825,3210,0.00183,0.0174,0,1415,1806,1806,0,0,1,-11.8401863096,11.8401863096
3023,6345,0,0.00048,0,757,65807,65807,0,0,1,-11.8401863096,11.8401863096
3023,8773,0.0008,0.0083,0,1678,3789,3789,0,0,1,-11.8401863096,11.8401863096
7884,71,0.004449,0.02404,0,1293,1293,1293,0,0,1,-11.8401863096,11.8401863096
7884,71,0.004529,0.023551,0,1318,1318,1318,0,0,1,-11.8401863096,11.8401863096
7884,6202,0.006791,0.013271,0,260,2119,2119,0,0,1,-11.8401863096,11.8401863096
7884,1106,0.00424,0.030378,0,1030,1030,1030,0,0,1,-11.8401863096,11.8401863096
7884,1106,0.004151,0.028129,0,1111,1111,1111,0,0,1,-11.8401863096,11.8401863096
7884,7305,0.002311,0.003622,0,7352,7352,7352,0,0,1,-11.8401863096,11.8401863096
7884,7305,0.002062,0.004102,0,6881,6881,6881,0,0,1,-11.8401863096,11.8401863096
7884,6987,0.00452,0.029609,0,1055,1055,1055,0,0,1,-11.8401863096,11.8401863096
7884,6987,0.004422,0.030169,0,1036,1036,1036,0,0,1,-11.8401863096,11.8401863096
7884,4774,0.00416,0.023058,0,1349,1349,1349,0,0,1,-11.8401863096,11.8401863096
7884,3620,0.002831,0.020742,0,273,1509,1509,0,0,1,-11.8401863096,11.8401863096
3119,1722,0.002338,0.01592,0,1964,1964,1964,0,0,1,-11.8401863096,11.8401863096
585,3148,9.8e-05,0.00028,0,106479,106479,106479,0,0,1,-11.8401863096,11.8401863096
1106,585,0.004969,0.03636,0,861,861,861,0,0,1,-11.8401863096,11.8401863096
6987,585,0.003431,0.015698,0,1966,1966,1966,0,0,1,-11.8401863096,11.8401863096
7275,585,0.00456,0.027582,0,1130,1130,1130,0,0,1,-11.8401863096,11.8401863096
8114,8773,0,0.00047,0,757,67208,67208,0,0,1,-11.8401863096,11.8401863096
8393,8114,0.00093,0.01185,0,1810,2658,2658,0,0,1,-11.8401863096,11.8401863096
139,8773,0.00091,0.01207,0,1810,2610,2610,0,0,1,-11.8401863096,11.8401863096
676,6439,9.8e-05,0.00028,0,106479,106479,106479,0,0,1,-11.8401863096,11.8401863096
8738,676,0.000529,0.003151,0,9887,9887,9887,0,0,1,-11.8401863096,11.8401863096
8738,676,0.00052,0.003209,0,9717,9717,9717,0,0,1,-11.8401863096,11.8401863096
676,205,0.00352,0.020578,0,1514,1514,1514,0,0,1,-11.8401863096,11.8401863096
8862,6915,0.039182,0.089413,0,324,324,324,0,0,1,-11.8401863096,11.8401863096
8862,9205,0.033686,0.067124,0,421,421,421,0,0,1,-11.8401863096,11.8401863096
6393,4057,0.044992,0.093174,0,306,306,306,0,0,1,-11.8401863096,11.8401863096
6028,6393,0.013678,0.052479,0,583,583,583,0,0,1,-11.8401863096,11.8401863096
4872,6393,0.005686,0.022893,0,1340,1340,1340,0,0,1,-11.8401863096,11.8401863096
6393,7136,0.034281,0.094653,0,314,314,314,0,0,1,-11.8401863096,11.8401863096
2769,6118,0,0.00045,0,70195,70195,70195,0,0,1,-11.8401863096,11.8401863096
76,2769,0.00032,0.001469,0,438,21010,21010,0,0,1,-11.8401863096,11.8401863096
38,6118,0.000289,0.001039,0,457,29290,29290,0,0,1,-11.8401863096,11.8401863096
3224,7117,0.00324,0.017628,0,1763,1763,1763,0,0,1,-11.8401863096,11.8401863096
3224,8525,0.002678,0.019298,0,1622,1622,1622,0,0,1,-11.8401863096,11.8401863096
3224,5346,0.000529,0.001504,0,19813,19813,19813,0,0,1,-11.8401863096,11.8401863096
4993,3335,0.00042,0.0261,0,757,1211,1211,0,0,1,-11.8401863096,11.8401863096
6832,4797,0.00043,0.02555,0,757,1237,1237,0,0,1,-11.8401863096,11.8401863096
6489,4797,0.00044,0.02499,0,757,1264,1264,0,0,1,-11.8401863096,11.8401863096
8284,4797,0.00039,0.02833,0,757,1115,1115,0,0,1,-11.8401863096,11.8401863096
577,1362,0.00019,0.01594,0,1982,1982,1982,0,0,1,-11.8401863096,11.8401863096
268,1057,0.000419,0.026099,0,1211,1211,1211,0,0,1,-11.8401863096,11.8401863096
2728,5979,0.00043,0.02555,0,1237,1237,1237,0,0,1,-11.8401863096,11.8401863096
8662,8298,0.00038,0.02888,0,757,1094,1094,0,0,1,-11.8401863096,11.8401863096
6884,4059,0.00038,0.02944,0,757,1073,1073,0,0,1,-11.8401863096,11.8401863096
3723,3335,0.00037,0.02999,0,1054,1054,1054,0,0,1,-11.8401863096,11.8401863096
1890,3335,0.00036,0.02777,0,1138,1138,1138,0,0,1,-11.8401863096,11.8401863096
71,8141,9.8e-05,0.00028,0,106479,106479,106479,0,0,1,-11.8401863096,11.8401863096
7295,71,0.003951,0.02048,0,1515,1515,1515,0,0,1,-11.8401863096,11.8401863096
71,7297,0.003858,0.020871,0,1489,1489,1489,0,0,1,-11.8401863096,11.8401863096
4797,8298,0,0.00046,0,757,68669,68669,0,0,1,-11.8401863096,11.8401863096
4797,4059,0,0.00045,0,757,70195,70195,0,0,1,-11.8401863096,11.8401863096
4797,7388,0,0.00051,0,823,61936,61936,0,0,1,-11.8401863096,11.8401863096
4797,2002,0,0.00052,0,823,60745,60745,0,0,1,-11.8401863096,11.8401863096
2448,5979,0,0.00051,0,61936,61936,61936,0,0,1,-11.8401863096,11.8401863096
2448,1057,0,0.000521,0,60629,60629,60629,0,0,1,-11.8401863096,11.8401863096
2448,6282,0,0.000531,0,381,59487,59487,0,0,1,-11.8401863096,11.8401863096
2448,4340,0,0.000539,0,58604,58604,58604,0,0,1,-11.8401863096,11.8401863096
3335,8298,0,0.00053,0,1415,59599,59599,0,0,1,-11.8401863096,11.8401863096
3335,4059,0,0.00054,0,954,58496,58496,0,0,1,-11.8401863096,11.8401863096
3335,7388,0,0.0005,0,1119,63175,63175,0,0,1,-11.8401863096,11.8401863096
3335,2002,0,0.00049,0,921,64464,64464,0,0,1,-11.8401863096,11.8401863096
326,5979,0,0.0005,0,63175,63175,63175,0,0,1,-11.8401863096,11.8401863096
326,1057,0,0.00049,0,64464,64464,64464,0,0,1,-11.8401863096,11.8401863096
326,6282,0,0.000479,0,65945,65945,65945,0,0,1,-11.8401863096,11.8401863096
326,4340,0,0.000469,0,67351,67351,67351,0,0,1,-11.8401863096,11.8401863096
4858,8298,0.00043,0.00544,0,1580,5789,5789,0,0,1,-11.8401863096,11.8401863096
2523,5979,0,0.000461,0,476,68520,68520,0,0,1,-11.8401863096,11.8401863096
1057,1362,0,0.00045,0,457,70195,70195,0,0,1,-11.8401863096,11.8401863096
1956,7388,0.00038,0.00616,0,1448,5119,5119,0,0,1,-11.8401863096,11.8401863096
5299,2002,0.00041,0.02721,0,1086,1161,1161,0,0,1,-11.8401863096,11.8401863096
4340,1052,0.002081,0.023,0,533,1368,1368,0,0,1,-11.8401863096,11.8401863096
6662,838,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
5165,2722,0,0.00048,0,1514,65807,65807,0,0,1,-11.8401863096,11.8401863096
5165,1689,0.0011,0.01189,0,1810,2646,2646,0,0,1,-11.8401863096,11.8401863096
5165,3210,0.00084,0.00906,0,1020,3472,3472,0,0,1,-11.8401863096,11.8401863096
2722,1689,0.00112,0.01165,0,1876,2699,2699,0,0,1,-11.8401863096,11.8401863096
2722,8230,0.00115,0.0114,0,1744,2757,2757,0,0,1,-11.8401863096,11.8401863096
2722,5674,0.00086,0.00887,0,1283,3545,3545,0,0,1,-11.8401863096,11.8401863096
3363,7195,0.00116,0.00912,0,260,3436,3436,0,0,1,-11.8401863096,11.8401863096
3363,7195,0.001129,0.009298,0,3373,3373,3373,0,0,1,-11.8401863096,11.8401863096
7195,8977,0.000609,0.005058,0,6201,6201,6201,0,0,1,-11.8401863096,11.8401863096
52,7195,0.008009,0.04,0,775,775,775,0,0,1,-11.8401863096,11.8401863096
7195,3868,0.002289,0.016218,0,1929,1929,1929,0,0,1,-11.8401863096,11.8401863096
3363,392,0.003098,0.032729,0,961,961,961,0,0,1,-11.8401863096,11.8401863096
3363,3530,0.002982,0.013058,0,2359,2359,2359,0,0,1,-11.8401863096,11.8401863096
3363,3530,0.00304,0.0128,0,2401,2401,2401,0,0,1,-11.8401863096,11.8401863096
3363,5829,0.008791,0.059622,0,525,525,525,0,0,1,-11.8401863096,11.8401863096
8977,6539,0.000511,0.004409,0,7117,7117,7117,0,0,1,-11.8401863096,11.8401863096
7675,6539,0.009391,0.030809,0,981,981,981,0,0,1,-11.8401863096,11.8401863096
7675,6539,0.009191,0.031391,0,260,966,966,0,0,1,-11.8401863096,11.8401863096
1702,2900,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-11.8401863096,11.8401863096
6202,1702,0.00276,0.014782,0,2101,2101,2101,0,0,1,-11.8401863096,11.8401863096
6202,1702,0.002809,0.014458,0,2145,2145,2145,0,0,1,-11.8401863096,11.8401863096
1106,1702,0.003138,0.017502,0,1777,1777,1777,0,0,1,-11.8401863096,11.8401863096
1106,1702,0.0032,0.017138,0,1812,1812,1812,0,0,1,-11.8401863096,11.8401863096
5916,6342,0.002033,0.005273,0,5590,5590,5590,0,0,1,-11.8401863096,11.8401863096
4302,6342,0.036066,0.160107,0,193,193,193,0,0,1,-11.8401863096,11.8401863096
733,8917,0.027686,0.04614,0,588,588,588,0,0,1,-11.8401863096,11.8401863096
5423,8917,0.025107,0.051372,0,553,553,553,0,0,1,-11.8401863096,11.8401863096
1777,548,0.002479,0.01086,0,2836,2836,2836,0,0,1,-11.8401863096,11.8401863096
548,6923,0.013603,0.051876,0,589,589,589,0,0,1,-11.8401863096,11.8401863096
9029,8508,0.00176,0.108,0,293,293,293,0,0,1,-11.8401863096,11.8401863096
1591,5558,0,0.00047,0,987,67208,67208,0,0,1,-11.8401863096,11.8401863096
1591,8604,0.00038,0.00366,0,1744,8585,8585,0,0,1,-11.8401863096,11.8401863096
1591,8264,0.00052,0.00633,0,1909,4974,4974,0,0,1,-11.8401863096,11.8401863096
1124,8510,0,0.00051,0,61936,61936,61936,0,0,1,-11.8401863096,11.8401863096
1124,3257,0.001599,0.015599,0,2015,2015,2015,0,0,1,-11.8401863096,11.8401863096
5311,1124,0.00212,0.022349,0,1408,1408,1408,0,0,1,-11.8401863096,11.8401863096
5558,1788,0.00034,0.00415,0,1645,7586,7586,0,0,1,-11.8401863096,11.8401863096
8211,5558,0.00051,0.00646,0,1744,4875,4875,0,0,1,-11.8401863096,11.8401863096
8510,369,0.00163,0.015271,0,2057,2057,2057,0,0,1,-11.8401863096,11.8401863096
3891,8510,0.002159,0.021901,0,1436,1436,1436,0,0,1,-11.8401863096,11.8401863096
5952,784,0.00224,0.015018,0,2081,2081,2081,0,0,1,-11.8401863096,11.8401863096
5952,3182,0.004111,0.00652,0,4099,4099,4099,0,0,1,-11.8401863096,11.8401863096
5952,3182,0.004191,0.006391,0,4134,4134,4134,0,0,1,-11.8401863096,11.8401863096
6923,5108,0.00238,0.006744,0,4417,4417,4417,0,0,1,-11.8401863096,11.8401863096
5829,392,0.003329,0.033129,0,949,949,949,0,0,1,-11.8401863096,11.8401863096
1633,8389,0.005809,0.021182,0,1439,1439,1439,0,0,1,-11.8401863096,11.8401863096
1633,8389,0.005689,0.021591,0,1415,1415,1415,0,0,1,-11.8401863096,11.8401863096
8389,2720,0.00132,0.01052,0,2980,2980,2980,0,0,1,-11.8401863096,11.8401863096
8389,243,0.001129,0.012329,0,2552,2552,2552,0,0,1,-11.8401863096,11.8401863096
8389,4409,0.001569,0.1224,0,259,259,259,0,0,1,-11.8401863096,11.8401863096
3119,2572,0.000662,0.036351,0,468,869,869,0,0,1,-11.8401863096,11.8401863096
4318,7404,0.001777,0.009107,0,3405,3405,3405,0,0,1,-11.8401863096,11.8401863096
4318,1338,0.002967,0.002901,0,7613,7613,7613,0,0,1,-11.8401863096,11.8401863096
4318,8288,0.017893,0.057479,0,525,525,525,0,0,1,-11.8401863096,11.8401863096
7404,8882,0.000554,0.001091,0,25816,25816,25816,0,0,1,-11.8401863096,11.8401863096
7404,7565,0.006339,0.022603,0,1346,1346,1346,0,0,1,-11.8401863096,11.8401863096
1338,360,0.004174,0.006702,0,4001,4001,4001,0,0,1,-11.8401863096,11.8401863096
360,7565,0.009818,0.040099,0,766,766,766,0,0,1,-11.8401863096,11.8401863096
275,6323,0.003729,0.01876,0,1652,1652,1652,0,0,1,-11.8401863096,11.8401863096
5872,7230,0.000782,0.059938,0,527,527,527,0,0,1,-11.8401863096,11.8401863096
8194,5872,0.000769,0.061111,0,517,517,517,0,0,1,-11.8401863096,11.8401863096
1020,6514,0.000382,0.019378,0,1630,1630,1630,0,0,1,-11.8401863096,11.8401863096
1020,387,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1106,6838,1.8e-05,0.00188,0,637,16802,16802,0,0,1,-11.8401863096,11.8401863096
