bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
8480,6025,0.000372,0.001223,0,24710,24710,24710,0,0,1,-11.8401863096,11.8401863096
9029,5835,0.000809,0.001751,0,16377,16377,16377,0,0,1,-11.8401863096,11.8401863096
3374,878,0,0.043511,0,726,726,726,0,0,1,-11.8401863096,11.8401863096
7450,3374,0.003529,0.022178,0,1407,1407,1407,0,0,1,-11.8401863096,11.8401863096
7450,3374,0.0036,0.021711,0,1436,1436,1436,0,0,1,-11.8401863096,11.8401863096
6383,231,0,0.000413,0,76483,76483,76483,0,0,1,-11.8401863096,11.8401863096
2228,6383,0.047479,0.102603,0,280,280,280,0,0,1,-11.8401863096,11.8401863096
2228,6383,0.053727,0.091281,0,299,299,299,0,0,1,-11.8401863096,11.8401863096
1010,6383,0.021678,0.045669,0,625,625,625,0,0,1,-11.8401863096,11.8401863096
2228,8878,0.004397,0.030678,0,1020,1020,1020,0,0,1,-11.8401863096,11.8401863096
2228,8878,0.004314,0.031256,0,1002,1002,1002,0,0,1,-11.8401863096,11.8401863096
2228,7117,0.008347,0.055512,0,563,563,563,0,0,1,-11.8401863096,11.8401863096
2228,2698,0.006223,0.039744,0,786,786,786,0,0,1,-11.8401863096,11.8401863096
8277,2228,0.006124,0.041686,0,750,750,750,0,0,1,-11.8401863096,11.8401863096
8277,2228,0.006942,0.040851,0,763,763,763,0,0,1,-11.8401863096,11.8401863096
4057,5783,0.019248,0.039041,0,191,726,726,0,0,1,-11.8401863096,11.8401863096
7136,4057,0.015719,0.04943,0,609,609,609,0,0,1,-11.8401863096,11.8401863096
5549,1207,0.00296,0.011871,0,2582,2582,2582,0,0,1,-11.8401863096,11.8401863096
5549,9083,0.01328,0.04144,0,726,726,726,0,0,1,-11.8401863096,11.8401863096
2745,7138,0.00736,0.033222,0,929,929,929,0,0,1,-11.8401863096,11.8401863096
2745,7138,0.007502,0.032529,0,947,947,947,0,0,1,-11.8401863096,11.8401863096
1670,2745,0.00192,0.02576,0,299,1223,1223,0,0,1,-11.8401863096,11.8401863096
1670,2745,0.002169,0.02524,0,299,1247,1247,0,0,1,-11.8401863096,11.8401863096
2745,8492,0.00656,0.017071,0,1728,1728,1728,0,0,1,-11.8401863096,11.8401863096
2745,2748,0.002662,0.007471,0,3983,3983,3983,0,0,1,-11.8401863096,11.8401863096
2745,3215,0.003191,0.009062,0,3288,3288,3288,0,0,1,-11.8401863096,11.8401863096
6915,8668,0.00981,0.057298,0,544,544,544,0,0,1,-11.8401863096,11.8401863096
3177,6356,0.008342,0.037031,0,833,833,833,0,0,1,-11.8401863096,11.8401863096
1464,6356,0.0086,0.039791,0,776,776,776,0,0,1,-11.8401863096,11.8401863096
1689,8230,0,0.00046,0,1843,68669,68669,0,0,1,-11.8401863096,11.8401863096
6068,1689,0.00055,0.00685,0,1645,4597,4597,0,0,1,-11.8401863096,11.8401863096
6263,8230,0.00054,0.00699,0,1645,4506,4506,0,0,1,-11.8401863096,11.8401863096
8814,69,0.0056,0.052889,0,594,594,594,0,0,1,-11.8401863096,11.8401863096
8814,5949,0.006058,0.023591,0,1297,1297,1297,0,0,1,-11.8401863096,11.8401863096
8814,5949,0.0054,0.026729,0,1159,1159,1159,0,0,1,-11.8401863096,11.8401863096
8814,8613,0.00168,0.01188,0,299,2633,2633,0,0,1,-11.8401863096,11.8401863096
8814,9007,0.003178,0.028658,0,1096,1096,1096,0,0,1,-11.8401863096,11.8401863096
8814,5188,0.003178,0.028542,0,299,1100,1100,0,0,1,-11.8401863096,11.8401863096
2077,6442,0.00068,0.004449,0,7019,7019,7019,0,0,1,-11.8401863096,11.8401863096
2077,3462,0.00076,0.004818,0,6477,6477,6477,0,0,1,-11.8401863096,11.8401863096
2812,1778,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2812,1633,9e-06,0.000222,0,142169,142169,142169,0,0,1,-11.8401863096,11.8401863096
3983,1633,0,0.000222,0,299,142286,142286,0,0,1,-11.8401863096,11.8401863096
7442,1633,1.8e-05,0.004329,0,7297,7297,7297,0,0,1,-11.8401863096,11.8401863096
6047,5271,0.001831,0.001698,0,12650,12650,12650,0,0,1,-11.8401863096,11.8401863096
6047,5271,0.002209,0.001471,0,11902,11902,11902,0,0,1,-11.8401863096,11.8401863096
211,2832,0.017653,0.070289,0,436,436,436,0,0,1,-11.8401863096,11.8401863096
4132,2832,0.013231,0.042207,0,715,715,715,0,0,1,-11.8401863096,11.8401863096
4132,2832,0.013479,0.041331,0,727,727,727,0,0,1,-11.8401863096,11.8401863096
2804,2832,0.013934,0.055702,0,551,551,551,0,0,1,-11.8401863096,11.8401863096
4216,6028,0.000537,0.001471,0,20172,20172,20172,0,0,1,-11.8401863096,11.8401863096
6028,4872,0.009967,0.048959,0,633,633,633,0,0,1,-11.8401863096,11.8401863096
6028,9146,0.030612,0.055058,0,502,502,502,0,0,1,-11.8401863096,11.8401863096
6028,9146,0.031207,0.053934,0,507,507,507,0,0,1,-11.8401863096,11.8401863096
6058,6028,0.01314,0.040579,0,741,741,741,0,0,1,-11.8401863096,11.8401863096
6058,6028,0.012851,0.03757,0,796,796,796,0,0,1,-11.8401863096,11.8401863096
6028,7011,0.006901,0.021174,0,1419,1419,1419,0,0,1,-11.8401863096,11.8401863096
6028,7011,0.007653,0.01924,0,1526,1526,1526,0,0,1,-11.8401863096,11.8401863096
7295,5595,0.008982,0.038462,0,800,800,800,0,0,1,-11.8401863096,11.8401863096
5595,7297,0.009151,0.037649,0,816,816,816,0,0,1,-11.8401863096,11.8401863096
5595,1020,0.004258,0.03952,0,795,795,795,0,0,1,-11.8401863096,11.8401863096
2616,5595,0.003489,0.0264,0,1187,1187,1187,0,0,1,-11.8401863096,11.8401863096
5595,2305,0.003849,0.05232,0,603,603,603,0,0,1,-11.8401863096,11.8401863096
1989,4104,0.032669,0.080273,0,365,365,365,0,0,1,-11.8401863096,11.8401863096
1889,4104,0.004901,0.014967,0,2006,2006,2006,0,0,1,-11.8401863096,11.8401863096
312,5783,0.000562,0.001058,0,26367,26367,26367,0,0,1,-11.8401863096,11.8401863096
8393,139,0,0.00045,0,1547,70195,70195,0,0,1,-11.8401863096,11.8401863096
8393,8264,0.001,0.01169,0,1481,2693,2693,0,0,1,-11.8401863096,11.8401863096
139,8211,0.00098,0.01192,0,1448,2642,2642,0,0,1,-11.8401863096,11.8401863096
6600,7565,0.002339,0.006223,0,4752,4752,4752,0,0,1,-11.8401863096,11.8401863096
6600,7565,0.002388,0.006091,0,4829,4829,4829,0,0,1,-11.8401863096,11.8401863096
2555,6600,0.000504,0.001207,0,24150,24150,24150,0,0,1,-11.8401863096,11.8401863096
5783,7565,0.00105,0.007959,0,248,3935,3935,0,0,1,-11.8401863096,11.8401863096
5783,7565,0.001033,0.007372,0,267,4244,4244,0,0,1,-11.8401863096,11.8401863096
5783,2648,0.018752,0.042339,0,683,683,683,0,0,1,-11.8401863096,11.8401863096
5783,2648,0.018339,0.039231,0,730,730,730,0,0,1,-11.8401863096,11.8401863096
1989,6923,0.036793,0.081719,0,353,353,353,0,0,1,-11.8401863096,11.8401863096
1989,8480,0.003702,0.015132,0,2028,2028,2028,0,0,1,-11.8401863096,11.8401863096
2478,1989,0.00124,0.007314,0,219,4258,4258,0,0,1,-11.8401863096,11.8401863096
523,5760,0.002329,0.00356,0,299,7426,7426,0,0,1,-11.8401863096,11.8401863096
523,5760,0.002378,0.00348,0,299,7495,7495,0,0,1,-11.8401863096,11.8401863096
523,5760,0.00212,0.003951,0,299,7045,7045,0,0,1,-11.8401863096,11.8401863096
523,7476,0.001951,0.003791,0,364,7409,7409,0,0,1,-11.8401863096,11.8401863096
69,7852,0.002542,0.01472,0,2115,2115,2115,0,0,1,-11.8401863096,11.8401863096
1670,5342,0.003262,0.024151,0,1297,1297,1297,0,0,1,-11.8401863096,11.8401863096
9206,4757,0.0036,0.01548,0,260,1988,1988,0,0,1,-11.8401863096,11.8401863096
9206,4757,0.00352,0.014329,0,260,2141,2141,0,0,1,-11.8401863096,11.8401863096
1880,4380,0.002591,0.014418,0,2157,2157,2157,0,0,1,-11.8401863096,11.8401863096
3530,1880,0.001071,0.003058,0,9749,9749,9749,0,0,1,-11.8401863096,11.8401863096
3530,4687,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-11.8401863096,11.8401863096
3530,1330,0.017458,0.052129,0,575,575,575,0,0,1,-11.8401863096,11.8401863096
7295,8442,0.00136,0.00216,0,12376,12376,12376,0,0,1,-11.8401863096,11.8401863096
7297,8442,0.001391,0.00212,0,12458,12458,12458,0,0,1,-11.8401863096,11.8401863096
6399,9083,0.005858,0.016591,0,1796,1796,1796,0,0,1,-11.8401863096,11.8401863096
898,8668,0.004562,0.011653,0,2525,2525,2525,0,0,1,-11.8401863096,11.8401863096
898,6526,0.030868,0.064174,0,444,444,444,0,0,1,-11.8401863096,11.8401863096
3257,369,0,0.000521,0,60629,60629,60629,0,0,1,-11.8401863096,11.8401863096
2381,1020,0.005929,0.053271,0,590,590,590,0,0,1,-11.8401863096,11.8401863096
2381,297,0.00664,0.040849,0,764,764,764,0,0,1,-11.8401863096,11.8401863096
2381,3182,0.00968,0.049382,0,628,628,628,0,0,1,-11.8401863096,11.8401863096
5829,4692,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-11.8401863096,11.8401863096
5829,69,0.00044,0.004489,0,7004,7004,7004,0,0,1,-11.8401863096,11.8401863096
5829,3898,0.01064,0.043751,0,702,702,702,0,0,1,-11.8401863096,11.8401863096
5829,3898,0.0104,0.040511,0,756,756,756,0,0,1,-11.8401863096,11.8401863096
5188,5829,0.0024,0.025498,0,1234,1234,1234,0,0,1,-11.8401863096,11.8401863096
4272,1205,0.00264,0.01412,0,2199,2199,2199,0,0,1,-11.8401863096,11.8401863096
472,6131,0.000609,0.03944,0,663,1222,1222,0,0,1,-11.8401863096,11.8401863096
8565,472,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
472,5760,0.001182,0.003018,0,299,9746,9746,0,0,1,-11.8401863096,11.8401863096
472,5760,0.0012,0.002951,0,299,9916,9916,0,0,1,-11.8401863096,11.8401863096
472,5760,0.001071,0.003351,0,286,8979,8979,0,0,1,-11.8401863096,11.8401863096
472,7073,0.001031,0.01544,0,2042,2042,2042,0,0,1,-11.8401863096,11.8401863096
472,349,0.001009,0.015738,0,2003,2003,2003,0,0,1,-11.8401863096,11.8401863096
472,7156,0.000991,0.01604,0,1966,1966,1966,0,0,1,-11.8401863096,11.8401863096
6202,7305,0.003898,0.008862,0,3263,3263,3263,0,0,1,-11.8401863096,11.8401863096
6202,7305,0.003818,0.009031,0,3222,3222,3222,0,0,1,-11.8401863096,11.8401863096
643,311,0.003831,0.012502,0,2416,2416,2416,0,0,1,-11.8401863096,11.8401863096
6068,6263,0,0.00051,0,856,61936,61936,0,0,1,-11.8401863096,11.8401863096
6017,6263,0.00127,0.0132,0,1481,2382,2382,0,0,1,-11.8401863096,11.8401863096
7450,2271,0,0.000222,0,299,142286,142286,0,0,1,-11.8401863096,11.8401863096
7450,7666,0.001338,0.011209,0,2799,2799,2799,0,0,1,-11.8401863096,11.8401863096
7450,7018,0.004222,0.030062,0,1041,1041,1041,0,0,1,-11.8401863096,11.8401863096
8784,7450,0.001182,0.0104,0,3018,3018,3018,0,0,1,-11.8401863096,11.8401863096
2271,3846,9e-06,0.000222,0,142169,142169,142169,0,0,1,-11.8401863096,11.8401863096
2271,7018,0.004138,0.03064,0,1022,1022,1022,0,0,1,-11.8401863096,11.8401863096
3846,7018,0.004049,0.031209,0,1004,1004,1004,0,0,1,-11.8401863096,11.8401863096
733,5423,0.022603,0.051959,0,558,558,558,0,0,1,-11.8401863096,11.8401863096
4614,733,0.013636,0.032041,0,908,908,908,0,0,1,-11.8401863096,11.8401863096
8492,3216,0.00228,0.009222,0,3326,3326,3326,0,0,1,-11.8401863096,11.8401863096
2748,3216,0.002471,0.010302,0,273,2982,2982,0,0,1,-11.8401863096,11.8401863096
3215,3216,0.001831,0.007378,0,273,4156,4156,0,0,1,-11.8401863096,11.8401863096
8878,4302,0.006843,0.049248,0,636,636,636,0,0,1,-11.8401863096,11.8401863096
8878,4302,0.006686,0.045603,0,686,686,686,0,0,1,-11.8401863096,11.8401863096
2760,8016,0.004102,0.011529,0,2582,2582,2582,0,0,1,-11.8401863096,11.8401863096
2760,8016,0.004182,0.01128,0,2626,2626,2626,0,0,1,-11.8401863096,11.8401863096
1913,2120,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8155,1913,0.003649,0.0122,0,2481,2481,2481,0,0,1,-11.8401863096,11.8401863096
8155,1913,0.00372,0.011938,0,2527,2527,2527,0,0,1,-11.8401863096,11.8401863096
1913,7090,0.005031,0.028102,0,1107,1107,1107,0,0,1,-11.8401863096,11.8401863096
1913,7090,0.005129,0.02752,0,1129,1129,1129,0,0,1,-11.8401863096,11.8401863096
1913,7844,0.005218,0.026951,0,1151,1151,1151,0,0,1,-11.8401863096,11.8401863096
4413,3462,0.00288,0.01992,0,1570,1570,1570,0,0,1,-11.8401863096,11.8401863096
4413,3462,0.003262,0.01952,0,1597,1597,1597,0,0,1,-11.8401863096,11.8401863096
8738,1106,0.00956,0.061022,0,512,512,512,0,0,1,-11.8401863096,11.8401863096
8738,2760,0.005382,0.033911,0,920,920,920,0,0,1,-11.8401863096,11.8401863096
8738,2760,0.005271,0.034569,0,904,904,904,0,0,1,-11.8401863096,11.8401863096
8738,6218,0.004102,0.023018,0,1352,1352,1352,0,0,1,-11.8401863096,11.8401863096
1788,8604,0,0.00052,0,757,60745,60745,0,0,1,-11.8401863096,11.8401863096
1020,2335,0,0.000222,0,481,142286,142286,0,0,1,-11.8401863096,11.8401863096
1020,3182,0.011631,0.094591,0,332,332,332,0,0,1,-11.8401863096,11.8401863096
2616,1020,0.0012,0.008769,0,299,3569,3569,0,0,1,-11.8401863096,11.8401863096
1020,9072,0.001218,0.008582,0,299,3645,3645,0,0,1,-11.8401863096,11.8401863096
7138,7586,0.002689,0.013818,0,2244,2244,2244,0,0,1,-11.8401863096,11.8401863096
2648,8288,0.005,0.008934,0,3086,3086,3086,0,0,1,-11.8401863096,11.8401863096
2824,140,0,0.000531,0,59487,59487,59487,0,0,1,-11.8401863096,11.8401863096
2824,5311,0.001281,0.0158,0,1993,1993,1993,0,0,1,-11.8401863096,11.8401863096
140,3891,0.00125,0.016099,0,1957,1957,1957,0,0,1,-11.8401863096,11.8401863096
211,6526,0.010058,0.048,0,645,645,645,0,0,1,-11.8401863096,11.8401863096
211,6526,0.010248,0.047,0,657,657,657,0,0,1,-11.8401863096,11.8401863096
211,2804,0.004314,0.024537,0,1268,1268,1268,0,0,1,-11.8401863096,11.8401863096
1670,3301,0.010791,0.042151,0,299,726,726,0,0,1,-11.8401863096,11.8401863096
344,1011,0.0006,0.040218,0,786,786,786,0,0,1,-11.8401863096,11.8401863096
243,8621,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
3210,5674,0,0.00053,0,1711,59599,59599,0,0,1,-11.8401863096,11.8401863096
3210,4337,0,0.00054,0,1251,58496,58496,0,0,1,-11.8401863096,11.8401863096
1670,8204,0.00196,0.010249,0,3028,3028,3028,0,0,1,-11.8401863096,11.8401863096
1670,1516,0.002182,0.010498,0,2946,2946,2946,0,0,1,-11.8401863096,11.8401863096
5949,6480,0.000582,0.040991,0,771,771,771,0,0,1,-11.8401863096,11.8401863096
5949,5655,0.000569,0.04176,0,757,757,757,0,0,1,-11.8401863096,11.8401863096
1464,3177,0.003818,0.013209,0,2298,2298,2298,0,0,1,-11.8401863096,11.8401863096
5949,6323,0.00428,0.023511,0,1322,1322,1322,0,0,1,-11.8401863096,11.8401863096
5949,6323,0.004182,0.021769,0,1425,1425,1425,0,0,1,-11.8401863096,11.8401863096
1956,4858,0,0.0005,0,1086,63175,63175,0,0,1,-11.8401863096,11.8401863096
1956,8264,0.00114,0.01661,0,1481,1898,1898,0,0,1,-11.8401863096,11.8401863096
4320,4248,0,0.000539,0,58604,58604,58604,0,0,1,-11.8401863096,11.8401863096
4320,76,0.00119,0.014081,0,2236,2236,2236,0,0,1,-11.8401863096,11.8401863096
4858,8211,0.00117,0.01626,0,1711,1938,1938,0,0,1,-11.8401863096,11.8401863096
4248,38,0.00106,0.01595,0,1977,1977,1977,0,0,1,-11.8401863096,11.8401863096
4302,999,0.018058,0.065719,0,464,464,464,0,0,1,-11.8401863096,11.8401863096
4302,1010,0.012826,0.025058,0,1123,1123,1123,0,0,1,-11.8401863096,11.8401863096
4302,1010,0.013331,0.024,0,1151,1151,1151,0,0,1,-11.8401863096,11.8401863096
8204,1516,0.001089,0.003151,0,9475,9475,9475,0,0,1,-11.8401863096,11.8401863096
5792,2428,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-11.8401863096,11.8401863096
344,1277,0.000631,0.054471,0,580,580,580,0,0,1,-11.8401863096,11.8401863096
344,2117,0.000622,0.055489,0,570,570,570,0,0,1,-11.8401863096,11.8401863096
344,8895,0.0006,0.051382,0,615,615,615,0,0,1,-11.8401863096,11.8401863096
4132,6526,0.017702,0.064331,0,474,474,474,0,0,1,-11.8401863096,11.8401863096
4132,1787,0.012314,0.04924,0,623,623,623,0,0,1,-11.8401863096,11.8401863096
2331,8380,0.001223,0.001248,0,18078,18078,18078,0,0,1,-11.8401863096,11.8401863096
5296,8380,0.001471,0.00481,0,6280,6280,6280,0,0,1,-11.8401863096,11.8401863096
999,8380,0.011521,0.03138,0,945,945,945,0,0,1,-11.8401863096,11.8401863096
9029,7915,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
9029,6149,0.000289,0.00056,0,50125,50125,50125,0,0,1,-11.8401863096,11.8401863096
3968,3370,0.00034,0.01805,0,757,1750,1750,0,0,1,-11.8401863096,11.8401863096
7480,2720,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2150,6687,0.00035,0.01766,0,1053,1789,1789,0,0,1,-11.8401863096,11.8401863096
8956,4209,0.00035,0.01728,0,1053,1828,1828,0,0,1,-11.8401863096,11.8401863096
5065,8318,0.00031,0.01958,0,1614,1614,1614,0,0,1,-11.8401863096,11.8401863096
7270,3370,0.00031,0.01997,0,856,1582,1582,0,0,1,-11.8401863096,11.8401863096
6424,3370,0.0003,0.02035,0,757,1553,1553,0,0,1,-11.8401863096,11.8401863096
5888,8223,0.00016,0.0025,0,1020,12610,12610,0,0,1,-11.8401863096,11.8401863096
4776,3370,0.00029,0.02074,0,1119,1523,1523,0,0,1,-11.8401863096,11.8401863096
1331,8318,0.00029,0.0192,0,757,1645,1645,0,0,1,-11.8401863096,11.8401863096
8483,8318,0.00033,0.01882,0,757,1679,1679,0,0,1,-11.8401863096,11.8401863096
6687,4209,0,0.00049,0,757,64464,64464,0,0,1,-11.8401863096,11.8401863096
4733,6687,0,0.00048,0,1283,65807,65807,0,0,1,-11.8401863096,11.8401863096
7856,4209,0,0.00047,0,1382,67208,67208,0,0,1,-11.8401863096,11.8401863096
3370,5897,0,0.00046,0,1349,68669,68669,0,0,1,-11.8401863096,11.8401863096
3370,420,0,0.00045,0,1086,70195,70195,0,0,1,-11.8401863096,11.8401863096
3370,8898,0,0.00051,0,757,61936,61936,0,0,1,-11.8401863096,11.8401863096
8318,7856,0,0.00052,0,987,60745,60745,0,0,1,-11.8401863096,11.8401863096
8318,4733,0,0.00053,0,921,59599,59599,0,0,1,-11.8401863096,11.8401863096
8318,8898,0,0.00054,0,757,58496,58496,0,0,1,-11.8401863096,11.8401863096
5897,4087,0,0.0005,0,1448,63175,63175,0,0,1,-11.8401863096,11.8401863096
4087,7856,0,0.00049,0,1843,64464,64464,0,0,1,-11.8401863096,11.8401863096
4087,4077,0.00028,0.00403,0,1382,7820,7820,0,0,1,-11.8401863096,11.8401863096
6283,4087,0.00021,0.00396,0,1777,7966,7966,0,0,1,-11.8401863096,11.8401863096
420,2927,0,0.00048,0,1119,65807,65807,0,0,1,-11.8401863096,11.8401863096
2927,4733,0,0.00047,0,1251,67208,67208,0,0,1,-11.8401863096,11.8401863096
2927,5888,0.00029,0.00394,0,954,7996,7996,0,0,1,-11.8401863096,11.8401863096
4485,2927,0.0002,0.00404,0,1744,7810,7810,0,0,1,-11.8401863096,11.8401863096
2720,243,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
243,558,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
8492,2748,0.004471,0.020791,0,1486,1486,1486,0,0,1,-11.8401863096,11.8401863096
8492,3215,0.002791,0.01132,0,2710,2710,2710,0,0,1,-11.8401863096,11.8401863096
5760,8392,0.000822,0.001649,0,17144,17144,17144,0,0,1,-11.8401863096,11.8401863096
5760,8392,0.0008,0.00168,0,16976,16976,16976,0,0,1,-11.8401863096,11.8401863096
5760,8392,0.000782,0.00156,0,18102,18102,18102,0,0,1,-11.8401863096,11.8401863096
370,311,0.00432,0.012662,0,2362,2362,2362,0,0,1,-11.8401863096,11.8401863096
370,311,0.003849,0.014351,0,2126,2126,2126,0,0,1,-11.8401863096,11.8401863096
1106,2552,0.001418,0.004618,0,6539,6539,6539,0,0,1,-11.8401863096,11.8401863096
1106,7275,0.001689,0.011631,0,2688,2688,2688,0,0,1,-11.8401863096,11.8401863096
1106,6218,0.005991,0.03832,0,815,815,815,0,0,1,-11.8401863096,11.8401863096
9206,1936,0.001169,0.007098,0,403,4392,4392,0,0,1,-11.8401863096,11.8401863096
7476,1936,0.0012,0.00696,0,299,4473,4473,0,0,1,-11.8401863096,11.8401863096
4415,9146,0.030066,0.046289,0,573,573,573,0,0,1,-11.8401863096,11.8401863096
4415,9146,0.026793,0.052463,0,537,537,537,0,0,1,-11.8401863096,11.8401863096
7729,4415,0.023413,0.057397,0,510,510,510,0,0,1,-11.8401863096,11.8401863096
5591,5364,0.001631,0.00832,0,3726,3726,3726,0,0,1,-11.8401863096,11.8401863096
6047,4431,0.012569,0.04732,0,646,646,646,0,0,1,-11.8401863096,11.8401863096
6047,4431,0.012311,0.048231,0,635,635,635,0,0,1,-11.8401863096,11.8401863096
8017,6519,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
7018,8017,0.000982,0.004751,0,6511,6511,6511,0,0,1,-11.8401863096,11.8401863096
2965,1260,0.00144,0.12,0,264,264,264,0,0,1,-11.8401863096,11.8401863096
344,5364,0.001249,0.0064,0,4845,4845,4845,0,0,1,-11.8401863096,11.8401863096
344,5364,0.00112,0.007249,0,4307,4307,4307,0,0,1,-11.8401863096,11.8401863096
5311,3891,0,0.0005,0,63175,63175,63175,0,0,1,-11.8401863096,11.8401863096
9205,8668,0.022843,0.098893,0,312,312,312,0,0,1,-11.8401863096,11.8401863096
8668,6526,0.034909,0.072893,0,391,391,391,0,0,1,-11.8401863096,11.8401863096
7666,377,0.00188,0.092222,0,343,343,343,0,0,1,-11.8401863096,11.8401863096
7666,1227,0.00184,0.093991,0,337,337,337,0,0,1,-11.8401863096,11.8401863096
7666,4006,0.0018,0.09576,0,330,330,330,0,0,1,-11.8401863096,11.8401863096
5872,7666,0.00132,0.01088,0,2883,2883,2883,0,0,1,-11.8401863096,11.8401863096
6058,1889,0.01924,0.056603,0,529,529,529,0,0,1,-11.8401863096,11.8401863096
6058,1889,0.017124,0.064149,0,476,476,476,0,0,1,-11.8401863096,11.8401863096
4272,6747,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-11.8401863096,11.8401863096
4272,838,0.006889,0.03404,0,910,910,910,0,0,1,-11.8401863096,11.8401863096
4272,838,0.007018,0.033329,0,928,928,928,0,0,1,-11.8401863096,11.8401863096
4272,7951,0.006169,0.035689,0,873,873,873,0,0,1,-11.8401863096,11.8401863096
4272,7951,0.00628,0.034929,0,891,891,891,0,0,1,-11.8401863096,11.8401863096
4272,8792,0.004271,0.026418,0,1181,1181,1181,0,0,1,-11.8401863096,11.8401863096
4272,8792,0.00436,0.02588,0,1204,1204,1204,0,0,1,-11.8401863096,11.8401863096
4272,8792,0.00444,0.025338,0,1228,1228,1228,0,0,1,-11.8401863096,11.8401863096
3898,1330,0.00852,0.02444,0,1221,1221,1221,0,0,1,-11.8401863096,11.8401863096
8613,52,0.002671,0.018929,0,1653,1653,1653,0,0,1,-11.8401863096,11.8401863096
662,3352,0,0.00046,0,1613,68669,68669,0,0,1,-11.8401863096,11.8401863096
662,6766,0,0.00045,0,1481,70195,70195,0,0,1,-11.8401863096,11.8401863096
6017,3352,0,0.00051,0,1185,61936,61936,0,0,1,-11.8401863096,11.8401863096
6017,6766,0,0.00052,0,1382,60745,60745,0,0,1,-11.8401863096,11.8401863096
2552,7275,0.000329,0.000902,0,32900,32900,32900,0,0,1,-11.8401863096,11.8401863096
8792,3712,0.00068,0.050351,0,628,628,628,0,0,1,-11.8401863096,11.8401863096
3388,838,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
1362,2523,0,0.00049,0,64464,64464,64464,0,0,1,-11.8401863096,11.8401863096
1362,1052,0.00212,0.022531,0,553,1396,1396,0,0,1,-11.8401863096,11.8401863096
1362,76,0.000919,0.012789,0,2464,2464,2464,0,0,1,-11.8401863096,11.8401863096
2523,3878,0.002159,0.02206,0,438,1426,1426,0,0,1,-11.8401863096,11.8401863096
2523,38,0.00094,0.012531,0,2514,2514,2514,0,0,1,-11.8401863096,11.8401863096
194,7018,0.00032,0.014102,0,299,2240,2240,0,0,1,-11.8401863096,11.8401863096
4846,7018,0.000329,0.0138,0,299,2289,2289,0,0,1,-11.8401863096,11.8401863096
3691,7018,0.000329,0.013502,0,299,2339,2339,0,0,1,-11.8401863096,11.8401863096
6323,539,0.005818,0.02396,0,1282,1282,1282,0,0,1,-11.8401863096,11.8401863096
6323,539,0.005942,0.023462,0,1306,1306,1306,0,0,1,-11.8401863096,11.8401863096
5872,6707,0.000671,0.001871,0,260,15892,15892,0,0,1,-11.8401863096,11.8401863096
4863,6707,0,0.001791,0,17637,17637,17637,0,0,1,-11.8401863096,11.8401863096
5872,3509,0.002249,0.003471,0,7638,7638,7638,0,0,1,-11.8401863096,11.8401863096
5872,3509,0.001631,0.0042,0,7011,7011,7011,0,0,1,-11.8401863096,11.8401863096
5872,3776,0.00092,0.002582,0,11524,11524,11524,0,0,1,-11.8401863096,11.8401863096
7018,3509,0,0.000222,0,585,142286,142286,0,0,1,-11.8401863096,11.8401863096
7018,5974,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-11.8401863096,11.8401863096
8784,7018,0.000822,0.00572,0,5467,5467,5467,0,0,1,-11.8401863096,11.8401863096
7018,4565,0.001338,0.013622,0,2308,2308,2308,0,0,1,-11.8401863096,11.8401863096
8058,7018,0.00136,0.004649,0,6522,6522,6522,0,0,1,-11.8401863096,11.8401863096
3509,4863,0,0.001751,0,18040,18040,18040,0,0,1,-11.8401863096,11.8401863096
3776,3509,0,0.001711,0,18462,18462,18462,0,0,1,-11.8401863096,11.8401863096
4082,6442,0.000662,0.004529,0,273,6902,6902,0,0,1,-11.8401863096,11.8401863096
5246,6442,0.000649,0.004618,0,6774,6774,6774,0,0,1,-11.8401863096,11.8401863096
6526,1787,0.005669,0.028992,0,1070,1070,1070,0,0,1,-11.8401863096,11.8401863096
4616,7260,0.001631,0.1176,0,269,269,269,0,0,1,-11.8401863096,11.8401863096
1221,7996,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-11.8401863096,11.8401863096
344,1221,0.006942,0.04516,0,692,692,692,0,0,1,-11.8401863096,11.8401863096
344,1221,0.0068,0.04604,0,679,679,679,0,0,1,-11.8401863096,11.8401863096
8525,2698,0.003289,0.017909,0,1735,1735,1735,0,0,1,-11.8401863096,11.8401863096
3215,7407,0.00056,0.038671,0,817,817,817,0,0,1,-11.8401863096,11.8401863096
4686,7729,0.02162,0.062612,0,477,477,477,0,0,1,-11.8401863096,11.8401863096
52,2494,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-11.8401863096,11.8401863096
52,9007,0.000822,0.00656,0,4778,4778,4778,0,0,1,-11.8401863096,11.8401863096
52,928,0.003009,0.004649,0,273,5704,5704,0,0,1,-11.8401863096,11.8401863096
52,928,0.003071,0.004551,0,286,5754,5754,0,0,1,-11.8401863096,11.8401863096
6987,4509,0.00464,0.029431,0,1061,1061,1061,0,0,1,-11.8401863096,11.8401863096
6987,4509,0.005249,0.02884,0,1078,1078,1078,0,0,1,-11.8401863096,11.8401863096
3119,6047,0.001902,0.012702,0,2460,2460,2460,0,0,1,-11.8401863096,11.8401863096
3119,6047,0.001858,0.012938,0,2417,2417,2417,0,0,1,-11.8401863096,11.8401863096
3119,7662,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6149,5442,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6275,3819,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-11.8401863096,11.8401863096
344,6015,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-11.8401863096,11.8401863096
9083,994,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-11.8401863096,11.8401863096
9206,3169,9.8e-05,0.000222,0,260,130167,130167,0,0,1,-11.8401863096,11.8401863096
9206,838,0.004738,0.012529,0,2359,2359,2359,0,0,1,-11.8401863096,11.8401863096
9206,838,0.004831,0.012262,0,2397,2397,2397,0,0,1,-11.8401863096,11.8401863096
9206,838,0.002711,0.018431,0,1696,1696,1696,0,0,1,-11.8401863096,11.8401863096
5423,9223,0.01205,0.03281,0,904,904,904,0,0,1,-11.8401863096,11.8401863096
3314,838,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
838,7779,0.000649,0.03712,0,390,851,851,0,0,1,-11.8401863096,11.8401863096
838,4477,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
6320,838,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
4774,3620,0.00076,0.005329,0,5869,5869,5869,0,0,1,-11.8401863096,11.8401863096
3182,297,0.005769,0.03528,0,884,884,884,0,0,1,-11.8401863096,11.8401863096
7476,1463,0.002258,0.004849,0,5906,5906,5906,0,0,1,-11.8401863096,11.8401863096
7476,1463,0.002209,0.004489,0,260,6314,6314,0,0,1,-11.8401863096,11.8401863096
1052,3878,0,0.000479,0,65945,65945,65945,0,0,1,-11.8401863096,11.8401863096
1052,6477,0.00256,0.01561,0,533,1997,1997,0,0,1,-11.8401863096,11.8401863096
3878,5295,0.00269,0.01451,0,591,2141,2141,0,0,1,-11.8401863096,11.8401863096
8277,5887,0.003372,0.028231,0,1111,1111,1111,0,0,1,-11.8401863096,11.8401863096
8277,9127,0.007033,0.047083,0,664,664,664,0,0,1,-11.8401863096,11.8401863096
76,38,0,0.000469,0,67351,67351,67351,0,0,1,-11.8401863096,11.8401863096
3182,1984,9.8e-05,0.000222,0,130167,130167,130167,0,0,1,-11.8401863096,11.8401863096
2760,3182,0.00392,0.025191,0,1240,1240,1240,0,0,1,-11.8401863096,11.8401863096
2760,3182,0.00444,0.024689,0,1260,1260,1260,0,0,1,-11.8401863096,11.8401863096
9127,5887,0.003529,0.021223,0,1469,1469,1469,0,0,1,-11.8401863096,11.8401863096
4082,5246,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
4485,395,0.00069,0.00134,0,1481,20958,20958,0,0,1,-11.8401863096,11.8401863096
5843,6283,0.00067,0.00136,0,1448,20835,20835,0,0,1,-11.8401863096,11.8401863096
2478,8480,0.012992,0.070207,0,443,443,443,0,0,1,-11.8401863096,11.8401863096
395,5843,0,0.00053,0,823,59599,59599,0,0,1,-11.8401863096,11.8401863096
6477,5295,0,0.000461,0,68520,68520,68520,0,0,1,-11.8401863096,11.8401863096
8264,8211,0,0.00054,0,790,58496,58496,0,0,1,-11.8401863096,11.8401863096
7011,4614,0.002314,0.005661,0,5165,5165,5165,0,0,1,-11.8401863096,11.8401863096
4614,7011,0.002512,0.005909,0,4920,4920,4920,0,0,1,-11.8401863096,11.8401863096
6058,7011,0.006364,0.018488,0,1616,1616,1616,0,0,1,-11.8401863096,11.8401863096
6058,7011,0.005959,0.017752,0,1687,1687,1687,0,0,1,-11.8401863096,11.8401863096
6058,9223,0.018397,0.04176,0,693,693,693,0,0,1,-11.8401863096,11.8401863096
6058,9223,0.018058,0.042653,0,682,682,682,0,0,1,-11.8401863096,11.8401863096
7090,7844,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
2616,559,0,0.000529,0,59712,59712,59712,0,0,1,-11.8401863096,11.8401863096
9072,559,0,0.00052,0,60745,60745,60745,0,0,1,-11.8401863096,11.8401863096
2305,9072,0.003369,0.031329,0,338,1003,1003,0,0,1,-11.8401863096,11.8401863096
2509,6268,0.07449,0.527603,0,60,60,60,0,0,1,-11.8401863096,11.8401863096
3039,6268,0.01093,0.074531,0,420,420,420,0,0,1,-11.8401863096,11.8401863096
5148,6268,0.00887,0.04576,0,553,678,678,0,0,1,-11.8401863096,11.8401863096
3909,6268,0.01099,0.06689,0,466,466,466,0,0,1,-11.8401863096,11.8401863096
8610,1050,0.04732,0.42186,0,75,75,75,0,0,1,-11.8401863096,11.8401863096
8610,1050,0.004469,0.03124,0,1001,1001,1001,0,0,1,-11.8401863096,11.8401863096
1050,431,0.500289,1.586157,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
1050,3953,0.01089,0.060719,0,457,513,513,0,0,1,-11.8401863096,11.8401863096
1050,4805,0.133469,0.882645,0,36,36,36,0,0,1,-11.8401863096,11.8401863096
8610,1050,0.005531,0.032521,0,476,958,958,0,0,1,-11.8401863096,11.8401863096
1050,4805,0.005219,0.025659,0,495,1207,1207,0,0,1,-11.8401863096,11.8401863096
8652,3848,0.00186,0.012789,0,400,2445,2445,0,0,1,-11.8401863096,11.8401863096
3991,3848,0.001,0.234938,0,135,135,135,0,0,1,-11.8401863096,11.8401863096
5075,6701,0.00081,0.004781,0,6515,6515,6515,0,0,1,-11.8401863096,11.8401863096
2862,8175,0.00082,0.00468,0,6649,6649,6649,0,0,1,-11.8401863096,11.8401863096
4581,4595,0.03374,0.614711,0,52,52,52,0,0,1,-11.8401863096,11.8401863096
8537,4595,0.04612,0.366777,0,86,86,86,0,0,1,-11.8401863096,11.8401863096
5158,4595,0.001461,0.01239,0,2532,2532,2532,0,0,1,-11.8401863096,11.8401863096
8537,4581,0.078599,0.394649,0,79,79,79,0,0,1,-11.8401863096,11.8401863096
8758,4581,0.00143,0.01263,0,2486,2486,2486,0,0,1,-11.8401863096,11.8401863096
7293,977,0.007841,0.05613,0,553,558,558,0,0,1,-11.8401863096,11.8401863096
5310,2453,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
5310,2453,0.001,0.328946,0,97,97,97,0,0,1,-11.8401863096,11.8401863096
3616,2453,0.224855,1.532376,0,21,21,21,0,0,1,-11.8401863096,11.8401863096
734,2453,0.136781,1.457355,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
734,2453,0.01055,0.074979,0,418,418,418,0,0,1,-11.8401863096,11.8401863096
1481,2453,0.014909,0.523802,0,61,61,61,0,0,1,-11.8401863096,11.8401863096
1837,2453,0.001,0.71781,0,45,45,45,0,0,1,-11.8401863096,11.8401863096
7551,2453,0.134271,1.687004,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
4163,5310,0.002341,0.01263,0,457,2460,2460,0,0,1,-11.8401863096,11.8401863096
3616,5310,0.235227,1.541777,0,21,21,21,0,0,1,-11.8401863096,11.8401863096
734,5310,0.16344,1.266136,0,25,25,25,0,0,1,-11.8401863096,11.8401863096
1481,5310,0.015479,0.562376,0,57,57,57,0,0,1,-11.8401863096,11.8401863096
1837,5310,0.001,0.767789,0,42,42,42,0,0,1,-11.8401863096,11.8401863096
7551,5310,0.158281,1.596364,0,20,20,20,0,0,1,-11.8401863096,11.8401863096
5863,3438,0.006169,0.039289,0,553,795,795,0,0,1,-11.8401863096,11.8401863096
6100,3438,0.08256,0.638182,0,50,50,50,0,0,1,-11.8401863096,11.8401863096
2771,3438,0.221653,1.097397,0,29,29,29,0,0,1,-11.8401863096,11.8401863096
3438,6708,0.0118,0.05445,0,381,567,567,0,0,1,-11.8401863096,11.8401863096
3003,3438,0.08986,0.756921,0,42,42,42,0,0,1,-11.8401863096,11.8401863096
4002,638,0.03887,0.335083,0,94,94,94,0,0,1,-11.8401863096,11.8401863096
638,4002,0.00455,0.036539,0,457,858,858,0,0,1,-11.8401863096,11.8401863096
173,638,0.002169,0.01688,0,1857,1857,1857,0,0,1,-11.8401863096,11.8401863096
173,638,0.01045,0.244731,0,129,129,129,0,0,1,-11.8401863096,11.8401863096
6601,638,0.001,0.259525,0,122,122,122,0,0,1,-11.8401863096,11.8401863096
3607,638,0.036651,0.378657,0,84,84,84,0,0,1,-11.8401863096,11.8401863096
6591,6287,0.004669,0.03839,0,817,817,817,0,0,1,-11.8401863096,11.8401863096
587,6287,0.000781,0.00674,0,629,4656,4656,0,0,1,-11.8401863096,11.8401863096
3616,6287,0.001461,0.01201,0,2611,2611,2611,0,0,1,-11.8401863096,11.8401863096
9234,6287,0.00087,0.00614,0,591,5094,5094,0,0,1,-11.8401863096,11.8401863096
8971,4163,0.00464,0.02919,0,419,1069,1069,0,0,1,-11.8401863096,11.8401863096
1837,4163,0.004719,0.02719,0,476,1145,1145,0,0,1,-11.8401863096,11.8401863096
5656,4163,0.00169,0.01361,0,476,2304,2304,0,0,1,-11.8401863096,11.8401863096
7984,4163,0.00751,0.04581,0,553,681,681,0,0,1,-11.8401863096,11.8401863096
1342,6591,0.00368,0.022469,0,1388,1388,1388,0,0,1,-11.8401863096,11.8401863096
5656,6591,0.001659,0.012599,0,495,2486,2486,0,0,1,-11.8401863096,11.8401863096
7551,6591,0.007341,0.042419,0,533,734,734,0,0,1,-11.8401863096,11.8401863096
6591,7511,0.00186,0.01456,0,514,2152,2152,0,0,1,-11.8401863096,11.8401863096
6238,3368,0.00312,0.03151,0,998,998,998,0,0,1,-11.8401863096,11.8401863096
8822,6238,0.00073,0.00808,0,1283,3894,3894,0,0,1,-11.8401863096,11.8401863096
7174,3001,0.013479,0.27064,0,117,117,117,0,0,1,-11.8401863096,11.8401863096
7174,3001,0.00187,0.020289,0,1551,1551,1551,0,0,1,-11.8401863096,11.8401863096
9040,3001,0.012169,0.298636,0,106,106,106,0,0,1,-11.8401863096,11.8401863096
7293,6937,0.00337,0.027831,0,591,1127,1127,0,0,1,-11.8401863096,11.8401863096
3909,7293,0.00461,0.03301,0,533,948,948,0,0,1,-11.8401863096,11.8401863096
6937,7293,0.005781,0.039789,0,533,786,786,0,0,1,-11.8401863096,11.8401863096
6937,7293,0.035151,0.987397,0,32,32,32,0,0,1,-11.8401863096,11.8401863096
2284,7293,0.013099,0.631736,0,50,50,50,0,0,1,-11.8401863096,11.8401863096
3039,2509,0.118409,1.072417,0,30,30,30,0,0,1,-11.8401863096,11.8401863096
3039,2509,0.006281,0.051961,0,457,604,604,0,0,1,-11.8401863096,11.8401863096
2063,2509,0.284979,1.491054,0,21,21,21,0,0,1,-11.8401863096,11.8401863096
4002,3251,0.006409,0.038081,0,629,818,818,0,0,1,-11.8401863096,11.8401863096
173,4002,0.225806,1.262624,0,25,25,25,0,0,1,-11.8401863096,11.8401863096
6601,4002,0.282252,1.121529,0,28,28,28,0,0,1,-11.8401863096,11.8401863096
3607,4002,0.561921,1.55469,0,20,20,20,0,0,1,-11.8401863096,11.8401863096
5479,3797,0.00322,0.02808,0,1118,1118,1118,0,0,1,-11.8401863096,11.8401863096
214,3797,0.00196,0.01843,0,1283,1705,1705,0,0,1,-11.8401863096,11.8401863096
7025,8449,0.552066,1.574607,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
3326,8449,0.010151,0.087021,0,361,361,361,0,0,1,-11.8401863096,11.8401863096
7298,8449,0.16999,0.991054,0,32,32,32,0,0,1,-11.8401863096,11.8401863096
262,8449,0.003831,0.02386,0,553,1308,1308,0,0,1,-11.8401863096,11.8401863096
262,8449,0.00863,0.535785,0,59,59,59,0,0,1,-11.8401863096,11.8401863096
6169,8449,0.04357,0.617335,0,52,52,52,0,0,1,-11.8401863096,11.8401863096
5732,2827,0.008081,0.03963,0,438,781,781,0,0,1,-11.8401863096,11.8401863096
2827,1837,0.00213,0.01488,0,438,2102,2102,0,0,1,-11.8401863096,11.8401863096
214,4533,0.00219,0.02232,0,1218,2150,2150,0,0,1,-11.8401863096,11.8401863096
4533,1315,0.00352,0.03947,0,987,1114,1114,0,0,1,-11.8401863096,11.8401863096
4533,8401,0.00222,0.02857,0,1481,1682,1682,0,0,1,-11.8401863096,11.8401863096
361,5822,0.00104,0.00901,0,1283,4865,4865,0,0,1,-11.8401863096,11.8401863096
2758,361,0.00106,0.00881,0,1448,5432,5432,0,0,1,-11.8401863096,11.8401863096
6634,4051,0.00301,0.031271,0,1006,1006,1006,0,0,1,-11.8401863096,11.8401863096
5822,3147,0.00133,0.01852,0,1349,2377,2377,0,0,1,-11.8401863096,11.8401863096
3147,3930,0.00253,0.0287,0,954,1673,1673,0,0,1,-11.8401863096,11.8401863096
5822,3147,0.06395,0.413802,0,106,106,106,0,0,1,-11.8401863096,11.8401863096
1315,9238,0.00075,0.00981,0,1909,4485,4485,0,0,1,-11.8401863096,11.8401863096
7890,2274,0.234814,1.148326,0,27,27,27,0,0,1,-11.8401863096,11.8401863096
1507,2274,0.222417,1.185971,0,27,27,27,0,0,1,-11.8401863096,11.8401863096
8764,2274,0.08124,0.548574,0,57,57,57,0,0,1,-11.8401863096,11.8401863096
8764,2274,0.01132,0.074211,0,421,421,421,0,0,1,-11.8401863096,11.8401863096
764,2274,0.115849,0.953099,0,33,33,33,0,0,1,-11.8401863096,11.8401863096
5462,4257,0,0.0002,0,1283,157937,157937,0,0,1,-11.8401863096,11.8401863096
5462,4257,0.001,0.517348,0,62,62,62,0,0,1,-11.8401863096,11.8401863096
4257,7553,0.00051,0.00504,0,1382,6236,6236,0,0,1,-11.8401863096,11.8401863096
4257,5209,0.00258,0.02748,0,1145,1145,1145,0,0,1,-11.8401863096,11.8401863096
993,5462,0.00224,0.02852,0,1105,1105,1105,0,0,1,-11.8401863096,11.8401863096
5462,2758,0.00144,0.01774,0,1415,1775,1775,0,0,1,-11.8401863096,11.8401863096
5640,8387,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
5640,8387,0.06794,0.65593,0,48,48,48,0,0,1,-11.8401863096,11.8401863096
8387,7174,0.028479,0.136841,0,226,226,226,0,0,1,-11.8401863096,11.8401863096
5640,4051,0.02019,0.10464,0,297,297,297,0,0,1,-11.8401863096,11.8401863096
7553,2758,0.00128,0.01333,0,1613,2359,2359,0,0,1,-11.8401863096,11.8401863096
328,6829,0.667066,1.759628,0,17,17,17,0,0,1,-11.8401863096,11.8401863096
4844,6829,0.0232,0.385289,0,82,82,82,0,0,1,-11.8401863096,11.8401863096
4844,6829,0.00686,0.03882,0,553,802,802,0,0,1,-11.8401863096,11.8401863096
7854,6829,0.04143,0.328037,0,96,96,96,0,0,1,-11.8401863096,11.8401863096
9215,6829,0.00107,0.00707,0,457,4418,4418,0,0,1,-11.8401863096,11.8401863096
4844,328,0.173021,1.092025,0,29,29,29,0,0,1,-11.8401863096,11.8401863096
4844,328,0.010849,0.074771,0,419,419,419,0,0,1,-11.8401863096,11.8401863096
578,328,0.18632,0.723574,0,43,43,43,0,0,1,-11.8401863096,11.8401863096
7707,328,0.077651,0.853368,0,37,37,37,0,0,1,-11.8401863096,11.8401863096
7707,328,0.011169,0.07225,0,433,433,433,0,0,1,-11.8401863096,11.8401863096
7854,328,0.14268,0.506488,0,61,61,61,0,0,1,-11.8401863096,11.8401863096
7298,328,0.352417,1.255207,0,25,25,25,0,0,1,-11.8401863096,11.8401863096
262,328,0.391322,1.63,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
3219,2771,0.006271,0.037341,0,553,835,835,0,0,1,-11.8401863096,11.8401863096
3607,3219,0.005961,0.054719,0,572,574,574,0,0,1,-11.8401863096,11.8401863096
3515,4695,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
3515,4695,0.001,0.333822,0,95,95,95,0,0,1,-11.8401863096,11.8401863096
4695,3720,0.00587,0.040281,0,419,776,776,0,0,1,-11.8401863096,11.8401863096
3515,9040,0.003599,0.046841,0,673,673,673,0,0,1,-11.8401863096,11.8401863096
2948,5209,0.00224,0.02796,0,1127,1127,1127,0,0,1,-11.8401863096,11.8401863096
2771,6100,0.08693,0.670269,0,47,47,47,0,0,1,-11.8401863096,11.8401863096
3616,6100,0.301839,1.820372,0,18,18,18,0,0,1,-11.8401863096,11.8401863096
1481,6100,0.00136,0.01051,0,495,2981,2981,0,0,1,-11.8401863096,11.8401863096
1481,6100,0.00445,0.344835,0,92,92,92,0,0,1,-11.8401863096,11.8401863096
8330,6100,0.197159,1.014752,0,31,31,31,0,0,1,-11.8401863096,11.8401863096
5732,6100,0.097341,0.78186,0,41,41,41,0,0,1,-11.8401863096,11.8401863096
3003,6100,0.013039,0.297211,0,107,107,107,0,0,1,-11.8401863096,11.8401863096
5863,6100,0.035521,0.685351,0,47,47,47,0,0,1,-11.8401863096,11.8401863096
3991,6100,0.367335,1.746467,0,18,18,18,0,0,1,-11.8401863096,11.8401863096
3084,6100,0.04186,0.505517,0,63,63,63,0,0,1,-11.8401863096,11.8401863096
1481,6100,0.001021,0.284401,0,112,112,112,0,0,1,-11.8401863096,11.8401863096
6708,6100,0.02575,0.548884,0,58,58,58,0,0,1,-11.8401863096,11.8401863096
7511,6100,0.002211,0.016599,0,495,1887,1887,0,0,1,-11.8401863096,11.8401863096
5139,8652,0.0015,0.00876,0,3555,3555,3555,0,0,1,-11.8401863096,11.8401863096
3991,5139,0.00062,0.00386,0,514,8080,8080,0,0,1,-11.8401863096,11.8401863096
6708,8971,0.00188,0.008651,0,457,3569,3569,0,0,1,-11.8401863096,11.8401863096
3084,8971,0.00651,0.278678,0,114,114,114,0,0,1,-11.8401863096,11.8401863096
5656,8971,0.080781,0.659587,0,48,48,48,0,0,1,-11.8401863096,11.8401863096
5369,6861,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
5369,6861,0.001,0.232851,0,136,136,136,0,0,1,-11.8401863096,11.8401863096
6861,3015,0.01614,0.08307,0,374,374,374,0,0,1,-11.8401863096,11.8401863096
431,6861,0.190479,0.901095,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
431,6861,0.00281,0.01663,0,514,1873,1873,0,0,1,-11.8401863096,11.8401863096
3953,6861,0.032841,0.593161,0,54,54,54,0,0,1,-11.8401863096,11.8401863096
8537,6861,0.004599,0.03094,0,476,1010,1010,0,0,1,-11.8401863096,11.8401863096
4805,6861,0.100021,0.542231,0,58,58,58,0,0,1,-11.8401863096,11.8401863096
431,5369,0.1945,0.883884,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
3953,5369,0.028409,0.617727,0,52,52,52,0,0,1,-11.8401863096,11.8401863096
5369,5158,0.003281,0.04162,0,757,757,757,0,0,1,-11.8401863096,11.8401863096
4805,5369,0.09636,0.566219,0,55,55,55,0,0,1,-11.8401863096,11.8401863096
4805,5369,0.007521,0.044719,0,697,697,697,0,0,1,-11.8401863096,11.8401863096
9040,7174,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
9040,7174,0.001,0.19056,0,166,166,166,0,0,1,-11.8401863096,11.8401863096
7174,3326,0.01356,0.08876,0,352,352,352,0,0,1,-11.8401863096,11.8401863096
9040,3326,0.005271,0.068591,0,460,460,460,0,0,1,-11.8401863096,11.8401863096
3404,8652,0.003591,0.03075,0,629,1021,1021,0,0,1,-11.8401863096,11.8401863096
5158,8652,0.01,0.056159,0,400,554,554,0,0,1,-11.8401863096,11.8401863096
2013,8652,0.011831,0.067969,0,458,458,458,0,0,1,-11.8401863096,11.8401863096
8758,8652,0.00937,0.05893,0,530,530,530,0,0,1,-11.8401863096,11.8401863096
8652,7493,0.000909,0.004719,0,495,6573,6573,0,0,1,-11.8401863096,11.8401863096
2216,1315,0.00176,0.01759,0,1448,2496,2496,0,0,1,-11.8401863096,11.8401863096
2997,2216,0.00137,0.01801,0,1514,2443,2443,0,0,1,-11.8401863096,11.8401863096
2216,7625,0.00184,0.01756,0,1283,2730,2730,0,0,1,-11.8401863096,11.8401863096
6708,3084,0.00213,0.012539,0,457,2484,2484,0,0,1,-11.8401863096,11.8401863096
5656,3084,0.07664,0.597665,0,53,53,53,0,0,1,-11.8401863096,11.8401863096
1481,3084,0.07132,0.544959,0,58,58,58,0,0,1,-11.8401863096,11.8401863096
1481,3084,0.00405,0.02507,0,495,1244,1244,0,0,1,-11.8401863096,11.8401863096
6708,3084,0.001,0.348058,0,91,91,91,0,0,1,-11.8401863096,11.8401863096
3003,2771,0.06064,0.52688,0,60,60,60,0,0,1,-11.8401863096,11.8401863096
2771,3003,0.005271,0.03093,0,514,1007,1007,0,0,1,-11.8401863096,11.8401863096
3404,1342,0.002841,0.023409,0,400,1340,1340,0,0,1,-11.8401863096,11.8401863096
6972,2013,0.00226,0.015841,0,457,1975,1975,0,0,1,-11.8401863096,11.8401863096
6166,2013,0.01237,0.060909,0,419,509,509,0,0,1,-11.8401863096,11.8401863096
2013,3404,0.01637,0.07345,0,420,420,420,0,0,1,-11.8401863096,11.8401863096
3996,2013,0.00243,0.018341,0,553,1708,1708,0,0,1,-11.8401863096,11.8401863096
3454,791,0.0026,0.02813,0,1119,1119,1119,0,0,1,-11.8401863096,11.8401863096
5075,2862,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
5075,2862,0.02631,0.515517,0,62,62,62,0,0,1,-11.8401863096,11.8401863096
2862,6937,0.00394,0.041169,0,764,764,764,0,0,1,-11.8401863096,11.8401863096
2862,6937,0.343719,1.744855,0,18,18,18,0,0,1,-11.8401863096,11.8401863096
2862,7984,0.017159,0.080591,0,384,384,384,0,0,1,-11.8401863096,11.8401863096
5075,5513,0.005,0.066591,0,438,474,474,0,0,1,-11.8401863096,11.8401863096
5075,6937,0.065229,1.288988,0,25,25,25,0,0,1,-11.8401863096,11.8401863096
734,3616,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
734,3616,0.001,0.56,0,57,57,57,0,0,1,-11.8401863096,11.8401863096
1481,3616,0.063599,0.651508,0,49,49,49,0,0,1,-11.8401863096,11.8401863096
8330,3616,0.075159,1.271095,0,25,25,25,0,0,1,-11.8401863096,11.8401863096
5732,3616,0.360475,1.617479,0,20,20,20,0,0,1,-11.8401863096,11.8401863096
1837,3616,0.001,0.740702,0,43,43,43,0,0,1,-11.8401863096,11.8401863096
3003,3616,0.363884,2.00314,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
5863,3616,0.3925,1.858533,0,17,17,17,0,0,1,-11.8401863096,11.8401863096
1481,734,0.04769,0.602128,0,53,53,53,0,0,1,-11.8401863096,11.8401863096
8330,734,0.050341,1.259855,0,26,26,26,0,0,1,-11.8401863096,11.8401863096
1837,734,0.001,0.829566,0,39,39,39,0,0,1,-11.8401863096,11.8401863096
3326,8610,0.00049,0.00324,0,533,9640,9640,0,0,1,-11.8401863096,11.8401863096
8610,3782,0.018659,0.111289,0,280,280,280,0,0,1,-11.8401863096,11.8401863096
8610,4805,0.509835,1.831384,0,17,17,17,0,0,1,-11.8401863096,11.8401863096
3326,8610,0.0005,0.00318,0,572,9813,9813,0,0,1,-11.8401863096,11.8401863096
6708,1481,0.05936,0.582149,0,54,54,54,0,0,1,-11.8401863096,11.8401863096
3003,1481,0.003331,0.0203,0,629,1536,1536,0,0,1,-11.8401863096,11.8401863096
8330,1481,0.12286,0.888244,0,36,36,36,0,0,1,-11.8401863096,11.8401863096
5732,1481,0.033599,0.599959,0,53,53,53,0,0,1,-11.8401863096,11.8401863096
1837,1481,0.100539,0.767066,0,41,41,41,0,0,1,-11.8401863096,11.8401863096
3003,1481,0.0822,0.730331,0,43,43,43,0,0,1,-11.8401863096,11.8401863096
5863,1481,0.15512,0.82874,0,38,38,38,0,0,1,-11.8401863096,11.8401863096
5305,1492,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
5305,1492,0.001,0.194781,0,163,163,163,0,0,1,-11.8401863096,11.8401863096
1492,2539,0.0132,0.071979,0,432,432,432,0,0,1,-11.8401863096,11.8401863096
1492,378,0.0148,0.073031,0,424,424,424,0,0,1,-11.8401863096,11.8401863096
5148,1492,0.005781,0.0378,0,533,827,827,0,0,1,-11.8401863096,11.8401863096
6166,1492,0.153961,1.590021,0,20,20,20,0,0,1,-11.8401863096,11.8401863096
6166,1492,0.00631,0.03855,0,495,809,809,0,0,1,-11.8401863096,11.8401863096
8924,1492,0.14124,1.705702,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
5148,5305,0.00589,0.03699,0,533,844,844,0,0,1,-11.8401863096,11.8401863096
6166,5305,0.18032,1.449298,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
8924,5305,0.150651,1.729298,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
8924,5305,0.00636,0.045409,0,438,689,689,0,0,1,-11.8401863096,11.8401863096
2835,3762,0.00173,0.01602,0,1316,1961,1961,0,0,1,-11.8401863096,11.8401863096
4638,2835,0.00207,0.02233,0,1218,1409,1409,0,0,1,-11.8401863096,11.8401863096
1443,2835,0.00178,0.02178,0,1283,1446,1446,0,0,1,-11.8401863096,11.8401863096
3996,6972,0.00589,0.214174,0,148,148,148,0,0,1,-11.8401863096,11.8401863096
6166,6972,0.105789,1.66719,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
8924,6972,0.108969,1.629731,0,20,20,20,0,0,1,-11.8401863096,11.8401863096
7854,4844,0.024581,0.231446,0,136,136,136,0,0,1,-11.8401863096,11.8401863096
7854,4844,0.004599,0.035341,0,572,887,887,0,0,1,-11.8401863096,11.8401863096
3930,1103,0.00106,0.01023,0,757,3072,3072,0,0,1,-11.8401863096,11.8401863096
1110,1103,0.00403,0.04889,0,644,644,644,0,0,1,-11.8401863096,11.8401863096
6190,5505,0.00123,0.01589,0,1415,1982,1982,0,0,1,-11.8401863096,11.8401863096
6190,3368,0.00158,0.01592,0,1909,1975,1975,0,0,1,-11.8401863096,11.8401863096
248,7089,0.00219,0.02123,0,1481,1481,1481,0,0,1,-11.8401863096,11.8401863096
248,4244,0.00171,0.01708,0,1547,1841,1841,0,0,1,-11.8401863096,11.8401863096
248,4244,0.00174,0.0167,0,1580,1882,1882,0,0,1,-11.8401863096,11.8401863096
1110,248,0.00515,0.285942,0,111,111,111,0,0,1,-11.8401863096,11.8401863096
1110,248,0.00058,0.00775,0,1678,4065,4065,0,0,1,-11.8401863096,11.8401863096
1110,248,0.00057,0.0079,0,1415,3989,3989,0,0,1,-11.8401863096,11.8401863096
3404,6708,0.009341,0.6725,0,47,47,47,0,0,1,-11.8401863096,11.8401863096
3991,6708,0.171229,1.013678,0,31,31,31,0,0,1,-11.8401863096,11.8401863096
7511,6708,0.00251,0.02049,0,400,1531,1531,0,0,1,-11.8401863096,11.8401863096
6708,7493,0.005909,0.036349,0,591,858,858,0,0,1,-11.8401863096,11.8401863096
9027,7625,0.00091,0.00886,0,1251,3547,3547,0,0,1,-11.8401863096,11.8401863096
8822,9027,0.00054,0.00532,0,1547,5908,5908,0,0,1,-11.8401863096,11.8401863096
262,7025,0.009531,0.051211,0,476,607,607,0,0,1,-11.8401863096,11.8401863096
262,7025,0.785124,1.943678,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
7025,3787,0.010789,0.05194,0,514,596,596,0,0,1,-11.8401863096,11.8401863096
6169,7025,0.173281,0.62781,0,49,49,49,0,0,1,-11.8401863096,11.8401863096
5656,3404,0.00613,0.033659,0,400,924,924,0,0,1,-11.8401863096,11.8401863096
3991,3404,0.11576,0.840434,0,38,38,38,0,0,1,-11.8401863096,11.8401863096
7707,578,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
7707,578,0.05964,0.314938,0,99,99,99,0,0,1,-11.8401863096,11.8401863096
578,1267,0.002169,0.017341,0,438,1808,1808,0,0,1,-11.8401863096,11.8401863096
2604,578,0.454215,1.265475,0,24,24,24,0,0,1,-11.8401863096,11.8401863096
578,2604,0.007091,0.061521,0,511,511,511,0,0,1,-11.8401863096,11.8401863096
7707,1719,0.013021,0.087711,0,357,357,357,0,0,1,-11.8401863096,11.8401863096
966,7707,0.35781,1.954277,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
2604,7707,0.0485,0.815537,0,39,39,39,0,0,1,-11.8401863096,11.8401863096
1837,5513,0.415537,1.939483,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
5656,5513,0.097031,0.677913,0,47,47,47,0,0,1,-11.8401863096,11.8401863096
5513,5656,0.003031,0.033021,0,457,953,953,0,0,1,-11.8401863096,11.8401863096
