bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5513,5656,0.00637,0.038979,0,572,800,800,0,0,1,-11.8401863096,11.8401863096
7551,5513,0.024271,0.588967,0,54,54,54,0,0,1,-11.8401863096,11.8401863096
7984,5513,0.00439,0.372438,0,85,85,85,0,0,1,-11.8401863096,11.8401863096
212,5513,0.001,0.198331,0,160,160,160,0,0,1,-11.8401863096,11.8401863096
212,5513,0.00232,0.01226,0,381,2532,2532,0,0,1,-11.8401863096,11.8401863096
3787,1719,0.014211,0.079219,0,393,393,393,0,0,1,-11.8401863096,11.8401863096
173,1719,0.015151,0.07637,0,406,406,406,0,0,1,-11.8401863096,11.8401863096
3251,1719,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
3251,1719,0.001,0.258698,0,123,123,123,0,0,1,-11.8401863096,11.8401863096
6601,1719,0.01544,0.074781,0,414,414,414,0,0,1,-11.8401863096,11.8401863096
966,3251,0.013909,0.073349,0,424,424,424,0,0,1,-11.8401863096,11.8401863096
5386,4468,0.006919,0.04764,0,438,657,657,0,0,1,-11.8401863096,11.8401863096
2250,4468,0.224318,1.85469,0,17,17,17,0,0,1,-11.8401863096,11.8401863096
8764,4468,0.015169,0.1077,0,291,291,291,0,0,1,-11.8401863096,11.8401863096
378,4468,0.130771,1.06564,0,30,30,30,0,0,1,-11.8401863096,11.8401863096
5386,4468,0.249669,1.169917,0,27,27,27,0,0,1,-11.8401863096,11.8401863096
3762,499,0.00127,0.01444,0,1382,2180,2180,0,0,1,-11.8401863096,11.8401863096
3762,6109,0.00318,0.04235,0,744,744,744,0,0,1,-11.8401863096,11.8401863096
3762,8685,0.00131,0.01758,0,1283,1792,1792,0,0,1,-11.8401863096,11.8401863096
2284,3039,0.469607,1.302025,0,23,23,23,0,0,1,-11.8401863096,11.8401863096
2063,3039,0.001,0.205711,0,154,154,154,0,0,1,-11.8401863096,11.8401863096
2063,3039,0.002969,0.02201,0,514,1423,1423,0,0,1,-11.8401863096,11.8401863096
9215,7854,0.00549,0.044831,0,495,700,700,0,0,1,-11.8401863096,11.8401863096
3411,2250,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
3411,2250,0.08343,1.583099,0,20,20,20,0,0,1,-11.8401863096,11.8401863096
2539,2250,0.094651,1.363719,0,24,24,24,0,0,1,-11.8401863096,11.8401863096
2250,3015,0.00112,0.00895,0,553,3502,3502,0,0,1,-11.8401863096,11.8401863096
3015,2250,0.00151,0.00944,0,553,3305,3305,0,0,1,-11.8401863096,11.8401863096
378,2250,0.018669,0.563368,0,57,57,57,0,0,1,-11.8401863096,11.8401863096
5386,2250,0.00538,0.652851,0,49,49,49,0,0,1,-11.8401863096,11.8401863096
2539,3411,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
2539,3411,0.001,0.495455,0,64,64,64,0,0,1,-11.8401863096,11.8401863096
378,3411,0.036849,0.734215,0,43,43,43,0,0,1,-11.8401863096,11.8401863096
5386,3411,0.001,0.459566,0,69,69,69,0,0,1,-11.8401863096,11.8401863096
5386,3411,0.00095,0.00638,0,533,4898,4898,0,0,1,-11.8401863096,11.8401863096
3015,2539,0.00105,0.00818,0,514,3831,3831,0,0,1,-11.8401863096,11.8401863096
378,2539,0.040151,0.657893,0,48,48,48,0,0,1,-11.8401863096,11.8401863096
378,2539,0.00193,0.01406,0,514,2226,2226,0,0,1,-11.8401863096,11.8401863096
5386,2539,0.001,0.49438,0,64,64,64,0,0,1,-11.8401863096,11.8401863096
5732,8330,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
5732,8330,0.08057,0.906178,0,35,35,35,0,0,1,-11.8401863096,11.8401863096
3003,8330,0.0347,0.658202,0,48,48,48,0,0,1,-11.8401863096,11.8401863096
5863,8330,0.032719,0.534318,0,60,60,60,0,0,1,-11.8401863096,11.8401863096
5863,8330,0.004281,0.033461,0,553,937,937,0,0,1,-11.8401863096,11.8401863096
3003,5732,0.001,0.395785,0,80,80,80,0,0,1,-11.8401863096,11.8401863096
5863,5732,0.14007,0.838595,0,38,38,38,0,0,1,-11.8401863096,11.8401863096
8685,499,0.04194,0.384211,0,82,82,82,0,0,1,-11.8401863096,11.8401863096
499,8685,0.00034,0.00341,0,1415,9218,9218,0,0,1,-11.8401863096,11.8401863096
770,7890,0.001969,0.014021,0,2231,2231,2231,0,0,1,-11.8401863096,11.8401863096
1507,7890,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
1507,7890,0.001,0.26219,0,121,121,121,0,0,1,-11.8401863096,11.8401863096
7890,3938,0.03032,0.14413,0,215,215,215,0,0,1,-11.8401863096,11.8401863096
1507,764,0.01325,0.11038,0,285,285,285,0,0,1,-11.8401863096,11.8401863096
2573,3015,0.011901,0.07319,0,426,426,426,0,0,1,-11.8401863096,11.8401863096
3015,3782,0.00401,0.03175,0,495,988,988,0,0,1,-11.8401863096,11.8401863096
8685,2997,0.00368,0.03712,0,1293,1293,1293,0,0,1,-11.8401863096,11.8401863096
8685,2948,0.00169,0.02158,0,1283,1460,1460,0,0,1,-11.8401863096,11.8401863096
791,4638,0.00116,0.01472,0,1283,2140,2140,0,0,1,-11.8401863096,11.8401863096
214,7089,0.05575,0.602438,0,53,53,53,0,0,1,-11.8401863096,11.8401863096
7089,214,0.00163,0.01604,0,1382,1960,1960,0,0,1,-11.8401863096,11.8401863096
7089,2997,0.00269,0.02759,0,1251,1739,1739,0,0,1,-11.8401863096,11.8401863096
7089,1315,0.00256,0.02877,0,1316,1669,1669,0,0,1,-11.8401863096,11.8401863096
764,8764,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
764,8764,0.09549,0.768967,0,41,41,41,0,0,1,-11.8401863096,11.8401863096
3953,431,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
3953,431,0.05899,0.428306,0,74,74,74,0,0,1,-11.8401863096,11.8401863096
5158,431,0.005591,0.04031,0,610,777,777,0,0,1,-11.8401863096,11.8401863096
4805,431,0.00714,0.15039,0,210,210,210,0,0,1,-11.8401863096,11.8401863096
8758,3953,0.005469,0.041099,0,591,762,762,0,0,1,-11.8401863096,11.8401863096
4805,3953,0.036711,0.380269,0,83,83,83,0,0,1,-11.8401863096,11.8401863096
4847,214,0.00056,0.124578,0,254,254,254,0,0,1,-11.8401863096,11.8401863096
4847,214,0.0007,0.00889,0,1645,3543,3543,0,0,1,-11.8401863096,11.8401863096
3326,2573,0.013479,0.11436,0,275,275,275,0,0,1,-11.8401863096,11.8401863096
3938,3326,0.012,0.066919,0,465,465,465,0,0,1,-11.8401863096,11.8401863096
3782,2573,0.3925,1.654463,0,19,19,19,0,0,1,-11.8401863096,11.8401863096
3996,6937,0.301178,1.948719,0,17,17,17,0,0,1,-11.8401863096,11.8401863096
3996,6937,0.009169,0.06301,0,497,497,497,0,0,1,-11.8401863096,11.8401863096
3368,791,0.00176,0.02342,0,856,1345,1345,0,0,1,-11.8401863096,11.8401863096
3676,791,0.00108,0.01167,0,1481,2696,2696,0,0,1,-11.8401863096,11.8401863096
3782,378,0.191961,1.234649,0,26,26,26,0,0,1,-11.8401863096,11.8401863096
5386,378,0.03699,0.374917,0,84,84,84,0,0,1,-11.8401863096,11.8401863096
8758,8537,0.00361,0.03024,0,610,1038,1038,0,0,1,-11.8401863096,11.8401863096
262,7298,0.350806,1.554649,0,20,20,20,0,0,1,-11.8401863096,11.8401863096
7298,262,0.004831,0.06375,0,495,495,495,0,0,1,-11.8401863096,11.8401863096
7298,2553,0.007099,0.07076,0,445,445,445,0,0,1,-11.8401863096,11.8401863096
6169,262,0.0022,0.01318,0,381,2364,2364,0,0,1,-11.8401863096,11.8401863096
262,966,0.01775,0.099419,0,313,313,313,0,0,1,-11.8401863096,11.8401863096
6169,262,0.186581,1.067335,0,30,30,30,0,0,1,-11.8401863096,11.8401863096
2997,2948,0.00373,0.05005,0,961,961,961,0,0,1,-11.8401863096,11.8401863096
3787,966,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
3787,966,0.001,0.16038,0,197,197,197,0,0,1,-11.8401863096,11.8401863096
2604,966,0.010531,0.17819,0,177,177,177,0,0,1,-11.8401863096,11.8401863096
2604,966,0.0025,0.017081,0,495,1830,1830,0,0,1,-11.8401863096,11.8401863096
2604,3787,0.0777,0.498492,0,63,63,63,0,0,1,-11.8401863096,11.8401863096
7551,1837,0.01907,1.485992,0,22,22,22,0,0,1,-11.8401863096,11.8401863096
7984,1837,0.120669,1.890888,0,17,17,17,0,0,1,-11.8401863096,11.8401863096
8924,5148,0.010271,0.06219,0,400,502,502,0,0,1,-11.8401863096,11.8401863096
6166,3996,0.298079,1.623781,0,20,20,20,0,0,1,-11.8401863096,11.8401863096
8924,3996,0.273223,1.612107,0,20,20,20,0,0,1,-11.8401863096,11.8401863096
2997,8822,0.00277,0.02823,0,1448,1700,1700,0,0,1,-11.8401863096,11.8401863096
1315,2997,0.00077,0.00747,0,1251,5875,5875,0,0,1,-11.8401863096,11.8401863096
7625,8401,0.00102,0.01145,0,757,2748,2748,0,0,1,-11.8401863096,11.8401863096
7625,8401,0.00112,0.01049,0,757,2995,2995,0,0,1,-11.8401863096,11.8401863096
8924,6166,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
8924,6166,0.001,0.22343,0,142,142,142,0,0,1,-11.8401863096,11.8401863096
5505,3676,0,0.0002,0,1810,157937,157937,0,0,1,-11.8401863096,11.8401863096
5505,3676,0.001,0.26178,0,121,121,121,0,0,1,-11.8401863096,11.8401863096
3368,3676,0.00153,0.0214,0,823,1473,1473,0,0,1,-11.8401863096,11.8401863096
8822,3676,0.00468,0.06143,0,513,513,513,0,0,1,-11.8401863096,11.8401863096
212,5656,0.271756,1.50345,0,21,21,21,0,0,1,-11.8401863096,11.8401863096
7984,7551,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
7984,7551,0.015271,0.796736,0,40,40,40,0,0,1,-11.8401863096,11.8401863096
212,7551,0.02776,0.935537,0,34,34,34,0,0,1,-11.8401863096,11.8401863096
212,7551,0.004219,0.026599,0,400,1173,1173,0,0,1,-11.8401863096,11.8401863096
212,7984,0.001,0.620888,0,51,51,51,0,0,1,-11.8401863096,11.8401863096
5386,3782,0.361364,1.973368,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
3909,2284,0.001599,0.00825,0,476,3759,3759,0,0,1,-11.8401863096,11.8401863096
2063,2284,0.659194,1.990062,0,16,16,16,0,0,1,-11.8401863096,11.8401863096
6601,173,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
6601,173,0.11788,0.822417,0,39,39,39,0,0,1,-11.8401863096,11.8401863096
3607,173,0.086341,0.745145,0,43,43,43,0,0,1,-11.8401863096,11.8401863096
3607,6601,0.00569,0.033281,0,533,936,936,0,0,1,-11.8401863096,11.8401863096
3607,6601,0.03618,0.609897,0,52,52,52,0,0,1,-11.8401863096,11.8401863096
27,4847,0.00087,0.00898,0,1711,3502,3502,0,0,1,-11.8401863096,11.8401863096
141,3720,0.001,0.211322,0,150,150,150,0,0,1,-11.8401863096,11.8401863096
141,3720,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
3938,3720,0.13407,1.029876,0,31,31,31,0,0,1,-11.8401863096,11.8401863096
1835,3720,0.141419,0.956033,0,33,33,33,0,0,1,-11.8401863096,11.8401863096
3938,141,0.12913,1.151054,0,28,28,28,0,0,1,-11.8401863096,11.8401863096
1835,141,0.14487,1.008244,0,32,32,32,0,0,1,-11.8401863096,11.8401863096
141,1835,0.007599,0.05356,0,584,584,584,0,0,1,-11.8401863096,11.8401863096
5863,3003,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
5863,3003,0.024219,0.488657,0,65,65,65,0,0,1,-11.8401863096,11.8401863096
1835,3938,0.001,0.226901,0,140,140,140,0,0,1,-11.8401863096,11.8401863096
1835,3938,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
7493,3991,0.00063,0.005159,0,495,6078,6078,0,0,1,-11.8401863096,11.8401863096
4051,2553,0,0.0002,0,157937,157937,157937,0,0,1,-11.8401863096,11.8401863096
4051,2553,0.001,0.214277,0,148,148,148,0,0,1,-11.8401863096,11.8401863096
3341,4259,0.019671,0.07004,0,435,435,435,0,0,1,-11.8401863096,11.8401863096
3341,4259,0.01812,0.06872,0,445,445,445,0,0,1,-11.8401863096,11.8401863096
5805,4721,0.001582,0.00724,0,4263,4263,4263,0,0,1,-11.8401863096,11.8401863096
5805,4721,0.001551,0.007231,0,4272,4272,4272,0,0,1,-11.8401863096,11.8401863096
5805,4721,0.001262,0.00796,0,3920,3920,3920,0,0,1,-11.8401863096,11.8401863096
5452,2734,0.0264,0.075129,0,397,397,397,0,0,1,-11.8401863096,11.8401863096
5452,5274,0.00824,0.044751,0,695,695,695,0,0,1,-11.8401863096,11.8401863096
7879,4721,0.018271,0.070191,0,436,436,436,0,0,1,-11.8401863096,11.8401863096
7879,4721,0.021711,0.063129,0,474,474,474,0,0,1,-11.8401863096,11.8401863096
7879,7569,0.013191,0.0428,0,706,706,706,0,0,1,-11.8401863096,11.8401863096
8098,2734,0.027631,0.102502,0,298,298,298,0,0,1,-11.8401863096,11.8401863096
8098,7358,0.005369,0.052622,0,598,598,598,0,0,1,-11.8401863096,11.8401863096
8098,7358,0.013938,0.0534,0,573,573,573,0,0,1,-11.8401863096,11.8401863096
8098,7358,0.01364,0.049449,0,616,616,616,0,0,1,-11.8401863096,11.8401863096
8098,1407,0.007991,0.037738,0,819,819,819,0,0,1,-11.8401863096,11.8401863096
2233,4721,0.007671,0.04096,0,758,758,758,0,0,1,-11.8401863096,11.8401863096
2233,4721,0.007511,0.041769,0,745,745,745,0,0,1,-11.8401863096,11.8401863096
2233,3429,0.004089,0.010978,0,2697,2697,2697,0,0,1,-11.8401863096,11.8401863096
2233,3429,0.003,0.014769,0,2096,2096,2096,0,0,1,-11.8401863096,11.8401863096
2233,610,0.001351,0.00784,0,3971,3971,3971,0,0,1,-11.8401863096,11.8401863096
2233,948,0.003671,0.022089,0,1411,1411,1411,0,0,1,-11.8401863096,11.8401863096
2233,2954,0.002378,0.00772,0,3911,3911,3911,0,0,1,-11.8401863096,11.8401863096
4721,610,0.006911,0.03268,0,946,946,946,0,0,1,-11.8401863096,11.8401863096
4721,2140,0.00944,0.03284,0,925,925,925,0,0,1,-11.8401863096,11.8401863096
4721,6512,0.009831,0.02848,0,1049,1049,1049,0,0,1,-11.8401863096,11.8401863096
4721,948,0.003671,0.02092,0,1488,1488,1488,0,0,1,-11.8401863096,11.8401863096
8789,2734,0.019378,0.10932,0,285,285,285,0,0,1,-11.8401863096,11.8401863096
8789,2734,0.021969,0.107129,0,289,289,289,0,0,1,-11.8401863096,11.8401863096
8789,5274,0.009151,0.063249,0,495,495,495,0,0,1,-11.8401863096,11.8401863096
8789,4116,0.029169,0.088102,0,341,341,341,0,0,1,-11.8401863096,11.8401863096
8789,4868,0.031351,0.115698,0,264,264,264,0,0,1,-11.8401863096,11.8401863096
8789,7358,0.04936,0.182018,0,168,168,168,0,0,1,-11.8401863096,11.8401863096
8789,6329,0.001609,0.016889,0,299,1862,1862,0,0,1,-11.8401863096,11.8401863096
8789,2817,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
702,8927,0.008698,0.033591,0,911,911,911,0,0,1,-11.8401863096,11.8401863096
5517,1862,0.01792,0.070169,0,437,437,437,0,0,1,-11.8401863096,11.8401863096
5517,8629,0.00308,0.008422,0,299,3523,3523,0,0,1,-11.8401863096,11.8401863096
5517,552,0.002031,0.012102,0,2575,2575,2575,0,0,1,-11.8401863096,11.8401863096
5517,552,0.0068,0.03452,0,898,898,898,0,0,1,-11.8401863096,11.8401863096
5517,3791,0.01176,0.055871,0,554,554,554,0,0,1,-11.8401863096,11.8401863096
4344,6512,0.04856,0.135111,0,221,221,221,0,0,1,-11.8401863096,11.8401863096
2734,6188,0.039289,0.146129,0,209,209,209,0,0,1,-11.8401863096,11.8401863096
2734,6188,0.038471,0.148938,0,206,206,206,0,0,1,-11.8401863096,11.8401863096
2734,3413,0.010911,0.04116,0,742,742,742,0,0,1,-11.8401863096,11.8401863096
6188,1407,0.002898,0.017409,0,1790,1790,1790,0,0,1,-11.8401863096,11.8401863096
5006,1250,0.00544,0.051431,0,611,611,611,0,0,1,-11.8401863096,11.8401863096
5006,5331,0.003791,0.014342,0,2130,2130,2130,0,0,1,-11.8401863096,11.8401863096
5006,5927,0.005969,0.026302,0,1172,1172,1172,0,0,1,-11.8401863096,11.8401863096
5006,4771,0.00608,0.02572,0,1196,1196,1196,0,0,1,-11.8401863096,11.8401863096
5006,2660,0.010818,0.066769,0,260,467,467,0,0,1,-11.8401863096,11.8401863096
1862,2407,0.006649,0.024138,0,1262,1262,1262,0,0,1,-11.8401863096,11.8401863096
1862,2407,0.007542,0.023662,0,1272,1272,1272,0,0,1,-11.8401863096,11.8401863096
1862,2407,0.007991,0.036622,0,843,843,843,0,0,1,-11.8401863096,11.8401863096
1862,2407,0.0116,0.046018,0,666,666,666,0,0,1,-11.8401863096,11.8401863096
4116,2140,0.011631,0.047049,0,652,652,652,0,0,1,-11.8401863096,11.8401863096
4868,7358,0.018822,0.064009,0,474,474,474,0,0,1,-11.8401863096,11.8401863096
1250,5927,0.008071,0.049138,0,635,635,635,0,0,1,-11.8401863096,11.8401863096
1250,4771,0.007889,0.045502,0,684,684,684,0,0,1,-11.8401863096,11.8401863096
1250,8278,0.009822,0.057222,0,545,545,545,0,0,1,-11.8401863096,11.8401863096
2407,3711,0.00656,0.023831,0,1278,1278,1278,0,0,1,-11.8401863096,11.8401863096
2407,3711,0.007431,0.023351,0,1290,1290,1290,0,0,1,-11.8401863096,11.8401863096
2407,7411,0.007391,0.026978,0,1130,1130,1130,0,0,1,-11.8401863096,11.8401863096
2407,4277,0.001871,0.012142,0,2572,2572,2572,0,0,1,-11.8401863096,11.8401863096
2407,987,0.003969,0.026169,0,1194,1194,1194,0,0,1,-11.8401863096,11.8401863096
2407,2206,0.008151,0.04664,0,299,668,668,0,0,1,-11.8401863096,11.8401863096
8197,39,0.00076,0.005622,0,5568,5568,5568,0,0,1,-11.8401863096,11.8401863096
8197,3711,0.0094,0.035791,0,854,854,854,0,0,1,-11.8401863096,11.8401863096
8197,7792,0.00844,0.031031,0,983,983,983,0,0,1,-11.8401863096,11.8401863096
8197,1685,0.00028,0.002062,0,15180,15180,15180,0,0,1,-11.8401863096,11.8401863096
8197,2894,0.004849,0.030031,0,1039,1039,1039,0,0,1,-11.8401863096,11.8401863096
8197,4277,0.00268,0.022391,0,1401,1401,1401,0,0,1,-11.8401863096,11.8401863096
8197,987,0.002391,0.025382,0,1239,1239,1239,0,0,1,-11.8401863096,11.8401863096
552,3711,0.017551,0.078191,0,395,395,395,0,0,1,-11.8401863096,11.8401863096
6504,1543,0.003849,0.02475,0,591,1262,1262,0,0,1,-11.8401863096,11.8401863096
6504,7041,0.0042,0.02005,0,1542,1542,1542,0,0,1,-11.8401863096,11.8401863096
6504,3585,0.00011,0.000581,0,53419,53419,53419,0,0,1,-11.8401863096,11.8401863096
6504,780,0.000169,0.000651,0,46965,46965,46965,0,0,1,-11.8401863096,11.8401863096
6504,3957,0.000169,0.000659,0,46430,46430,46430,0,0,1,-11.8401863096,11.8401863096
2692,6254,0.00219,0.01125,0,495,2757,2757,0,0,1,-11.8401863096,11.8401863096
2692,8957,0.00018,0.000599,0,495,50503,50503,0,0,1,-11.8401863096,11.8401863096
2692,8861,0.00018,0.000591,0,400,51129,51129,0,0,1,-11.8401863096,11.8401863096
2692,1734,0.00019,0.000581,0,438,51675,51675,0,0,1,-11.8401863096,11.8401863096
2692,3266,0.000169,0.000651,0,495,46965,46965,0,0,1,-11.8401863096,11.8401863096
322,1974,0.00231,0.0138,0,457,2258,2258,0,0,1,-11.8401863096,11.8401863096
322,1974,0.00082,0.003841,0,8043,8043,8043,0,0,1,-11.8401863096,11.8401863096
322,177,0.00305,0.01762,0,495,1767,1767,0,0,1,-11.8401863096,11.8401863096
5662,5333,0.01101,0.055469,0,476,559,559,0,0,1,-11.8401863096,11.8401863096
5662,7901,0.009169,0.0462,0,533,671,671,0,0,1,-11.8401863096,11.8401863096
5662,7041,0.00201,0.00905,0,3408,3408,3408,0,0,1,-11.8401863096,11.8401863096
5662,2006,0.005969,0.038841,0,553,804,804,0,0,1,-11.8401863096,11.8401863096
5662,7761,0.00474,0.02687,0,438,1158,1158,0,0,1,-11.8401863096,11.8401863096
5662,5559,0.005409,0.03438,0,476,908,908,0,0,1,-11.8401863096,11.8401863096
5662,3211,0.005401,0.03264,0,572,955,955,0,0,1,-11.8401863096,11.8401863096
5662,8963,0.00311,0.015919,0,610,1948,1948,0,0,1,-11.8401863096,11.8401863096
5662,1770,0.00462,0.02613,0,419,1191,1191,0,0,1,-11.8401863096,11.8401863096
3186,1109,0.01044,0.05187,0,476,597,597,0,0,1,-11.8401863096,11.8401863096
3186,1109,0.01001,0.05113,0,476,607,607,0,0,1,-11.8401863096,11.8401863096
3186,8493,0.008331,0.051729,0,533,603,603,0,0,1,-11.8401863096,11.8401863096
3186,6280,0.000169,0.00089,0,438,34869,34869,0,0,1,-11.8401863096,11.8401863096
3186,3987,0.00214,0.01099,0,495,2822,2822,0,0,1,-11.8401863096,11.8401863096
1974,5825,0.004669,0.042349,0,476,742,742,0,0,1,-11.8401863096,11.8401863096
1974,7252,0.00139,0.008789,0,419,3550,3550,0,0,1,-11.8401863096,11.8401863096
1974,7252,0.000219,0.001669,0,495,18766,18766,0,0,1,-11.8401863096,11.8401863096
1974,177,0.00119,0.01063,0,2954,2954,2954,0,0,1,-11.8401863096,11.8401863096
2410,2006,0.004169,0.02724,0,514,1147,1147,0,0,1,-11.8401863096,11.8401863096
2410,2006,0.004081,0.025219,0,495,1237,1237,0,0,1,-11.8401863096,11.8401863096
2410,315,0.00168,0.01039,0,533,3002,3002,0,0,1,-11.8401863096,11.8401863096
2410,1489,0.0017,0.01055,0,495,2956,2956,0,0,1,-11.8401863096,11.8401863096
8926,5797,0.00139,0.008771,0,495,3557,3557,0,0,1,-11.8401863096,11.8401863096
8926,6381,0.000651,0.00261,0,476,11743,11743,0,0,1,-11.8401863096,11.8401863096
8926,6381,0.000729,0.00256,0,476,11868,11868,0,0,1,-11.8401863096,11.8401863096
8926,1239,0,0.008169,0,400,3867,3867,0,0,1,-11.8401863096,11.8401863096
8926,5643,5e-05,0.00025,0,438,123896,123896,0,0,1,-11.8401863096,11.8401863096
5672,7901,0.003719,0.022669,0,514,1376,1376,0,0,1,-11.8401863096,11.8401863096
5672,6415,0.00732,0.042711,0,476,729,729,0,0,1,-11.8401863096,11.8401863096
5672,6415,0.003599,0.025331,0,1235,1235,1235,0,0,1,-11.8401863096,11.8401863096
5672,8998,0.00494,0.027401,0,533,1135,1135,0,0,1,-11.8401863096,11.8401863096
5333,6795,0.0062,0.03519,0,533,885,885,0,0,1,-11.8401863096,11.8401863096
5333,6795,0.00739,0.04574,0,438,682,682,0,0,1,-11.8401863096,11.8401863096
5333,3211,0.006781,0.034289,0,572,904,904,0,0,1,-11.8401863096,11.8401863096
6795,3054,0.003669,0.03205,0,980,980,980,0,0,1,-11.8401863096,11.8401863096
6795,3054,0.002789,0.026289,0,1195,1195,1195,0,0,1,-11.8401863096,11.8401863096
6795,2562,0.005979,0.031979,0,533,971,971,0,0,1,-11.8401863096,11.8401863096
3054,6254,0.00425,0.02132,0,553,1453,1453,0,0,1,-11.8401863096,11.8401863096
3054,1543,0.002469,0.015099,0,2065,2065,2065,0,0,1,-11.8401863096,11.8401863096
3054,8957,0.004341,0.02662,0,514,1172,1172,0,0,1,-11.8401863096,11.8401863096
3054,3266,0.005219,0.02287,0,610,1347,1347,0,0,1,-11.8401863096,11.8401863096
3054,7615,0.0095,0.04693,0,495,660,660,0,0,1,-11.8401863096,11.8401863096
5825,177,0.01099,0.052909,0,457,585,585,0,0,1,-11.8401863096,11.8401863096
5825,6415,0.004901,0.02949,0,533,1057,1057,0,0,1,-11.8401863096,11.8401863096
5825,4744,0.00832,0.038531,0,457,802,802,0,0,1,-11.8401863096,11.8401863096
5825,5669,0.003909,0.018091,0,381,1707,1707,0,0,1,-11.8401863096,11.8401863096
5825,3416,0.000331,0.00189,0,476,16463,16463,0,0,1,-11.8401863096,11.8401863096
7901,6415,0.01101,0.05514,0,495,562,562,0,0,1,-11.8401863096,11.8401863096
7901,7503,0.00345,0.01925,0,457,1616,1616,0,0,1,-11.8401863096,11.8401863096
8459,177,0.00162,0.00889,0,3496,3496,3496,0,0,1,-11.8401863096,11.8401863096
8459,8998,0.00039,0.00464,0,6784,6784,6784,0,0,1,-11.8401863096,11.8401863096
8459,5361,0.00064,0.010099,0,3122,3122,3122,0,0,1,-11.8401863096,11.8401863096
6254,5797,0.003151,0.01613,0,572,1922,1922,0,0,1,-11.8401863096,11.8401863096
6254,5797,0.002091,0.012409,0,629,2511,2511,0,0,1,-11.8401863096,11.8401863096
6254,9136,0,0.00799,0,3954,3954,3954,0,0,1,-11.8401863096,11.8401863096
6254,4650,0,0.00906,0,3487,3487,3487,0,0,1,-11.8401863096,11.8401863096
6254,7037,0.000909,0.010401,0,3026,3026,3026,0,0,1,-11.8401863096,11.8401863096
6254,2497,0.003211,0.016081,0,591,1927,1927,0,0,1,-11.8401863096,11.8401863096
6254,8861,0.00314,0.017711,0,457,1757,1757,0,0,1,-11.8401863096,11.8401863096
6254,1734,0.00214,0.010591,0,476,2924,2924,0,0,1,-11.8401863096,11.8401863096
3478,3211,0.00056,0.003169,0,9816,9816,9816,0,0,1,-11.8401863096,11.8401863096
7252,7236,0.001719,0.0108,0,514,2889,2889,0,0,1,-11.8401863096,11.8401863096
5797,3954,0.0005,0.00174,0,514,17448,17448,0,0,1,-11.8401863096,11.8401863096
5797,5643,0.00126,0.00587,0,419,5262,5262,0,0,1,-11.8401863096,11.8401863096
6960,2562,0.007909,0.03607,0,533,856,856,0,0,1,-11.8401863096,11.8401863096
6960,7037,0.00057,0.00457,0,6859,6859,6859,0,0,1,-11.8401863096,11.8401863096
6960,5643,0.00132,0.008409,0,400,3711,3711,0,0,1,-11.8401863096,11.8401863096
177,2460,0.003581,0.017289,0,610,1790,1790,0,0,1,-11.8401863096,11.8401863096
177,4744,0.002711,0.01526,0,476,2039,2039,0,0,1,-11.8401863096,11.8401863096
177,6311,0.00039,0.006081,0,5184,5184,5184,0,0,1,-11.8401863096,11.8401863096
177,5361,0.00037,0.005409,0,5827,5827,5827,0,0,1,-11.8401863096,11.8401863096
177,7236,0.00244,0.013789,0,476,2256,2256,0,0,1,-11.8401863096,11.8401863096
3954,2497,0.000349,0.00149,0,533,20641,20641,0,0,1,-11.8401863096,11.8401863096
2460,6415,0.00212,0.010531,0,591,2941,2941,0,0,1,-11.8401863096,11.8401863096
380,5339,0.003039,0.031151,0,1010,1010,1010,0,0,1,-11.8401863096,11.8401863096
380,5669,0.001831,0.0187,0,1682,1682,1682,0,0,1,-11.8401863096,11.8401863096
1848,3932,0.006599,0.043169,0,438,724,724,0,0,1,-11.8401863096,11.8401863096
1848,5094,0.006729,0.046599,0,438,671,671,0,0,1,-11.8401863096,11.8401863096
1848,3623,0.002159,0.010789,0,476,2871,2871,0,0,1,-11.8401863096,11.8401863096
1848,785,0.0022,0.01057,0,476,2926,2926,0,0,1,-11.8401863096,11.8401863096
1848,1036,0.003461,0.02049,0,1521,1521,1521,0,0,1,-11.8401863096,11.8401863096
8021,698,0.00311,0.019469,0,495,1603,1603,0,0,1,-11.8401863096,11.8401863096
8021,628,0.01064,0.065969,0,473,473,473,0,0,1,-11.8401863096,11.8401863096
1109,315,0.003539,0.020479,0,495,1520,1520,0,0,1,-11.8401863096,11.8401863096
1109,1489,0.00357,0.020719,0,495,1503,1503,0,0,1,-11.8401863096,11.8401863096
1109,3932,0.00275,0.013831,0,457,2240,2240,0,0,1,-11.8401863096,11.8401863096
1109,5094,0.0028,0.013531,0,457,2287,2287,0,0,1,-11.8401863096,11.8401863096
6415,5669,0.005151,0.04851,0,648,648,648,0,0,1,-11.8401863096,11.8401863096
6415,8493,0.005401,0.025281,0,533,1222,1222,0,0,1,-11.8401863096,11.8401863096
6415,8493,0.0055,0.02475,0,514,1246,1246,0,0,1,-11.8401863096,11.8401863096
7503,5559,0.00093,0.00538,0,438,5786,5786,0,0,1,-11.8401863096,11.8401863096
7041,2006,0.010331,0.061849,0,504,504,504,0,0,1,-11.8401863096,11.8401863096
4712,3623,0.00686,0.032771,0,476,944,944,0,0,1,-11.8401863096,11.8401863096
4712,785,0.007,0.032081,0,476,962,962,0,0,1,-11.8401863096,11.8401863096
5339,4170,0.007729,0.038099,0,813,813,813,0,0,1,-11.8401863096,11.8401863096
4170,698,0.006581,0.035281,0,572,881,881,0,0,1,-11.8401863096,11.8401863096
4170,698,0.003711,0.02651,0,533,1181,1181,0,0,1,-11.8401863096,11.8401863096
4170,4333,0.00482,0.021979,0,572,1404,1404,0,0,1,-11.8401863096,11.8401863096
4170,4333,0.003979,0.026099,0,533,1197,1197,0,0,1,-11.8401863096,11.8401863096
2006,8963,0.0038,0.017271,0,553,1787,1787,0,0,1,-11.8401863096,11.8401863096
2006,7661,0.00626,0.03626,0,629,859,859,0,0,1,-11.8401863096,11.8401863096
8493,628,0.00538,0.02588,0,572,1195,1195,0,0,1,-11.8401863096,11.8401863096
8493,628,0.005479,0.025341,0,553,1219,1219,0,0,1,-11.8401863096,11.8401863096
130,3080,0.00134,0.01235,0,1218,2543,2543,0,0,1,-11.8401863096,11.8401863096
130,536,0.00127,0.01399,0,1349,2249,2249,0,0,1,-11.8401863096,11.8401863096
130,4393,0.00142,0.01374,0,1349,2287,2287,0,0,1,-11.8401863096,11.8401863096
7827,7969,0.00039,0.00365,0,1218,8606,8606,0,0,1,-11.8401863096,11.8401863096
7827,6760,0.00058,0.00507,0,1283,6190,6190,0,0,1,-11.8401863096,11.8401863096
1025,6298,0.00129,0.01577,0,1349,1997,1997,0,0,1,-11.8401863096,11.8401863096
1025,3007,0.00033,0.00373,0,1316,8436,8436,0,0,1,-11.8401863096,11.8401863096
1025,3265,0.00086,0.00799,0,1415,3931,3931,0,0,1,-11.8401863096,11.8401863096
1339,3265,0.00189,0.02135,0,1448,1474,1474,0,0,1,-11.8401863096,11.8401863096
1339,1774,0.00106,0.01219,0,1218,2582,2582,0,0,1,-11.8401863096,11.8401863096
1339,2899,0.00147,0.01622,0,1316,1940,1940,0,0,1,-11.8401863096,11.8401863096
1339,1703,0.00215,0.02108,0,1349,1491,1491,0,0,1,-11.8401863096,11.8401863096
441,8088,0.00063,0.0052,0,1382,6031,6031,0,0,1,-11.8401863096,11.8401863096
441,3265,0.00159,0.01792,0,1119,1756,1756,0,0,1,-11.8401863096,11.8401863096
6298,1774,0.00157,0.01981,0,1251,1590,1590,0,0,1,-11.8401863096,11.8401863096
6298,2899,0.00158,0.02014,0,1481,1564,1564,0,0,1,-11.8401863096,11.8401863096
8088,3080,0.0018,0.02388,0,1316,1320,1320,0,0,1,-11.8401863096,11.8401863096
8088,544,0.00034,0.00318,0,1349,9877,9877,0,0,1,-11.8401863096,11.8401863096
8088,7079,0.00015,0.00132,0,757,23777,23777,0,0,1,-11.8401863096,11.8401863096
8088,8601,0.00014,0.0015,0,757,20968,20968,0,0,1,-11.8401863096,11.8401863096
8088,1155,0.00013,0.00153,0,757,20572,20572,0,0,1,-11.8401863096,11.8401863096
8088,3256,0.00013,0.00156,0,757,20179,20179,0,0,1,-11.8401863096,11.8401863096
8088,5815,0.0004,0.00449,0,1283,7008,7008,0,0,1,-11.8401863096,11.8401863096
8088,5815,0.00045,0.0044,0,1152,7142,7142,0,0,1,-11.8401863096,11.8401863096
3080,1899,0.0023,0.01984,0,1185,1582,1582,0,0,1,-11.8401863096,11.8401863096
3080,9032,0.0002,0.00235,0,757,13394,13394,0,0,1,-11.8401863096,11.8401863096
3080,6004,0.00019,0.00239,0,757,13175,13175,0,0,1,-11.8401863096,11.8401863096
3080,7810,0.00169,0.01602,0,1316,1961,1961,0,0,1,-11.8401863096,11.8401863096
3080,8630,0.00024,0.00253,0,790,12430,12430,0,0,1,-11.8401863096,11.8401863096
3080,8183,0.00022,0.00244,0,757,12894,12894,0,0,1,-11.8401863096,11.8401863096
3080,6390,0.00025,0.00239,0,757,13145,13145,0,0,1,-11.8401863096,11.8401863096
8224,7969,0.00066,0.0061,0,1316,5149,5149,0,0,1,-11.8401863096,11.8401863096
8224,7969,0.00062,0.00844,0,1316,3733,3733,0,0,1,-11.8401863096,11.8401863096
8224,7860,0.00124,0.01353,0,1580,2325,2325,0,0,1,-11.8401863096,11.8401863096
8224,6187,0.00046,0.00452,0,1283,6953,6953,0,0,1,-11.8401863096,11.8401863096
3007,3265,0.00045,0.00531,0,1349,5928,5928,0,0,1,-11.8401863096,11.8401863096
3007,544,0.00123,0.01433,0,1152,2197,2197,0,0,1,-11.8401863096,11.8401863096
3007,7810,0.00174,0.01696,0,1448,1853,1853,0,0,1,-11.8401863096,11.8401863096
4807,6187,0.00086,0.00877,0,1382,3585,3585,0,0,1,-11.8401863096,11.8401863096
4807,6760,0.00096,0.00999,0,1218,3148,3148,0,0,1,-11.8401863096,11.8401863096
4807,4926,0.00082,0.00761,0,757,4127,4127,0,0,1,-11.8401863096,11.8401863096
7969,1703,0.00185,0.01803,0,1283,1743,1743,0,0,1,-11.8401863096,11.8401863096
7969,2031,0.00138,0.01246,0,1481,2520,2520,0,0,1,-11.8401863096,11.8401863096
7969,7980,0.00062,0.00605,0,1514,5194,5194,0,0,1,-11.8401863096,11.8401863096
7969,6760,0.00073,0.00817,0,757,3851,3851,0,0,1,-11.8401863096,11.8401863096
536,7509,0.00094,0.00999,0,1316,3148,3148,0,0,1,-11.8401863096,11.8401863096
536,3990,0.00058,0.00671,0,1218,4691,4691,0,0,1,-11.8401863096,11.8401863096
1774,1703,0.00108,0.01279,0,1349,2461,2461,0,0,1,-11.8401863096,11.8401863096
1774,7980,0.00225,0.02472,0,1273,1273,1273,0,0,1,-11.8401863096,11.8401863096
1774,4543,0.00019,0.00244,0,757,12907,12907,0,0,1,-11.8401863096,11.8401863096
1774,6340,0.00018,0.00248,0,757,12704,12704,0,0,1,-11.8401863096,11.8401863096
1774,261,0.0001,0.0011,0,757,28598,28598,0,0,1,-11.8401863096,11.8401863096
1774,2058,0.00011,0.00108,0,757,29098,29098,0,0,1,-11.8401863096,11.8401863096
7860,6187,0.00089,0.00815,0,1283,3853,3853,0,0,1,-11.8401863096,11.8401863096
6080,2899,0.0009,0.00859,0,1415,3658,3658,0,0,1,-11.8401863096,11.8401863096
6080,7509,0.00167,0.02239,0,1407,1407,1407,0,0,1,-11.8401863096,11.8401863096
2899,5263,2e-05,0.00024,0,757,131160,131160,0,0,1,-11.8401863096,11.8401863096
1703,138,0.00157,0.01326,0,1349,2366,2366,0,0,1,-11.8401863096,11.8401863096
1899,5562,0.00155,0.0139,0,1349,2259,2259,0,0,1,-11.8401863096,11.8401863096
138,2031,0.00142,0.01472,0,1349,2136,2136,0,0,1,-11.8401863096,11.8401863096
4704,2031,0.00187,0.02232,0,1411,1411,1411,0,0,1,-11.8401863096,11.8401863096
4704,1570,0.00049,0.00572,0,1349,5503,5503,0,0,1,-11.8401863096,11.8401863096
2031,1999,0,0.00021,0,757,150416,150416,0,0,1,-11.8401863096,11.8401863096
7509,3990,0.00104,0.00939,0,1349,3344,3344,0,0,1,-11.8401863096,11.8401863096
7509,7935,0.00043,0.0049,0,757,6422,6422,0,0,1,-11.8401863096,11.8401863096
7509,7935,0.00049,0.0048,0,757,6547,6547,0,0,1,-11.8401863096,11.8401863096
39,1174,0.002009,0.01464,0,2138,2138,2138,0,0,1,-11.8401863096,11.8401863096
1174,3711,0.003302,0.026,0,1206,1206,1206,0,0,1,-11.8401863096,11.8401863096
389,4259,0.006222,0.018089,0,1652,1652,1652,0,0,1,-11.8401863096,11.8401863096
3711,7411,0,0.000222,0,142286,142286,142286,0,0,1,-11.8401863096,11.8401863096
3711,2894,8.9e-05,0.000911,0,34509,34509,34509,0,0,1,-11.8401863096,11.8401863096
8771,7792,1.8e-05,0.000222,0,141820,141820,141820,0,0,1,-11.8401863096,11.8401863096
6459,7411,0.00388,0.014289,0,286,2134,2134,0,0,1,-11.8401863096,11.8401863096
4013,610,0.001329,0.007898,0,3944,3944,3944,0,0,1,-11.8401863096,11.8401863096
4013,4577,0.00048,0.002951,0,10566,10566,10566,0,0,1,-11.8401863096,11.8401863096
4013,8007,8e-05,0.00032,0,95764,95764,95764,0,0,1,-11.8401863096,11.8401863096
2853,5331,0.000302,0.001102,0,27645,27645,27645,0,0,1,-11.8401863096,11.8401863096
6512,304,0.003742,0.013098,0,2319,2319,2319,0,0,1,-11.8401863096,11.8401863096
7569,6135,0.008911,0.032298,0,943,943,943,0,0,1,-11.8401863096,11.8401863096
5927,6540,0.00124,0.005409,0,5693,5693,5693,0,0,1,-11.8401863096,11.8401863096
698,7104,0.0025,0.0123,0,400,2517,2517,0,0,1,-11.8401863096,11.8401863096
698,7104,0.001781,0.013729,0,400,2282,2282,0,0,1,-11.8401863096,11.8401863096
698,4333,0.00324,0.016039,0,553,1931,1931,0,0,1,-11.8401863096,11.8401863096
8998,6311,0.00037,0.00474,0,6644,6644,6644,0,0,1,-11.8401863096,11.8401863096
7761,1770,9.1e-05,0.000521,0,419,59725,59725,0,0,1,-11.8401863096,11.8401863096
6311,5361,3.1e-05,0.00043,0,73269,73269,73269,0,0,1,-11.8401863096,11.8401863096
1770,7709,0.001281,0.005909,0,5225,5225,5225,0,0,1,-11.8401863096,11.8401863096
1489,5790,0.000909,0.00476,0,6519,6519,6519,0,0,1,-11.8401863096,11.8401863096
5094,5266,0.00011,0.000599,0,51867,51867,51867,0,0,1,-11.8401863096,11.8401863096
3623,7927,0.000289,0.001719,0,18122,18122,18122,0,0,1,-11.8401863096,11.8401863096
7236,4098,0.00026,0.001591,0,514,19594,19594,0,0,1,-11.8401863096,11.8401863096
5815,3990,0.00108,0.01382,0,1481,2279,2279,0,0,1,-11.8401863096,11.8401863096
7329,7661,0,0.0002,0,572,157937,157937,0,0,1,-11.8401863096,11.8401863096
2318,5347,0.014281,0.033446,0,869,869,869,0,0,1,-11.8401863096,11.8401863096
6361,5347,0.038273,0.11138,0,269,269,269,0,0,1,-11.8401863096,11.8401863096
2798,215,0.039504,0.11795,0,254,254,254,0,0,1,-11.8401863096,11.8401863096
2915,2798,0.039893,0.095083,0,307,307,307,0,0,1,-11.8401863096,11.8401863096
4607,5313,0.025107,0.052256,0,545,545,545,0,0,1,-11.8401863096,11.8401863096
1762,4607,0.010124,0.017818,0,1542,1542,1542,0,0,1,-11.8401863096,11.8401863096
512,6834,0.035198,0.083893,0,348,348,348,0,0,1,-11.8401863096,11.8401863096
6834,6517,0.026149,0.064851,0,452,452,452,0,0,1,-11.8401863096,11.8401863096
7201,7419,0,0.000793,0,39833,39833,39833,0,0,1,-11.8401863096,11.8401863096
3752,7201,0.02086,0.051744,0,567,567,567,0,0,1,-11.8401863096,11.8401863096
1298,7419,0.041992,0.117446,0,254,254,254,0,0,1,-11.8401863096,11.8401863096
5619,5050,0.014031,0.079591,0,391,391,391,0,0,1,-11.8401863096,11.8401863096
5050,3362,0.0075,0.054099,0,400,579,579,0,0,1,-11.8401863096,11.8401863096
3441,5050,0.013841,0.0733,0,424,424,424,0,0,1,-11.8401863096,11.8401863096
5050,2086,0.006469,0.041401,0,438,754,754,0,0,1,-11.8401863096,11.8401863096
1996,2592,0.005628,0.015826,0,1881,1881,1881,0,0,1,-11.8401863096,11.8401863096
8645,1996,0.026364,0.056017,0,511,511,511,0,0,1,-11.8401863096,11.8401863096
1996,3752,0.026099,0.062182,0,469,469,469,0,0,1,-11.8401863096,11.8401863096
1996,5227,0.04481,0.131231,0,228,228,228,0,0,1,-11.8401863096,11.8401863096
1298,2592,0.005512,0.01614,0,1853,1853,1853,0,0,1,-11.8401863096,11.8401863096
8645,1298,0.023488,0.063479,0,467,467,467,0,0,1,-11.8401863096,11.8401863096
1298,6250,0.044198,0.129446,0,231,231,231,0,0,1,-11.8401863096,11.8401863096
902,1424,0.006612,0.01657,0,1771,1771,1771,0,0,1,-11.8401863096,11.8401863096
2744,902,0.003967,0.007521,0,3715,3715,3715,0,0,1,-11.8401863096,11.8401863096
5811,6338,0.027496,0.067438,0,434,434,434,0,0,1,-11.8401863096,11.8401863096
4667,5811,0.044587,0.102702,0,283,283,283,0,0,1,-11.8401863096,11.8401863096
5811,4486,0.051438,0.143868,0,207,207,207,0,0,1,-11.8401863096,11.8401863096
5811,9017,0.029256,0.072579,0,404,404,404,0,0,1,-11.8401863096,11.8401863096
934,5811,0.049149,0.122653,0,240,240,240,0,0,1,-11.8401863096,11.8401863096
934,5811,0.043372,0.125157,0,239,239,239,0,0,1,-11.8401863096,11.8401863096
6991,5811,0.016471,0.042529,0,693,693,693,0,0,1,-11.8401863096,11.8401863096
7486,62,0,0.00076,0,41563,41563,41563,0,0,1,-11.8401863096,11.8401863096
62,4451,0.038017,0.110653,0,270,270,270,0,0,1,-11.8401863096,11.8401863096
5135,62,0.025174,0.07938,0,380,380,380,0,0,1,-11.8401863096,11.8401863096
5474,62,0.043017,0.128446,0,234,234,234,0,0,1,-11.8401863096,11.8401863096
675,7486,0.051636,0.189413,0,161,161,161,0,0,1,-11.8401863096,11.8401863096
7486,3527,0.04714,0.113008,0,258,258,258,0,0,1,-11.8401863096,11.8401863096
2830,7486,0.008149,0.025711,0,1172,1172,1172,0,0,1,-11.8401863096,11.8401863096
4532,653,0.039686,0.102843,0,287,287,287,0,0,1,-11.8401863096,11.8401863096
7109,653,0.006372,0.01857,0,1609,1609,1609,0,0,1,-11.8401863096,11.8401863096
653,4653,0.045711,0.108901,0,268,268,268,0,0,1,-11.8401863096,11.8401863096
1192,1472,0.04119,0.106331,0,278,278,278,0,0,1,-11.8401863096,11.8401863096
3369,1192,0.013752,0.03024,0,951,951,951,0,0,1,-11.8401863096,11.8401863096
5849,4696,0.00595,0.019008,0,1586,1586,1586,0,0,1,-11.8401863096,11.8401863096
4696,7930,0.00576,0.020331,0,1495,1495,1495,0,0,1,-11.8401863096,11.8401863096
2857,8018,0.03586,0.082107,0,353,353,353,0,0,1,-11.8401863096,11.8401863096
428,2857,0.022223,0.055099,0,532,532,532,0,0,1,-11.8401863096,11.8401863096
3128,6642,0.008802,0.02862,0,1055,1055,1055,0,0,1,-11.8401863096,11.8401863096
6642,7549,0.032719,0.124942,0,245,245,245,0,0,1,-11.8401863096,11.8401863096
760,8235,0.019793,0.055331,0,538,538,538,0,0,1,-11.8401863096,11.8401863096
8235,8241,0.01395,0.034612,0,847,847,847,0,0,1,-11.8401863096,11.8401863096
3682,2209,0.004727,0.010107,0,2831,2831,2831,0,0,1,-11.8401863096,11.8401863096
8720,3682,0.007289,0.014364,0,1962,1962,1962,0,0,1,-11.8401863096,11.8401863096
5221,4045,0.004818,0.009901,0,2869,2869,2869,0,0,1,-11.8401863096,11.8401863096
468,5221,0.012223,0.031554,0,934,934,934,0,0,1,-11.8401863096,11.8401863096
1360,3142,0.00108,0.01189,0,1349,2646,2646,0,0,1,-11.8401863096,11.8401863096
971,1360,0.0032,0.03265,0,963,963,963,0,0,1,-11.8401863096,11.8401863096
6710,1360,0.0007,0.00731,0,1415,4302,4302,0,0,1,-11.8401863096,11.8401863096
2537,5741,0,0.000744,0,42457,42457,42457,0,0,1,-11.8401863096,11.8401863096
2537,4213,0.009248,0.022041,0,1322,1322,1322,0,0,1,-11.8401863096,11.8401863096
5741,8586,0.008124,0.02286,0,1302,1302,1302,0,0,1,-11.8401863096,11.8401863096
8476,7518,0.007702,0.019893,0,1481,1481,1481,0,0,1,-11.8401863096,11.8401863096
7518,7308,0.015579,0.04914,0,613,613,613,0,0,1,-11.8401863096,11.8401863096
8820,3120,0.00981,0.068021,0,381,460,460,0,0,1,-11.8401863096,11.8401863096
8820,1695,0.006341,0.042211,0,400,741,741,0,0,1,-11.8401863096,11.8401863096
991,6205,0.060281,0.144512,0,202,202,202,0,0,1,-11.8401863096,11.8401863096
991,6205,0.061438,0.141504,0,205,205,205,0,0,1,-11.8401863096,11.8401863096
6205,2744,0.016579,0.039917,0,731,731,731,0,0,1,-11.8401863096,11.8401863096
1583,3733,0,0.000843,0,37471,37471,37471,0,0,1,-11.8401863096,11.8401863096
2239,1583,0.010256,0.022711,0,1268,1268,1268,0,0,1,-11.8401863096,11.8401863096
1583,4862,0.024983,0.073149,0,409,409,409,0,0,1,-11.8401863096,11.8401863096
3733,4263,0.008388,0.02557,0,1174,1174,1174,0,0,1,-11.8401863096,11.8401863096
2565,2868,0.063512,0.200339,0,151,151,151,0,0,1,-11.8401863096,11.8401863096
4532,2565,0.037562,0.085967,0,337,337,337,0,0,1,-11.8401863096,11.8401863096
3030,746,0.002579,0.007752,0,3867,3867,3867,0,0,1,-11.8401863096,11.8401863096
1375,746,0.001777,0.00495,0,6006,6006,6006,0,0,1,-11.8401863096,11.8401863096
6614,6815,0.030248,0.084612,0,352,352,352,0,0,1,-11.8401863096,11.8401863096
6815,8666,0.013281,0.037124,0,802,802,802,0,0,1,-11.8401863096,11.8401863096
5472,8313,0.009488,0.023521,0,1246,1246,1246,0,0,1,-11.8401863096,11.8401863096
125,8313,0.022579,0.058314,0,506,506,506,0,0,1,-11.8401863096,11.8401863096
4560,4833,0.02743,0.062793,0,461,461,461,0,0,1,-11.8401863096,11.8401863096
7221,4560,0.001719,0.003777,0,7612,7612,7612,0,0,1,-11.8401863096,11.8401863096
2774,1988,0.035992,0.085876,0,340,340,340,0,0,1,-11.8401863096,11.8401863096
2442,2774,0.008777,0.01962,0,1470,1470,1470,0,0,1,-11.8401863096,11.8401863096
3029,8062,0.001793,0.001521,0,13435,13435,13435,0,0,1,-11.8401863096,11.8401863096
8062,2275,0.004917,0.007702,0,3457,3457,3457,0,0,1,-11.8401863096,11.8401863096
7126,4227,0.001521,0.004554,0,6579,6579,6579,0,0,1,-11.8401863096,11.8401863096
508,4227,0.011198,0.041099,0,742,742,742,0,0,1,-11.8401863096,11.8401863096
1732,67,0.00144,0.01155,0,1218,2714,2714,0,0,1,-11.8401863096,11.8401863096
1732,6449,0.00123,0.01345,0,1053,2339,2339,0,0,1,-11.8401863096,11.8401863096
456,6247,0.007669,0.02419,0,1245,1245,1245,0,0,1,-11.8401863096,11.8401863096
456,189,0.003661,0.008769,0,3325,3325,3325,0,0,1,-11.8401863096,11.8401863096
8643,456,0.00943,0.036008,0,849,849,849,0,0,1,-11.8401863096,11.8401863096
6264,456,0.012661,0.037802,0,793,793,793,0,0,1,-11.8401863096,11.8401863096
2008,799,0.006083,0.024099,0,1271,1271,1271,0,0,1,-11.8401863096,11.8401863096
2008,1158,0.002248,0.004248,0,6573,6573,6573,0,0,1,-11.8401863096,11.8401863096
1756,4746,0.019651,0.141771,0,221,221,221,0,0,1,-11.8401863096,11.8401863096
4746,3640,0.004841,0.02718,0,400,1145,1145,0,0,1,-11.8401863096,11.8401863096
4746,3640,0.00493,0.02661,0,419,1168,1168,0,0,1,-11.8401863096,11.8401863096
4327,4746,0.008729,0.04569,0,400,680,680,0,0,1,-11.8401863096,11.8401863096
8844,7067,0.002529,0.005793,0,4998,4998,4998,0,0,1,-11.8401863096,11.8401863096
7067,6106,0.003579,0.007876,0,3652,3652,3652,0,0,1,-11.8401863096,11.8401863096
8208,850,0.014182,0.03119,0,922,922,922,0,0,1,-11.8401863096,11.8401863096
8208,3805,0.061124,0.192777,0,157,157,157,0,0,1,-11.8401863096,11.8401863096
5074,4682,0.114603,0.284256,0,104,104,104,0,0,1,-11.8401863096,11.8401863096
4682,7613,0.00786,0.019488,0,1504,1504,1504,0,0,1,-11.8401863096,11.8401863096
8844,8594,0.002669,0.006124,0,4729,4729,4729,0,0,1,-11.8401863096,11.8401863096
3630,5039,0.00895,0.022182,0,1321,1321,1321,0,0,1,-11.8401863096,11.8401863096
5039,233,0.002281,0.008033,0,3783,3783,3783,0,0,1,-11.8401863096,11.8401863096
3630,850,0.005314,0.013719,0,2148,2148,2148,0,0,1,-11.8401863096,11.8401863096
1045,5447,0.031521,0.069298,0,415,415,415,0,0,1,-11.8401863096,11.8401863096
5447,8594,0.003719,0.013223,0,2300,2300,2300,0,0,1,-11.8401863096,11.8401863096
5447,233,0.009719,0.027818,0,1072,1072,1072,0,0,1,-11.8401863096,11.8401863096
5447,3952,0.042669,0.127397,0,236,236,236,0,0,1,-11.8401863096,11.8401863096
5447,6712,0.031157,0.077281,0,380,380,380,0,0,1,-11.8401863096,11.8401863096
6106,850,0.00319,0.008934,0,3330,3330,3330,0,0,1,-11.8401863096,11.8401863096
850,6592,0.01462,0.046124,0,653,653,653,0,0,1,-11.8401863096,11.8401863096
8251,4421,0.007587,0.018628,0,1571,1571,1571,0,0,1,-11.8401863096,11.8401863096
7397,8251,0.024529,0.052826,0,543,543,543,0,0,1,-11.8401863096,11.8401863096
5103,5071,0.041223,0.115314,0,258,258,258,0,0,1,-11.8401863096,11.8401863096
5103,2723,0.022512,0.051521,0,562,562,562,0,0,1,-11.8401863096,11.8401863096
7109,5103,0.063537,0.189702,0,158,158,158,0,0,1,-11.8401863096,11.8401863096
1828,5582,0.01524,0.045496,0,659,659,659,0,0,1,-11.8401863096,11.8401863096
479,5582,0.035876,0.092612,0,319,319,319,0,0,1,-11.8401863096,11.8401863096
6247,5306,0.015471,0.046198,0,649,649,649,0,0,1,-11.8401863096,11.8401863096
8424,5646,0.043364,0.152818,0,199,199,199,0,0,1,-11.8401863096,11.8401863096
1274,5646,0.03095,0.100686,0,300,300,300,0,0,1,-11.8401863096,11.8401863096
2114,5646,0.035628,0.107959,0,278,278,278,0,0,1,-11.8401863096,11.8401863096
1195,6614,0.010901,0.034397,0,876,876,876,0,0,1,-11.8401863096,11.8401863096
3444,2792,0.026099,0.060099,0,483,483,483,0,0,1,-11.8401863096,11.8401863096
2752,3444,0.025942,0.057008,0,505,505,505,0,0,1,-11.8401863096,11.8401863096
8884,1619,0.001901,0.004636,0,6305,6305,6305,0,0,1,-11.8401863096,11.8401863096
1619,8755,0.00176,0.003124,0,8810,8810,8810,0,0,1,-11.8401863096,11.8401863096
4183,2868,0.003876,0.010909,0,2729,2729,2729,0,0,1,-11.8401863096,11.8401863096
2868,713,0.003802,0.011124,0,2687,2687,2687,0,0,1,-11.8401863096,11.8401863096
4587,2868,0.013339,0.029298,0,982,982,982,0,0,1,-11.8401863096,11.8401863096
1849,2868,0.031719,0.11181,0,272,272,272,0,0,1,-11.8401863096,11.8401863096
3373,3706,0.021521,0.05557,0,531,531,531,0,0,1,-11.8401863096,11.8401863096
4223,3373,0.037008,0.107752,0,278,278,278,0,0,1,-11.8401863096,11.8401863096
6513,1961,0.05743,0.142463,0,206,206,206,0,0,1,-11.8401863096,11.8401863096
6513,1548,0.036091,0.074041,0,384,384,384,0,0,1,-11.8401863096,11.8401863096
7889,4187,0.001211,0.00545,0,514,5658,5658,0,0,1,-11.8401863096,11.8401863096
2108,4187,0.013711,0.078669,0,396,396,396,0,0,1,-11.8401863096,11.8401863096
1245,4546,0.050521,0.125331,0,234,234,234,0,0,1,-11.8401863096,11.8401863096
4546,5231,0.085818,0.221579,0,133,133,133,0,0,1,-11.8401863096,11.8401863096
4546,5614,0.014909,0.034132,0,849,849,849,0,0,1,-11.8401863096,11.8401863096
4546,4764,0.035826,0.113033,0,267,267,267,0,0,1,-11.8401863096,11.8401863096
6265,6341,0.008289,0.026017,0,1157,1157,1157,0,0,1,-11.8401863096,11.8401863096
3986,6341,0.023339,0.089587,0,342,342,342,0,0,1,-11.8401863096,11.8401863096
3731,2383,0.00661,0.039521,0,419,789,789,0,0,1,-11.8401863096,11.8401863096
5175,3731,0.00349,0.01574,0,419,1960,1960,0,0,1,-11.8401863096,11.8401863096
760,6800,0.03714,0.088496,0,330,330,330,0,0,1,-11.8401863096,11.8401863096
760,3893,0.037256,0.087669,0,332,332,332,0,0,1,-11.8401863096,11.8401863096
760,4584,0.03081,0.07957,0,371,371,371,0,0,1,-11.8401863096,11.8401863096
5029,5336,0.033248,0.096818,0,309,309,309,0,0,1,-11.8401863096,11.8401863096
9093,5336,0.011479,0.034298,0,874,874,874,0,0,1,-11.8401863096,11.8401863096
4837,1091,0,0.000893,0,35373,35373,35373,0,0,1,-11.8401863096,11.8401863096
4837,3393,0.019273,0.042628,0,676,676,676,0,0,1,-11.8401863096,11.8401863096
4837,3732,0.019628,0.041702,0,686,686,686,0,0,1,-11.8401863096,11.8401863096
5955,4837,0.029512,0.062719,0,456,456,456,0,0,1,-11.8401863096,11.8401863096
6803,1091,0.034901,0.105744,0,284,284,284,0,0,1,-11.8401863096,11.8401863096
2246,1091,0.026289,0.071083,0,417,417,417,0,0,1,-11.8401863096,11.8401863096
560,1091,0.041893,0.121942,0,245,245,245,0,0,1,-11.8401863096,11.8401863096
2156,5071,0.024851,0.071711,0,417,417,417,0,0,1,-11.8401863096,11.8401863096
7365,6441,0.006512,0.01681,0,1753,1753,1753,0,0,1,-11.8401863096,11.8401863096
3881,7365,0.00305,0.009099,0,3292,3292,3292,0,0,1,-11.8401863096,11.8401863096
1446,7216,0.014678,0.04105,0,725,725,725,0,0,1,-11.8401863096,11.8401863096
6305,1446,0.054149,0.119066,0,242,242,242,0,0,1,-11.8401863096,11.8401863096
8302,4667,0.08557,0.197909,0,147,147,147,0,0,1,-11.8401863096,11.8401863096
8840,8302,0.038314,0.075496,0,374,374,374,0,0,1,-11.8401863096,11.8401863096
6515,8271,0.036554,0.115289,0,262,262,262,0,0,1,-11.8401863096,11.8401863096
2464,6515,0.047636,0.11019,0,264,264,264,0,0,1,-11.8401863096,11.8401863096
2238,2773,0,0.000826,0,38242,38242,38242,0,0,1,-11.8401863096,11.8401863096
4741,2773,0.013397,0.037488,0,794,794,794,0,0,1,-11.8401863096,11.8401863096
2238,925,0.03095,0.079917,0,369,369,369,0,0,1,-11.8401863096,11.8401863096
5569,2238,0.014058,0.032198,0,900,900,900,0,0,1,-11.8401863096,11.8401863096
4756,9199,0.03086,0.093488,0,321,321,321,0,0,1,-11.8401863096,11.8401863096
6305,4756,0.023669,0.071066,0,422,422,422,0,0,1,-11.8401863096,11.8401863096
6305,4756,0.028083,0.078537,0,379,379,379,0,0,1,-11.8401863096,11.8401863096
788,2352,0.016661,0.052554,0,573,573,573,0,0,1,-11.8401863096,11.8401863096
2352,8127,0.022223,0.050868,0,570,570,570,0,0,1,-11.8401863096,11.8401863096
336,1070,0.017,0.043909,0,671,671,671,0,0,1,-11.8401863096,11.8401863096
1070,8148,0.017727,0.05595,0,539,539,539,0,0,1,-11.8401863096,11.8401863096
620,1536,0.022223,0.052967,0,550,550,550,0,0,1,-11.8401863096,11.8401863096
3642,1536,0.027628,0.071347,0,413,413,413,0,0,1,-11.8401863096,11.8401863096
6063,4585,0,0.00081,0,38997,38997,38997,0,0,1,-11.8401863096,11.8401863096
6063,8949,0.002983,0.010149,0,2987,2987,2987,0,0,1,-11.8401863096,11.8401863096
2567,6063,0.008678,0.023463,0,1263,1263,1263,0,0,1,-11.8401863096,11.8401863096
4585,215,0.002917,0.010347,0,2939,2939,2939,0,0,1,-11.8401863096,11.8401863096
2567,4585,0.008512,0.023917,0,1245,1245,1245,0,0,1,-11.8401863096,11.8401863096
5725,3965,0.003603,0.011339,0,2655,2655,2655,0,0,1,-11.8401863096,11.8401863096
5725,2318,0.006347,0.015132,0,1925,1925,1925,0,0,1,-11.8401863096,11.8401863096
5728,5725,0.027777,0.08295,0,362,362,362,0,0,1,-11.8401863096,11.8401863096
479,3077,0.045438,0.105124,0,276,276,276,0,0,1,-11.8401863096,11.8401863096
3077,7747,0.07486,0.187603,0,157,157,157,0,0,1,-11.8401863096,11.8401863096
1783,4949,0.01919,0.053198,0,559,559,559,0,0,1,-11.8401863096,11.8401863096
8289,4949,0.008488,0.032421,0,943,943,943,0,0,1,-11.8401863096,11.8401863096
2427,7418,0.00365,0.03434,0,1053,1396,1396,0,0,1,-11.8401863096,11.8401863096
4903,7418,0.0049,0.04432,0,1081,1081,1081,0,0,1,-11.8401863096,11.8401863096
3120,3365,0.000901,0.005539,0,5629,5629,5629,0,0,1,-11.8401863096,11.8401863096
2152,3120,0.00894,0.06106,0,438,512,512,0,0,1,-11.8401863096,11.8401863096
3120,1764,0.006919,0.049419,0,381,634,634,0,0,1,-11.8401863096,11.8401863096
3120,2251,0.006771,0.04576,0,476,683,683,0,0,1,-11.8401863096,11.8401863096
117,3328,0,0.000793,0,39833,39833,39833,0,0,1,-11.8401863096,11.8401863096
