bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
117,8348,0.019628,0.061364,0,491,491,491,0,0,1,-11.8401863096,11.8401863096
117,6353,0.011727,0.033826,0,883,883,883,0,0,1,-11.8401863096,11.8401863096
3328,5964,0.006438,0.01943,0,1544,1544,1544,0,0,1,-11.8401863096,11.8401863096
3328,5964,0.006562,0.019033,0,1569,1569,1569,0,0,1,-11.8401863096,11.8401863096
4444,3328,0.006421,0.020893,0,1446,1446,1446,0,0,1,-11.8401863096,11.8401863096
5759,4736,0.00031,0.00355,0,1251,8865,8865,0,0,1,-11.8401863096,11.8401863096
4282,2111,0.016752,0.046397,0,641,641,641,0,0,1,-11.8401863096,11.8401863096
3250,4282,0.009347,0.035702,0,856,856,856,0,0,1,-11.8401863096,11.8401863096
2111,8351,0.011298,0.040033,0,760,760,760,0,0,1,-11.8401863096,11.8401863096
8754,1297,0.001298,0.004322,0,7000,7000,7000,0,0,1,-11.8401863096,11.8401863096
7703,1297,0.000347,0.000876,0,33525,33525,33525,0,0,1,-11.8401863096,11.8401863096
2427,841,0.00028,0.00301,0,757,14595,14595,0,0,1,-11.8401863096,11.8401863096
67,2427,0.00297,0.02796,0,1086,1715,1715,0,0,1,-11.8401863096,11.8401863096
2427,3192,0.00274,0.03157,0,1020,1393,1393,0,0,1,-11.8401863096,11.8401863096
6265,831,0.00286,0.010554,0,2889,2889,2889,0,0,1,-11.8401863096,11.8401863096
6265,9209,0.025818,0.091446,0,333,333,333,0,0,1,-11.8401863096,11.8401863096
1988,6265,0.027066,0.065554,0,446,446,446,0,0,1,-11.8401863096,11.8401863096
6265,2845,0.086198,0.151504,0,182,182,182,0,0,1,-11.8401863096,11.8401863096
753,6265,0.010893,0.02719,0,1079,1079,1079,0,0,1,-11.8401863096,11.8401863096
5981,6265,0.03162,0.072818,0,398,398,398,0,0,1,-11.8401863096,11.8401863096
6770,831,0.002802,0.010752,0,2843,2843,2843,0,0,1,-11.8401863096,11.8401863096
6770,8705,0.054802,0.152636,0,195,195,195,0,0,1,-11.8401863096,11.8401863096
6770,6975,0.014223,0.048397,0,627,627,627,0,0,1,-11.8401863096,11.8401863096
7199,6770,0.01814,0.043521,0,670,670,670,0,0,1,-11.8401863096,11.8401863096
6770,3964,0.038248,0.07586,0,372,372,372,0,0,1,-11.8401863096,11.8401863096
4053,6849,0.017331,0.061314,0,496,496,496,0,0,1,-11.8401863096,11.8401863096
3338,6849,0.009182,0.032339,0,940,940,940,0,0,1,-11.8401863096,11.8401863096
841,4396,0.00281,0.02539,0,1053,1728,1728,0,0,1,-11.8401863096,11.8401863096
6729,4396,0.00158,0.01426,0,1053,3360,3360,0,0,1,-11.8401863096,11.8401863096
6317,3570,0,0.000211,0,476,149704,149704,0,0,1,-11.8401863096,11.8401863096
9218,6317,0.00888,0.061021,0,419,513,513,0,0,1,-11.8401863096,11.8401863096
6317,1764,0.006961,0.04406,0,709,709,709,0,0,1,-11.8401863096,11.8401863096
3570,9005,0.00869,0.06218,0,504,504,504,0,0,1,-11.8401863096,11.8401863096
3570,7271,0.002401,0.027581,0,438,1141,1141,0,0,1,-11.8401863096,11.8401863096
3570,2251,0.00682,0.04493,0,438,696,696,0,0,1,-11.8401863096,11.8401863096
3434,8025,0.00238,0.009446,0,3243,3243,3243,0,0,1,-11.8401863096,11.8401863096
7397,3434,0.017653,0.060008,0,505,505,505,0,0,1,-11.8401863096,11.8401863096
7344,3031,0.01838,0.051397,0,579,579,579,0,0,1,-11.8401863096,11.8401863096
3031,677,0.02995,0.071388,0,409,409,409,0,0,1,-11.8401863096,11.8401863096
3452,3899,0.023223,0.042223,0,656,656,656,0,0,1,-11.8401863096,11.8401863096
3899,633,0.018636,0.052124,0,571,571,571,0,0,1,-11.8401863096,11.8401863096
6729,2707,0.00096,0.01102,0,1218,2856,2856,0,0,1,-11.8401863096,11.8401863096
2707,5009,0.00364,0.02923,0,1073,1073,1073,0,0,1,-11.8401863096,11.8401863096
2707,2226,0.00248,0.02649,0,1020,1188,1188,0,0,1,-11.8401863096,11.8401863096
7017,2707,0.00384,0.04229,0,744,744,744,0,0,1,-11.8401863096,11.8401863096
5690,2534,0,0.000219,0,144235,144235,144235,0,0,1,-11.8401863096,11.8401863096
9218,2534,0.00344,0.02181,0,514,1431,1431,0,0,1,-11.8401863096,11.8401863096
2534,9005,0.00337,0.02224,0,476,1405,1405,0,0,1,-11.8401863096,11.8401863096
2534,204,0.010521,0.05913,0,400,526,526,0,0,1,-11.8401863096,11.8401863096
2534,545,0.00081,0.005341,0,438,5848,5848,0,0,1,-11.8401863096,11.8401863096
3029,2275,0.002579,0.00476,0,5835,5835,5835,0,0,1,-11.8401863096,11.8401863096
8918,3029,0.004388,0.01595,0,1910,1910,1910,0,0,1,-11.8401863096,11.8401863096
3029,7048,0.004752,0.017868,0,1709,1709,1709,0,0,1,-11.8401863096,11.8401863096
1176,4669,0.00338,0.012959,0,2359,2359,2359,0,0,1,-11.8401863096,11.8401863096
7909,1176,0.007008,0.02338,0,1295,1295,1295,0,0,1,-11.8401863096,11.8401863096
5978,4443,0.025347,0.057942,0,500,500,500,0,0,1,-11.8401863096,11.8401863096
3847,5978,0.06314,0.162959,0,181,181,181,0,0,1,-11.8401863096,11.8401863096
3833,3043,0.007967,0.023802,0,1259,1259,1259,0,0,1,-11.8401863096,11.8401863096
6571,3833,0.006636,0.016463,0,1780,1780,1780,0,0,1,-11.8401863096,11.8401863096
4989,7588,0.012091,0.022893,0,1221,1221,1221,0,0,1,-11.8401863096,11.8401863096
4989,3700,0.012322,0.022388,0,1237,1237,1237,0,0,1,-11.8401863096,11.8401863096
6144,6805,0.016529,0.049347,0,607,607,607,0,0,1,-11.8401863096,11.8401863096
8377,8754,0.00119,0.007017,0,4439,4439,4439,0,0,1,-11.8401863096,11.8401863096
8377,4617,0.002331,0.009636,0,3187,3187,3187,0,0,1,-11.8401863096,11.8401863096
3033,1797,0.008091,0.02681,0,1128,1128,1128,0,0,1,-11.8401863096,11.8401863096
1412,1797,0.001347,0.006876,0,4509,4509,4509,0,0,1,-11.8401863096,11.8401863096
7703,1797,0.002281,0.009818,0,3134,3134,3134,0,0,1,-11.8401863096,11.8401863096
400,8024,0.001149,0.00243,0,11752,11752,11752,0,0,1,-11.8401863096,11.8401863096
3559,400,0.002909,0.006909,0,4214,4214,4214,0,0,1,-11.8401863096,11.8401863096
677,2207,0.000413,0.000959,0,30252,30252,30252,0,0,1,-11.8401863096,11.8401863096
677,2207,0.000421,0.000942,0,30614,30614,30614,0,0,1,-11.8401863096,11.8401863096
7216,7598,0.024628,0.073504,0,408,408,408,0,0,1,-11.8401863096,11.8401863096
7598,6339,0.041496,0.094992,0,305,305,305,0,0,1,-11.8401863096,11.8401863096
3310,447,0.01,0.021273,0,1344,1344,1344,0,0,1,-11.8401863096,11.8401863096
447,1849,0.030479,0.08795,0,340,340,340,0,0,1,-11.8401863096,11.8401863096
447,1849,0.031157,0.094992,0,316,316,316,0,0,1,-11.8401863096,11.8401863096
8572,6177,0.00962,0.023298,0,1254,1254,1254,0,0,1,-11.8401863096,11.8401863096
1878,8572,0.018248,0.040397,0,713,713,713,0,0,1,-11.8401863096,11.8401863096
6792,5621,0.005868,0.01781,0,1685,1685,1685,0,0,1,-11.8401863096,11.8401863096
6792,9020,0.01,0.02814,0,1058,1058,1058,0,0,1,-11.8401863096,11.8401863096
6792,37,0.016562,0.052033,0,579,579,579,0,0,1,-11.8401863096,11.8401863096
6792,37,0.016893,0.050967,0,589,589,589,0,0,1,-11.8401863096,11.8401863096
5621,3639,0.013281,0.033149,0,885,885,885,0,0,1,-11.8401863096,11.8401863096
5076,1306,0.005463,0.020008,0,1523,1523,1523,0,0,1,-11.8401863096,11.8401863096
5076,5249,0.02695,0.066868,0,439,439,439,0,0,1,-11.8401863096,11.8401863096
3639,5076,0.002752,0.008397,0,3575,3575,3575,0,0,1,-11.8401863096,11.8401863096
5813,5076,0.002686,0.007777,0,3840,3840,3840,0,0,1,-11.8401863096,11.8401863096
5076,37,0.019099,0.057876,0,519,519,519,0,0,1,-11.8401863096,11.8401863096
5076,3908,0.017339,0.043008,0,682,682,682,0,0,1,-11.8401863096,11.8401863096
1306,37,0.017843,0.068107,0,449,449,449,0,0,1,-11.8401863096,11.8401863096
588,8735,0.022289,0.070314,0,429,429,429,0,0,1,-11.8401863096,11.8401863096
8735,2311,0.035008,0.101917,0,294,294,294,0,0,1,-11.8401863096,11.8401863096
1405,991,0.045231,0.147174,0,206,206,206,0,0,1,-11.8401863096,11.8401863096
5283,991,0.011413,0.03424,0,876,876,876,0,0,1,-11.8401863096,11.8401863096
7142,2259,0.001124,0.002579,0,11228,11228,11228,0,0,1,-11.8401863096,11.8401863096
7142,6105,0.046909,0.135298,0,221,221,221,0,0,1,-11.8401863096,11.8401863096
7142,4984,0.035446,0.075124,0,381,381,381,0,0,1,-11.8401863096,11.8401863096
8363,7142,0.011107,0.025793,0,1125,1125,1125,0,0,1,-11.8401863096,11.8401863096
7142,9078,0.005983,0.023752,0,1290,1290,1290,0,0,1,-11.8401863096,11.8401863096
5407,3453,0.016132,0.04695,0,637,637,637,0,0,1,-11.8401863096,11.8401863096
5018,3453,0.008008,0.019083,0,1527,1527,1527,0,0,1,-11.8401863096,11.8401863096
4311,463,0.034281,0.088488,0,333,333,333,0,0,1,-11.8401863096,11.8401863096
463,5045,0.009149,0.036372,0,843,843,843,0,0,1,-11.8401863096,11.8401863096
463,4759,0.008711,0.024124,0,1232,1232,1232,0,0,1,-11.8401863096,11.8401863096
463,1532,0.03624,0.109818,0,274,274,274,0,0,1,-11.8401863096,11.8401863096
6105,2259,0.036777,0.116041,0,260,260,260,0,0,1,-11.8401863096,11.8401863096
8018,8533,0.003851,0.00995,0,2961,2961,2961,0,0,1,-11.8401863096,11.8401863096
8018,8482,0.025793,0.056702,0,508,508,508,0,0,1,-11.8401863096,11.8401863096
3034,8018,0.027942,0.061421,0,469,469,469,0,0,1,-11.8401863096,11.8401863096
8533,8922,0.021488,0.047248,0,609,609,609,0,0,1,-11.8401863096,11.8401863096
7506,3142,0.00015,0.00136,0,1251,23086,23086,0,0,1,-11.8401863096,11.8401863096
1195,9035,0.016909,0.037174,0,774,774,774,0,0,1,-11.8401863096,11.8401863096
4391,1195,0.040496,0.088512,0,325,325,325,0,0,1,-11.8401863096,11.8401863096
4960,566,0.035231,0.111132,0,271,271,271,0,0,1,-11.8401863096,11.8401863096
2198,4960,0.031017,0.086752,0,343,343,343,0,0,1,-11.8401863096,11.8401863096
3965,2318,0.003983,0.014017,0,2168,2168,2168,0,0,1,-11.8401863096,11.8401863096
6706,996,0.003521,0.010496,0,2854,2854,2854,0,0,1,-11.8401863096,11.8401863096
4741,996,0.002686,0.00805,0,3723,3723,3723,0,0,1,-11.8401863096,11.8401863096
6881,1045,0.05195,0.145298,0,205,205,205,0,0,1,-11.8401863096,11.8401863096
3079,7469,0.023207,0.053132,0,545,545,545,0,0,1,-11.8401863096,11.8401863096
2115,3079,0.049587,0.150256,0,200,200,200,0,0,1,-11.8401863096,11.8401863096
2560,1472,0.036719,0.111298,0,270,270,270,0,0,1,-11.8401863096,11.8401863096
508,2560,0.008364,0.023207,0,1281,1281,1281,0,0,1,-11.8401863096,11.8401863096
1412,6037,0.005256,0.024653,0,1254,1254,1254,0,0,1,-11.8401863096,11.8401863096
3902,6037,0.001347,0.004397,0,6869,6869,6869,0,0,1,-11.8401863096,11.8401863096
8754,6919,0.005149,0.022826,0,1350,1350,1350,0,0,1,-11.8401863096,11.8401863096
5724,6919,0.001207,0.004992,0,6151,6151,6151,0,0,1,-11.8401863096,11.8401863096
3805,5074,0.003934,0.009744,0,3006,3006,3006,0,0,1,-11.8401863096,11.8401863096
5578,7216,0.01438,0.04186,0,714,714,714,0,0,1,-11.8401863096,11.8401863096
1424,1834,0.005744,0.014967,0,1971,1971,1971,0,0,1,-11.8401863096,11.8401863096
6245,282,0.00176,0.01659,0,1086,1894,1894,0,0,1,-11.8401863096,11.8401863096
5009,282,0.00151,0.01378,0,1185,2279,2279,0,0,1,-11.8401863096,11.8401863096
5009,282,0.00128,0.01392,0,1152,2260,2260,0,0,1,-11.8401863096,11.8401863096
282,3729,0.00052,0.00397,0,1185,7890,7890,0,0,1,-11.8401863096,11.8401863096
2226,282,0.00221,0.02248,0,1152,1399,1399,0,0,1,-11.8401863096,11.8401863096
7109,6801,0.007182,0.017107,0,1703,1703,1703,0,0,1,-11.8401863096,11.8401863096
6801,4102,0.005149,0.011339,0,2537,2537,2537,0,0,1,-11.8401863096,11.8401863096
8586,4213,0.00943,0.02157,0,1342,1342,1342,0,0,1,-11.8401863096,11.8401863096
7166,4421,0.040636,0.11257,0,264,264,264,0,0,1,-11.8401863096,11.8401863096
7585,7166,0.014496,0.042231,0,708,708,708,0,0,1,-11.8401863096,11.8401863096
1988,831,0.002744,0.00995,0,3061,3061,3061,0,0,1,-11.8401863096,11.8401863096
831,6580,0.003099,0.009752,0,3087,3087,3087,0,0,1,-11.8401863096,11.8401863096
596,8815,0.007322,0.016744,0,1729,1729,1729,0,0,1,-11.8401863096,11.8401863096
5906,8815,0.03024,0.069231,0,419,419,419,0,0,1,-11.8401863096,11.8401863096
6733,1361,0.008438,0.018669,0,1542,1542,1542,0,0,1,-11.8401863096,11.8401863096
1361,508,0.006727,0.027942,0,1100,1100,1100,0,0,1,-11.8401863096,11.8401863096
1361,508,0.006587,0.028488,0,1081,1081,1081,0,0,1,-11.8401863096,11.8401863096
675,2515,0.014579,0.040463,0,735,735,735,0,0,1,-11.8401863096,11.8401863096
7899,2515,0.012826,0.036992,0,807,807,807,0,0,1,-11.8401863096,11.8401863096
2515,4930,0.006909,0.019917,0,1499,1499,1499,0,0,1,-11.8401863096,11.8401863096
6242,7909,0.003421,0.011041,0,2733,2733,2733,0,0,1,-11.8401863096,11.8401863096
6242,8918,0.005364,0.016289,0,1842,1842,1842,0,0,1,-11.8401863096,11.8401863096
4443,4179,0.012463,0.030909,0,948,948,948,0,0,1,-11.8401863096,11.8401863096
4443,4179,0.012702,0.030273,0,963,963,963,0,0,1,-11.8401863096,11.8401863096
7040,4179,0.008331,0.02438,0,1227,1227,1227,0,0,1,-11.8401863096,11.8401863096
7536,4179,0.008149,0.024843,0,1209,1209,1209,0,0,1,-11.8401863096,11.8401863096
1669,1821,0.010789,0.071169,0,400,613,613,0,0,1,-11.8401863096,11.8401863096
3853,1821,0.011901,0.08499,0,562,562,562,0,0,1,-11.8401863096,11.8401863096
2156,4359,0.035942,0.113397,0,266,266,266,0,0,1,-11.8401863096,11.8401863096
2723,2156,0.035818,0.078752,0,366,366,366,0,0,1,-11.8401863096,11.8401863096
2156,4441,0.052587,0.147083,0,203,203,203,0,0,1,-11.8401863096,11.8401863096
6571,1658,0.007273,0.016661,0,1738,1738,1738,0,0,1,-11.8401863096,11.8401863096
3161,1658,0.023488,0.072488,0,415,415,415,0,0,1,-11.8401863096,11.8401863096
8922,3132,0.004207,0.011777,0,2526,2526,2526,0,0,1,-11.8401863096,11.8401863096
8482,3132,0.005339,0.020388,0,1499,1499,1499,0,0,1,-11.8401863096,11.8401863096
7993,1302,0.007446,0.01638,0,1756,1756,1756,0,0,1,-11.8401863096,11.8401863096
3059,1302,0.023033,0.057124,0,513,513,513,0,0,1,-11.8401863096,11.8401863096
189,2691,0.030198,0.095248,0,317,317,317,0,0,1,-11.8401863096,11.8401863096
6285,5126,0,0.000744,0,42457,42457,42457,0,0,1,-11.8401863096,11.8401863096
3033,6285,0.003628,0.012,0,2520,2520,2520,0,0,1,-11.8401863096,11.8401863096
6285,3902,0.00681,0.028273,0,1087,1087,1087,0,0,1,-11.8401863096,11.8401863096
5126,5724,0.006669,0.028826,0,1068,1068,1068,0,0,1,-11.8401863096,11.8401863096
2984,1535,0.04543,0.100521,0,287,287,287,0,0,1,-11.8401863096,11.8401863096
2984,1535,0.046273,0.098331,0,291,291,291,0,0,1,-11.8401863096,11.8401863096
2333,1535,0.005041,0.014554,0,2051,2051,2051,0,0,1,-11.8401863096,11.8401863096
4838,4780,0.007818,0.021653,0,1373,1373,1373,0,0,1,-11.8401863096,11.8401863096
4780,5335,0.041992,0.154033,0,198,198,198,0,0,1,-11.8401863096,11.8401863096
4273,224,0.003711,0.009612,0,3066,3066,3066,0,0,1,-11.8401863096,11.8401863096
4391,4273,0.009959,0.025719,0,1146,1146,1146,0,0,1,-11.8401863096,11.8401863096
7549,224,0.006744,0.014314,0,1997,1997,1997,0,0,1,-11.8401863096,11.8401863096
1135,6711,0.023909,0.052901,0,545,545,545,0,0,1,-11.8401863096,11.8401863096
6711,6672,0.024347,0.051752,0,553,553,553,0,0,1,-11.8401863096,11.8401863096
3452,949,0.04324,0.088702,0,321,321,321,0,0,1,-11.8401863096,11.8401863096
3452,533,0.045223,0.125488,0,237,237,237,0,0,1,-11.8401863096,11.8401863096
5249,1316,0.00305,0.007893,0,3733,3733,3733,0,0,1,-11.8401863096,11.8401863096
4364,8402,0.01905,0.060107,0,501,501,501,0,0,1,-11.8401863096,11.8401863096
8402,8812,0.023471,0.055934,0,521,521,521,0,0,1,-11.8401863096,11.8401863096
7902,2258,0.004893,0.014339,0,2085,2085,2085,0,0,1,-11.8401863096,11.8401863096
5472,6786,0.022934,0.050397,0,571,571,571,0,0,1,-11.8401863096,11.8401863096
60,7265,0.037248,0.081901,0,352,352,352,0,0,1,-11.8401863096,11.8401863096
1321,7265,0.013347,0.039083,0,765,765,765,0,0,1,-11.8401863096,11.8401863096
4988,7265,0.013058,0.039818,0,754,754,754,0,0,1,-11.8401863096,11.8401863096
7211,8780,0.04038,0.11757,0,255,255,255,0,0,1,-11.8401863096,11.8401863096
8780,7549,0.037397,0.111653,0,269,269,269,0,0,1,-11.8401863096,11.8401863096
47,2221,0.029273,0.069752,0,418,418,418,0,0,1,-11.8401863096,11.8401863096
47,2609,0.023678,0.070702,0,424,424,424,0,0,1,-11.8401863096,11.8401863096
1285,6800,0.001868,0.005463,0,5472,5472,5472,0,0,1,-11.8401863096,11.8401863096
3510,4335,0.00048,0.00423,0,1152,7420,7420,0,0,1,-11.8401863096,11.8401863096
5849,8777,0.003992,0.010289,0,2863,2863,2863,0,0,1,-11.8401863096,11.8401863096
5849,3350,0.003777,0.009413,0,3115,3115,3115,0,0,1,-11.8401863096,11.8401863096
6339,5849,0.015091,0.047174,0,638,638,638,0,0,1,-11.8401863096,11.8401863096
7930,3804,0.013826,0.039917,0,748,748,748,0,0,1,-11.8401863096,11.8401863096
7930,617,0.015678,0.039124,0,750,750,750,0,0,1,-11.8401863096,11.8401863096
7930,6105,0.066851,0.192818,0,155,155,155,0,0,1,-11.8401863096,11.8401863096
7930,9078,0.039653,0.128983,0,235,235,235,0,0,1,-11.8401863096,11.8401863096
8777,4976,0.005091,0.009702,0,2883,2883,2883,0,0,1,-11.8401863096,11.8401863096
4976,1048,0.004066,0.010083,0,2906,2906,2906,0,0,1,-11.8401863096,11.8401863096
1048,3804,0.007661,0.024058,0,1252,1252,1252,0,0,1,-11.8401863096,11.8401863096
7838,3804,0.045636,0.13286,0,225,225,225,0,0,1,-11.8401863096,11.8401863096
3350,1048,0.018421,0.042868,0,677,677,677,0,0,1,-11.8401863096,11.8401863096
1865,5619,0.00805,0.04211,0,737,737,737,0,0,1,-11.8401863096,11.8401863096
5619,4375,0.003211,0.02194,0,381,1425,1425,0,0,1,-11.8401863096,11.8401863096
5619,4327,0.00974,0.05531,0,438,563,563,0,0,1,-11.8401863096,11.8401863096
9209,1796,0.019719,0.05495,0,542,542,542,0,0,1,-11.8401863096,11.8401863096
5578,2404,0.03495,0.086686,0,338,338,338,0,0,1,-11.8401863096,11.8401863096
6305,2404,0.041149,0.122851,0,244,244,244,0,0,1,-11.8401863096,11.8401863096
3904,596,0.01124,0.027893,0,1051,1051,1051,0,0,1,-11.8401863096,11.8401863096
4726,1455,0.02219,0.057281,0,515,515,515,0,0,1,-11.8401863096,11.8401863096
1455,857,0.011843,0.030529,0,965,965,965,0,0,1,-11.8401863096,11.8401863096
949,633,0.014298,0.039983,0,744,744,744,0,0,1,-11.8401863096,11.8401863096
8940,4443,0.008083,0.028636,0,1062,1062,1062,0,0,1,-11.8401863096,11.8401863096
7040,4443,0.012942,0.02962,0,978,978,978,0,0,1,-11.8401863096,11.8401863096
2651,5816,0.01657,0.050017,0,600,600,600,0,0,1,-11.8401863096,11.8401863096
1796,2651,0.006331,0.019107,0,1570,1570,1570,0,0,1,-11.8401863096,11.8401863096
8705,3986,0.003983,0.013537,0,2239,2239,2239,0,0,1,-11.8401863096,11.8401863096
1550,6245,0.00136,0.01515,0,954,2077,2077,0,0,1,-11.8401863096,11.8401863096
5813,9020,0.007876,0.01743,0,1652,1652,1652,0,0,1,-11.8401863096,11.8401863096
7224,215,0.018636,0.055653,0,539,539,539,0,0,1,-11.8401863096,11.8401863096
2691,7224,0.010554,0.031504,0,951,951,951,0,0,1,-11.8401863096,11.8401863096
5713,1740,0.013488,0.039686,0,754,754,754,0,0,1,-11.8401863096,11.8401863096
1740,5068,0.021934,0.048198,0,597,597,597,0,0,1,-11.8401863096,11.8401863096
1858,8071,0,0.00086,0,36730,36730,36730,0,0,1,-11.8401863096,11.8401863096
1858,8499,0.026463,0.075669,0,395,395,395,0,0,1,-11.8401863096,11.8401863096
1858,967,0.029446,0.081364,0,366,366,366,0,0,1,-11.8401863096,11.8401863096
2431,1858,0.055851,0.127826,0,227,227,227,0,0,1,-11.8401863096,11.8401863096
3034,8071,0.047818,0.124744,0,237,237,237,0,0,1,-11.8401863096,11.8401863096
4881,3970,0.02562,0.063256,0,463,463,463,0,0,1,-11.8401863096,11.8401863096
3970,2993,0.006372,0.012298,0,2281,2281,2281,0,0,1,-11.8401863096,11.8401863096
1755,2747,0.009603,0.021099,0,1363,1363,1363,0,0,1,-11.8401863096,11.8401863096
8922,6974,0.014917,0.052579,0,578,578,578,0,0,1,-11.8401863096,11.8401863096
741,6974,0.03014,0.083512,0,356,356,356,0,0,1,-11.8401863096,11.8401863096
7294,6082,0.03319,0.092818,0,321,321,321,0,0,1,-11.8401863096,11.8401863096
6082,6788,0.024248,0.067826,0,439,439,439,0,0,1,-11.8401863096,11.8401863096
7866,8314,0.048529,0.153091,0,197,197,197,0,0,1,-11.8401863096,11.8401863096
3451,7866,0.055397,0.137421,0,214,214,214,0,0,1,-11.8401863096,11.8401863096
9227,6787,0,0.000219,0,400,144235,144235,0,0,1,-11.8401863096,11.8401863096
9227,5487,0.0013,0.008539,0,400,3658,3658,0,0,1,-11.8401863096,11.8401863096
4716,9227,0.007169,0.04463,0,400,699,699,0,0,1,-11.8401863096,11.8401863096
9227,7225,0.01787,0.097419,0,319,319,319,0,0,1,-11.8401863096,11.8401863096
6787,5487,0.00164,0.007409,0,381,4163,4163,0,0,1,-11.8401863096,11.8401863096
6787,8633,0.0097,0.06274,0,400,498,498,0,0,1,-11.8401863096,11.8401863096
4716,6787,0.007021,0.045469,0,419,687,687,0,0,1,-11.8401863096,11.8401863096
2834,8115,0.007496,0.022397,0,1338,1338,1338,0,0,1,-11.8401863096,11.8401863096
4102,8115,0.007959,0.024124,0,1244,1244,1244,0,0,1,-11.8401863096,11.8401863096
7649,2996,0.00405,0.011686,0,2554,2554,2554,0,0,1,-11.8401863096,11.8401863096
7649,1785,0.005471,0.01581,0,1889,1889,1889,0,0,1,-11.8401863096,11.8401863096
3873,7109,0.012727,0.031579,0,928,928,928,0,0,1,-11.8401863096,11.8401863096
4708,3873,0.009529,0.027496,0,1086,1086,1086,0,0,1,-11.8401863096,11.8401863096
922,2061,0,0.000876,0,36059,36059,36059,0,0,1,-11.8401863096,11.8401863096
7806,2061,0.01243,0.040413,0,748,748,748,0,0,1,-11.8401863096,11.8401863096
4708,2061,0.002636,0.007967,0,3765,3765,3765,0,0,1,-11.8401863096,11.8401863096
4708,2061,0.002686,0.007802,0,3829,3829,3829,0,0,1,-11.8401863096,11.8401863096
922,4532,0.049421,0.127587,0,231,231,231,0,0,1,-11.8401863096,11.8401863096
5489,922,0.006587,0.018248,0,1629,1629,1629,0,0,1,-11.8401863096,11.8401863096
922,1961,0.064438,0.166364,0,178,178,178,0,0,1,-11.8401863096,11.8401863096
7372,1828,0.085322,0.155132,0,179,179,179,0,0,1,-11.8401863096,11.8401863096
68,4881,0.050488,0.130339,0,226,226,226,0,0,1,-11.8401863096,11.8401863096
8831,68,0.035471,0.111893,0,270,270,270,0,0,1,-11.8401863096,11.8401863096
7211,5540,0.013876,0.045132,0,669,669,669,0,0,1,-11.8401863096,11.8401863096
5540,4391,0.042744,0.16319,0,188,188,188,0,0,1,-11.8401863096,11.8401863096
5012,4660,0.027512,0.080083,0,374,374,374,0,0,1,-11.8401863096,11.8401863096
4029,5012,0.013132,0.038223,0,782,782,782,0,0,1,-11.8401863096,11.8401863096
8666,7516,0.017347,0.051802,0,579,579,579,0,0,1,-11.8401863096,11.8401863096
3451,7516,0.036446,0.086851,0,336,336,336,0,0,1,-11.8401863096,11.8401863096
3877,87,0,0.000893,0,35373,35373,35373,0,0,1,-11.8401863096,11.8401863096
6236,87,0.013223,0.056876,0,541,541,541,0,0,1,-11.8401863096,11.8401863096
87,5955,0.01662,0.035322,0,810,810,810,0,0,1,-11.8401863096,11.8401863096
6803,3877,0.023752,0.069157,0,432,432,432,0,0,1,-11.8401863096,11.8401863096
3877,5193,0.029851,0.100967,0,301,301,301,0,0,1,-11.8401863096,11.8401863096
3877,4149,0.014322,0.031504,0,913,913,913,0,0,1,-11.8401863096,11.8401863096
3877,7798,0.01481,0.040017,0,741,741,741,0,0,1,-11.8401863096,11.8401863096
4359,4441,0.038066,0.094413,0,311,311,311,0,0,1,-11.8401863096,11.8401863096
5639,5736,0.018702,0.058967,0,511,511,511,0,0,1,-11.8401863096,11.8401863096
7798,5639,0.008554,0.023917,0,1244,1244,1244,0,0,1,-11.8401863096,11.8401863096
1756,1865,0.009849,0.05651,0,400,551,551,0,0,1,-11.8401863096,11.8401863096
8476,741,0.013554,0.032066,0,908,908,908,0,0,1,-11.8401863096,11.8401863096
8476,2506,0.013719,0.042876,0,702,702,702,0,0,1,-11.8401863096,11.8401863096
7426,1256,0.032512,0.094636,0,316,316,316,0,0,1,-11.8401863096,11.8401863096
1256,4223,0.040008,0.116479,0,257,257,257,0,0,1,-11.8401863096,11.8401863096
7760,428,0.02319,0.055273,0,527,527,527,0,0,1,-11.8401863096,11.8401863096
967,7760,0.013248,0.046413,0,655,655,655,0,0,1,-11.8401863096,11.8401863096
2431,7760,0.073289,0.23843,0,127,127,127,0,0,1,-11.8401863096,11.8401863096
6463,301,0.008083,0.029661,0,1028,1028,1028,0,0,1,-11.8401863096,11.8401863096
7186,301,0.014661,0.058273,0,526,526,526,0,0,1,-11.8401863096,11.8401863096
4833,3562,0.017273,0.044587,0,661,661,661,0,0,1,-11.8401863096,11.8401863096
3562,1705,0.016413,0.049,0,612,612,612,0,0,1,-11.8401863096,11.8401863096
1713,7696,0.054587,0.120008,0,240,240,240,0,0,1,-11.8401863096,11.8401863096
6361,1713,0.049521,0.144149,0,208,208,208,0,0,1,-11.8401863096,11.8401863096
8645,2592,0.02757,0.063124,0,459,459,459,0,0,1,-11.8401863096,11.8401863096
7356,4726,0.037686,0.089818,0,325,325,325,0,0,1,-11.8401863096,11.8401863096
5578,617,0.106033,0.321289,0,94,94,94,0,0,1,-11.8401863096,11.8401863096
9199,5578,0.066959,0.153273,0,189,189,189,0,0,1,-11.8401863096,11.8401863096
5578,6712,0.074421,0.208132,0,143,143,143,0,0,1,-11.8401863096,11.8401863096
5578,9214,0.054157,0.123967,0,234,234,234,0,0,1,-11.8401863096,11.8401863096
677,4219,0.086802,0.24276,0,123,123,123,0,0,1,-11.8401863096,11.8401863096
4219,5908,0.007628,0.018826,0,1556,1556,1556,0,0,1,-11.8401863096,11.8401863096
2767,588,0.021256,0.050669,0,575,575,575,0,0,1,-11.8401863096,11.8401863096
6546,108,0.015893,0.046223,0,647,647,647,0,0,1,-11.8401863096,11.8401863096
108,3595,0.01562,0.034331,0,838,838,838,0,0,1,-11.8401863096,11.8401863096
7812,6011,0.011174,0.023008,0,1235,1235,1235,0,0,1,-11.8401863096,11.8401863096
479,7812,0.014438,0.036174,0,811,811,811,0,0,1,-11.8401863096,11.8401863096
6011,3595,0.012636,0.029752,0,978,978,978,0,0,1,-11.8401863096,11.8401863096
2996,7806,0,0.000826,0,38242,38242,38242,0,0,1,-11.8401863096,11.8401863096
2996,2834,0.00086,0.003157,0,9654,9654,9654,0,0,1,-11.8401863096,11.8401863096
2996,1785,0.01005,0.027843,0,1068,1068,1068,0,0,1,-11.8401863096,11.8401863096
7806,1022,0.000843,0.003223,0,9482,9482,9482,0,0,1,-11.8401863096,11.8401863096
6177,1988,0.022983,0.064256,0,463,463,463,0,0,1,-11.8401863096,11.8401863096
1988,6062,0.008603,0.018273,0,1564,1564,1564,0,0,1,-11.8401863096,11.8401863096
1988,6062,0.007661,0.020702,0,1431,1431,1431,0,0,1,-11.8401863096,11.8401863096
1988,6580,0.002678,0.007174,0,4125,4125,4125,0,0,1,-11.8401863096,11.8401863096
1988,6580,0.002388,0.008132,0,3727,3727,3727,0,0,1,-11.8401863096,11.8401863096
1764,719,0.00237,0.011781,0,2629,2629,2629,0,0,1,-11.8401863096,11.8401863096
2251,3536,0.001901,0.012831,0,2436,2436,2436,0,0,1,-11.8401863096,11.8401863096
2209,4045,0,0.00081,0,38997,38997,38997,0,0,1,-11.8401863096,11.8401863096
2209,5628,0.017273,0.025289,0,1032,1032,1032,0,0,1,-11.8401863096,11.8401863096
4045,1104,0.030909,0.042397,0,603,603,603,0,0,1,-11.8401863096,11.8401863096
4045,1053,0.020967,0.066149,0,456,456,456,0,0,1,-11.8401863096,11.8401863096
4802,5710,0.049719,0.109298,0,264,264,264,0,0,1,-11.8401863096,11.8401863096
5710,2318,0.065909,0.144901,0,199,199,199,0,0,1,-11.8401863096,11.8401863096
1211,6729,0.00614,0.05775,0,830,830,830,0,0,1,-11.8401863096,11.8401863096
5713,8754,0.020678,0.079256,0,386,386,386,0,0,1,-11.8401863096,11.8401863096
2221,8754,0.020529,0.051702,0,568,568,568,0,0,1,-11.8401863096,11.8401863096
1412,3504,0.015066,0.050711,0,598,598,598,0,0,1,-11.8401863096,11.8401863096
247,6487,0.032364,0.074058,0,391,391,391,0,0,1,-11.8401863096,11.8401863096
2531,247,0.024893,0.069612,0,428,428,428,0,0,1,-11.8401863096,11.8401863096
3847,7696,0.051289,0.112769,0,255,255,255,0,0,1,-11.8401863096,11.8401863096
7836,8922,0.024124,0.069562,0,430,430,430,0,0,1,-11.8401863096,11.8401863096
8922,1274,0.026769,0.10219,0,300,300,300,0,0,1,-11.8401863096,11.8401863096
7933,8922,0.025909,0.077347,0,388,388,388,0,0,1,-11.8401863096,11.8401863096
8922,773,0.01324,0.046628,0,652,652,652,0,0,1,-11.8401863096,11.8401863096
8424,7813,0.01676,0.03686,0,781,781,781,0,0,1,-11.8401863096,11.8401863096
2506,8424,0.017612,0.043678,0,671,671,671,0,0,1,-11.8401863096,11.8401863096
7993,4563,0.02043,0.057124,0,521,521,521,0,0,1,-11.8401863096,11.8401863096
6319,7017,0.00084,0.00669,0,987,4685,4685,0,0,1,-11.8401863096,11.8401863096
1853,4311,0.019893,0.062752,0,480,480,480,0,0,1,-11.8401863096,11.8401863096
6406,78,0.058719,0.164223,0,182,182,182,0,0,1,-11.8401863096,11.8401863096
6406,2531,0.021661,0.049587,0,584,584,584,0,0,1,-11.8401863096,11.8401863096
3679,2018,0.008,0.030686,0,997,997,997,0,0,1,-11.8401863096,11.8401863096
3706,4534,0.024017,0.057248,0,509,509,509,0,0,1,-11.8401863096,11.8401863096
4669,717,0.005636,0.020727,0,1471,1471,1471,0,0,1,-11.8401863096,11.8401863096
5157,7048,0.004769,0.016826,0,1807,1807,1807,0,0,1,-11.8401863096,11.8401863096
8153,5157,0.00895,0.031554,0,964,964,964,0,0,1,-11.8401863096,11.8401863096
7946,3802,0.010919,0.07275,0,430,430,430,0,0,1,-11.8401863096,11.8401863096
3802,8166,0.004841,0.02861,0,419,1089,1089,0,0,1,-11.8401863096,11.8401863096
5313,2959,0.044909,0.092107,0,309,309,309,0,0,1,-11.8401863096,11.8401863096
3161,3043,0.011901,0.039537,0,766,766,766,0,0,1,-11.8401863096,11.8401863096
404,9056,0.008421,0.020066,0,1452,1452,1452,0,0,1,-11.8401863096,11.8401863096
9056,1505,0.07076,0.184612,0,160,160,160,0,0,1,-11.8401863096,11.8401863096
9056,4987,0.00624,0.018917,0,1586,1586,1586,0,0,1,-11.8401863096,11.8401863096
9056,2011,0.055157,0.127587,0,228,228,228,0,0,1,-11.8401863096,11.8401863096
5736,756,0.03562,0.084876,0,344,344,344,0,0,1,-11.8401863096,11.8401863096
1022,8455,0.024248,0.073463,0,409,409,409,0,0,1,-11.8401863096,11.8401863096
1834,2239,0.006372,0.012686,0,2226,2226,2226,0,0,1,-11.8401863096,11.8401863096
6851,460,0.003397,0.009802,0,3045,3045,3045,0,0,1,-11.8401863096,11.8401863096
6851,4930,0.002793,0.008397,0,3570,3570,3570,0,0,1,-11.8401863096,11.8401863096
125,7441,0.035636,0.100248,0,297,297,297,0,0,1,-11.8401863096,11.8401863096
3235,7441,0.034901,0.102182,0,293,293,293,0,0,1,-11.8401863096,11.8401863096
1197,5647,0.032388,0.094281,0,317,317,317,0,0,1,-11.8401863096,11.8401863096
4838,5647,0.031421,0.093802,0,320,320,320,0,0,1,-11.8401863096,11.8401863096
7946,4977,0.02455,0.175521,0,179,179,179,0,0,1,-11.8401863096,11.8401863096
7828,4977,0.011281,0.058469,0,531,531,531,0,0,1,-11.8401863096,11.8401863096
4977,403,0.015979,0.102281,0,306,306,306,0,0,1,-11.8401863096,11.8401863096
7344,6465,0,0.000777,0,40653,40653,40653,0,0,1,-11.8401863096,11.8401863096
7344,8403,0.010868,0.037488,0,810,810,810,0,0,1,-11.8401863096,11.8401863096
7344,7864,0.011967,0.024562,0,1157,1157,1157,0,0,1,-11.8401863096,11.8401863096
6465,8403,0.010636,0.034711,0,871,871,871,0,0,1,-11.8401863096,11.8401863096
6465,1744,0.055091,0.164496,0,183,183,183,0,0,1,-11.8401863096,11.8401863096
6465,7606,0.073091,0.221488,0,136,136,136,0,0,1,-11.8401863096,11.8401863096
8271,8283,0.01938,0.056421,0,530,530,530,0,0,1,-11.8401863096,11.8401863096
3131,8283,0.018983,0.057496,0,522,522,522,0,0,1,-11.8401863096,11.8401863096
4802,7040,0.031413,0.07795,0,376,376,376,0,0,1,-11.8401863096,11.8401863096
4802,7304,0.046231,0.119372,0,247,247,247,0,0,1,-11.8401863096,11.8401863096
5306,2915,0.012066,0.029901,0,980,980,980,0,0,1,-11.8401863096,11.8401863096
1038,336,0.022529,0.071066,0,424,424,424,0,0,1,-11.8401863096,11.8401863096
4534,1038,0.027471,0.065471,0,445,445,445,0,0,1,-11.8401863096,11.8401863096
717,4312,0,0.00076,0,41563,41563,41563,0,0,1,-11.8401863096,11.8401863096
8153,4312,0.005868,0.020678,0,1470,1470,1470,0,0,1,-11.8401863096,11.8401863096
1532,620,0.022636,0.049769,0,578,578,578,0,0,1,-11.8401863096,11.8401863096
6689,1104,0.033909,0.047901,0,539,539,539,0,0,1,-11.8401863096,11.8401863096
6689,1104,0.034537,0.04686,0,543,543,543,0,0,1,-11.8401863096,11.8401863096
1104,5628,0.012959,0.028661,0,1005,1005,1005,0,0,1,-11.8401863096,11.8401863096
3050,7889,0.003919,0.02719,0,591,1150,1150,0,0,1,-11.8401863096,11.8401863096
5252,3153,0,0.000744,0,42457,42457,42457,0,0,1,-11.8401863096,11.8401863096
3921,5252,0.013909,0.038909,0,765,765,765,0,0,1,-11.8401863096,11.8401863096
1190,3153,0.007579,0.023,0,1305,1305,1305,0,0,1,-11.8401863096,11.8401863096
1634,4532,0.032587,0.077653,0,376,376,376,0,0,1,-11.8401863096,11.8401863096
4532,1548,0.035744,0.085851,0,340,340,340,0,0,1,-11.8401863096,11.8401863096
1196,2170,0.011969,0.0687,0,400,453,453,0,0,1,-11.8401863096,11.8401863096
2170,3213,0.00431,0.024719,0,438,1259,1259,0,0,1,-11.8401863096,11.8401863096
335,4881,0.107463,0.250107,0,117,117,117,0,0,1,-11.8401863096,11.8401863096
4881,864,0.043099,0.099678,0,291,291,291,0,0,1,-11.8401863096,11.8401863096
4881,1705,0.033058,0.075669,0,383,383,383,0,0,1,-11.8401863096,11.8401863096
8501,4881,0.045273,0.099537,0,289,289,289,0,0,1,-11.8401863096,11.8401863096
4881,2466,0.071182,0.141157,0,200,200,200,0,0,1,-11.8401863096,11.8401863096
4881,2466,0.072554,0.138223,0,203,203,203,0,0,1,-11.8401863096,11.8401863096
1048,617,0.00781,0.02357,0,1273,1273,1273,0,0,1,-11.8401863096,11.8401863096
617,6517,0.014298,0.042702,0,702,702,702,0,0,1,-11.8401863096,11.8401863096
8836,8050,0.016793,0.041661,0,704,704,704,0,0,1,-11.8401863096,11.8401863096
8050,7588,0.011017,0.021711,0,1298,1298,1298,0,0,1,-11.8401863096,11.8401863096
2108,7946,0.01255,0.08125,0,385,385,385,0,0,1,-11.8401863096,11.8401863096
9015,7853,0.008041,0.022488,0,1323,1323,1323,0,0,1,-11.8401863096,11.8401863096
9015,7853,0.009149,0.017438,0,1605,1605,1605,0,0,1,-11.8401863096,11.8401863096
9015,6647,0.032876,0.06481,0,435,435,435,0,0,1,-11.8401863096,11.8401863096
8076,9015,0.022512,0.056769,0,518,518,518,0,0,1,-11.8401863096,11.8401863096
7853,1712,0.01276,0.035702,0,834,834,834,0,0,1,-11.8401863096,11.8401863096
1766,6081,0.007793,0.02457,0,1226,1226,1226,0,0,1,-11.8401863096,11.8401863096
3815,6081,0.00762,0.022752,0,1317,1317,1317,0,0,1,-11.8401863096,11.8401863096
2311,6579,0.010157,0.025198,0,1163,1163,1163,0,0,1,-11.8401863096,11.8401863096
2311,5047,0.018289,0.054603,0,549,549,549,0,0,1,-11.8401863096,11.8401863096
2311,5614,0.031876,0.082322,0,358,358,358,0,0,1,-11.8401863096,11.8401863096
9204,1766,0.011289,0.033917,0,884,884,884,0,0,1,-11.8401863096,11.8401863096
2431,7836,0.055537,0.203711,0,150,150,150,0,0,1,-11.8401863096,11.8401863096
3129,8755,0.001488,0.003314,0,8696,8696,8696,0,0,1,-11.8401863096,11.8401863096
8038,3129,0.009083,0.012124,0,2086,2086,2086,0,0,1,-11.8401863096,11.8401863096
3685,3207,0,0.000876,0,36059,36059,36059,0,0,1,-11.8401863096,11.8401863096
6256,3510,0.0011,0.01267,0,1053,3790,3790,0,0,1,-11.8401863096,11.8401863096
3510,8137,0.00252,0.02751,0,1119,1144,1144,0,0,1,-11.8401863096,11.8401863096
4660,1053,0.04314,0.128802,0,233,233,233,0,0,1,-11.8401863096,11.8401863096
3921,1190,0.011562,0.029843,0,987,987,987,0,0,1,-11.8401863096,11.8401863096
7800,799,0.011256,0.041174,0,741,741,741,0,0,1,-11.8401863096,11.8401863096
7800,799,0.011017,0.04195,0,729,729,729,0,0,1,-11.8401863096,11.8401863096
7469,398,0.029496,0.076149,0,387,387,387,0,0,1,-11.8401863096,11.8401863096
8166,1196,0.009401,0.05757,0,381,542,542,0,0,1,-11.8401863096,11.8401863096
4838,1197,0.056934,0.185223,0,164,164,164,0,0,1,-11.8401863096,11.8401863096
5335,1197,0.005479,0.016479,0,1819,1819,1819,0,0,1,-11.8401863096,11.8401863096
8643,6764,0.011289,0.029157,0,1011,1011,1011,0,0,1,-11.8401863096,11.8401863096
8643,6264,0.000504,0.001446,0,20628,20628,20628,0,0,1,-11.8401863096,11.8401863096
890,8643,0.014347,0.035802,0,819,819,819,0,0,1,-11.8401863096,11.8401863096
890,8643,0.014628,0.035066,0,832,832,832,0,0,1,-11.8401863096,11.8401863096
8643,6144,0.019537,0.05462,0,545,545,545,0,0,1,-11.8401863096,11.8401863096
1785,5489,0.003281,0.009488,0,3147,3147,3147,0,0,1,-11.8401863096,11.8401863096
6339,2338,0.033339,0.086091,0,343,343,343,0,0,1,-11.8401863096,11.8401863096
9214,2338,0.032628,0.095,0,315,315,315,0,0,1,-11.8401863096,11.8401863096
5816,6975,0.008281,0.029331,0,1037,1037,1037,0,0,1,-11.8401863096,11.8401863096
204,545,0.008711,0.059841,0,400,523,523,0,0,1,-11.8401863096,11.8401863096
204,7225,0.0127,0.06389,0,400,485,485,0,0,1,-11.8401863096,11.8401863096
675,2488,0,0.000826,0,38242,38242,38242,0,0,1,-11.8401863096,11.8401863096
675,7899,0.016992,0.051281,0,585,585,585,0,0,1,-11.8401863096,11.8401863096
675,460,0.017322,0.050223,0,595,595,595,0,0,1,-11.8401863096,11.8401863096
675,3527,0.016901,0.06357,0,481,481,481,0,0,1,-11.8401863096,11.8401863096
675,3366,0.037231,0.112777,0,266,266,266,0,0,1,-11.8401863096,11.8401863096
5068,675,0.039636,0.115388,0,259,259,259,0,0,1,-11.8401863096,11.8401863096
2609,675,0.067339,0.212438,0,142,142,142,0,0,1,-11.8401863096,11.8401863096
857,6764,0.061322,0.134818,0,214,214,214,0,0,1,-11.8401863096,11.8401863096
2376,460,0.04114,0.119752,0,250,250,250,0,0,1,-11.8401863096,11.8401863096
1417,1655,0.03657,0.109198,0,275,275,275,0,0,1,-11.8401863096,11.8401863096
925,1417,0.042488,0.097248,0,298,298,298,0,0,1,-11.8401863096,11.8401863096
1417,4739,0.039099,0.089512,0,324,324,324,0,0,1,-11.8401863096,11.8401863096
1908,1717,0.013537,0.032471,0,898,898,898,0,0,1,-11.8401863096,11.8401863096
5009,4736,0.00158,0.01747,0,987,1801,1801,0,0,1,-11.8401863096,11.8401863096
2027,5487,0.00894,0.04824,0,419,644,644,0,0,1,-11.8401863096,11.8401863096
4716,2027,0.003531,0.018341,0,400,1692,1692,0,0,1,-11.8401863096,11.8401863096
8351,7426,0.029818,0.068256,0,425,425,425,0,0,1,-11.8401863096,11.8401863096
6279,5737,0,0.00081,0,38997,38997,38997,0,0,1,-11.8401863096,11.8401863096
6279,7703,0.003512,0.004661,0,5413,5413,5413,0,0,1,-11.8401863096,11.8401863096
4441,3310,0.010959,0.027322,0,1074,1074,1074,0,0,1,-11.8401863096,11.8401863096
4617,5737,0.003579,0.004562,0,5448,5448,5448,0,0,1,-11.8401863096,11.8401863096
3642,1853,0.045843,0.136851,0,219,219,219,0,0,1,-11.8401863096,11.8401863096
3642,3751,0.044678,0.135421,0,222,222,222,0,0,1,-11.8401863096,11.8401863096
3642,1751,0.015793,0.04786,0,627,627,627,0,0,1,-11.8401863096,11.8401863096
7045,4223,0.036248,0.10138,0,294,294,294,0,0,1,-11.8401863096,11.8401863096
1540,67,0.00336,0.02922,0,1074,1074,1074,0,0,1,-11.8401863096,11.8401863096
5537,7828,0.01663,0.097229,0,321,321,321,0,0,1,-11.8401863096,11.8401863096
8949,215,0,0.000777,0,40653,40653,40653,0,0,1,-11.8401863096,11.8401863096
215,6647,0.09357,0.184397,0,153,153,153,0,0,1,-11.8401863096,11.8401863096
2024,215,0.090248,0.177719,0,159,159,159,0,0,1,-11.8401863096,11.8401863096
2024,215,0.091983,0.174017,0,161,161,161,0,0,1,-11.8401863096,11.8401863096
215,1254,0.018256,0.05314,0,563,563,563,0,0,1,-11.8401863096,11.8401863096
215,8076,0.112273,0.205446,0,135,135,135,0,0,1,-11.8401863096,11.8401863096
2383,3441,0.003401,0.02362,0,438,1324,1324,0,0,1,-11.8401863096,11.8401863096
2383,7515,0.002719,0.012781,0,400,2418,2418,0,0,1,-11.8401863096,11.8401863096
2383,2185,0.00205,0.022719,0,438,1385,1385,0,0,1,-11.8401863096,11.8401863096
8010,7745,0.036579,0.090719,0,323,323,323,0,0,1,-11.8401863096,11.8401863096
8010,7578,0.038802,0.092446,0,316,316,316,0,0,1,-11.8401863096,11.8401863096
1921,5029,0.029397,0.067298,0,431,431,431,0,0,1,-11.8401863096,11.8401863096
1921,9093,0.054289,0.124289,0,233,233,233,0,0,1,-11.8401863096,11.8401863096
5029,7902,0.007421,0.023438,0,1285,1285,1285,0,0,1,-11.8401863096,11.8401863096
5029,5259,0.006124,0.018554,0,1617,1617,1617,0,0,1,-11.8401863096,11.8401863096
3250,8351,0.010446,0.034017,0,888,888,888,0,0,1,-11.8401863096,11.8401863096
788,2830,0.045702,0.127802,0,233,233,233,0,0,1,-11.8401863096,11.8401863096
5193,7043,0.057438,0.171496,0,175,175,175,0,0,1,-11.8401863096,11.8401863096
4916,7043,0.025182,0.057636,0,503,503,503,0,0,1,-11.8401863096,11.8401863096
4641,2845,0.03224,0.075033,0,387,387,387,0,0,1,-11.8401863096,11.8401863096
335,864,0.075653,0.13295,0,207,207,207,0,0,1,-11.8401863096,11.8401863096
677,7800,0.005058,0.017017,0,1780,1780,1780,0,0,1,-11.8401863096,11.8401863096
677,7800,0.005157,0.016669,0,1811,1811,1811,0,0,1,-11.8401863096,11.8401863096
2318,4068,0.046777,0.101124,0,284,284,284,0,0,1,-11.8401863096,11.8401863096
6338,512,0.045364,0.135446,0,222,222,222,0,0,1,-11.8401863096,11.8401863096
7040,6579,0.037471,0.113529,0,265,265,265,0,0,1,-11.8401863096,11.8401863096
4537,2146,0.058372,0.168446,0,178,178,178,0,0,1,-11.8401863096,11.8401863096
4537,2146,0.066157,0.165083,0,178,178,178,0,0,1,-11.8401863096,11.8401863096
3131,2146,0.046628,0.120388,0,245,245,245,0,0,1,-11.8401863096,11.8401863096
5370,4587,0.029868,0.087488,0,342,342,342,0,0,1,-11.8401863096,11.8401863096
4764,2767,0.015562,0.047107,0,637,637,637,0,0,1,-11.8401863096,11.8401863096
7813,2114,0.045967,0.109562,0,266,266,266,0,0,1,-11.8401863096,11.8401863096
677,8024,0.00705,0.016876,0,1728,1728,1728,0,0,1,-11.8401863096,11.8401863096
677,3559,0.004,0.009537,0,3055,3055,3055,0,0,1,-11.8401863096,11.8401863096
677,2643,0.06243,0.161207,0,183,183,183,0,0,1,-11.8401863096,11.8401863096
1158,7864,0.005942,0.014149,0,2059,2059,2059,0,0,1,-11.8401863096,11.8401863096
8692,6481,0.004651,0.024159,0,419,1284,1284,0,0,1,-11.8401863096,11.8401863096
8692,1563,0.00474,0.02363,0,457,1311,1311,0,0,1,-11.8401863096,11.8401863096
7549,9035,0.036669,0.115669,0,261,261,261,0,0,1,-11.8401863096,11.8401863096
8740,5791,0.043273,0.095132,0,303,303,303,0,0,1,-11.8401863096,11.8401863096
8740,5671,0.004521,0.011661,0,2526,2526,2526,0,0,1,-11.8401863096,11.8401863096
3192,6256,0.00207,0.01871,0,1283,2344,2344,0,0,1,-11.8401863096,11.8401863096
3213,1756,0.00419,0.02712,0,381,1152,1152,0,0,1,-11.8401863096,11.8401863096
3213,1756,0.002349,0.022039,0,419,1426,1426,0,0,1,-11.8401863096,11.8401863096
6105,4984,0.02,0.04314,0,665,665,665,0,0,1,-11.8401863096,11.8401863096
7948,3504,0.00676,0.016124,0,1807,1807,1807,0,0,1,-11.8401863096,11.8401863096
7415,7555,0.007876,0.022529,0,1324,1324,1324,0,0,1,-11.8401863096,11.8401863096
7555,3815,0.025793,0.060298,0,482,482,482,0,0,1,-11.8401863096,11.8401863096
6550,7045,0.067587,0.204793,0,147,147,147,0,0,1,-11.8401863096,11.8401863096
6062,7294,0.053008,0.116554,0,247,247,247,0,0,1,-11.8401863096,11.8401863096
6696,6647,0.01195,0.030868,0,955,955,955,0,0,1,-11.8401863096,11.8401863096
5671,6696,0.015463,0.04876,0,618,618,618,0,0,1,-11.8401863096,11.8401863096
508,3059,0.018702,0.071413,0,428,428,428,0,0,1,-11.8401863096,11.8401863096
3115,4736,0.00142,0.01555,0,757,2023,2023,0,0,1,-11.8401863096,11.8401863096
3115,1540,0.00123,0.01312,0,1086,2398,2398,0,0,1,-11.8401863096,11.8401863096
3115,1540,0.00121,0.01337,0,1185,2353,2353,0,0,1,-11.8401863096,11.8401863096
1550,3115,0.00079,0.01226,0,1086,2572,2572,0,0,1,-11.8401863096,11.8401863096
2904,3115,0.00062,0.00673,0,757,4674,4674,0,0,1,-11.8401863096,11.8401863096
6116,5487,0,0.000211,0,149704,149704,149704,0,0,1,-11.8401863096,11.8401863096
4716,5487,0.00763,0.05451,0,381,574,574,0,0,1,-11.8401863096,11.8401863096
7109,8455,0,0.00076,0,41563,41563,41563,0,0,1,-11.8401863096,11.8401863096
8940,5842,0.00657,0.019603,0,1528,1528,1528,0,0,1,-11.8401863096,11.8401863096
6706,6363,0.011512,0.028562,0,1026,1026,1026,0,0,1,-11.8401863096,11.8401863096
7933,8499,0.014612,0.05362,0,569,569,569,0,0,1,-11.8401863096,11.8401863096
9166,404,0.00976,0.02419,0,1211,1211,1211,0,0,1,-11.8401863096,11.8401863096
1532,4664,0.007876,0.022934,0,1303,1303,1303,0,0,1,-11.8401863096,11.8401863096
4664,3751,0.01795,0.042769,0,682,682,682,0,0,1,-11.8401863096,11.8401863096
6463,5886,0.023488,0.046364,0,608,608,608,0,0,1,-11.8401863096,11.8401863096
6463,1717,0.013802,0.031802,0,912,912,912,0,0,1,-11.8401863096,11.8401863096
3030,7439,0.036678,0.080636,0,357,357,357,0,0,1,-11.8401863096,11.8401863096
7439,4351,0.005917,0.017066,0,1749,1749,1749,0,0,1,-11.8401863096,11.8401863096
7948,1847,0.003364,0.012901,0,2370,2370,2370,0,0,1,-11.8401863096,11.8401863096
2376,7948,0.038107,0.120198,0,251,251,251,0,0,1,-11.8401863096,11.8401863096
5713,1847,0.003289,0.011942,0,2551,2551,2551,0,0,1,-11.8401863096,11.8401863096
925,4271,0.047818,0.109479,0,265,265,265,0,0,1,-11.8401863096,11.8401863096
4271,4497,0.023603,0.060744,0,485,485,485,0,0,1,-11.8401863096,11.8401863096
4271,4992,0.042851,0.125488,0,239,239,239,0,0,1,-11.8401863096,11.8401863096
4271,4992,0.04376,0.123124,0,242,242,242,0,0,1,-11.8401863096,11.8401863096
4736,1540,0.00089,0.0071,0,1185,4415,4415,0,0,1,-11.8401863096,11.8401863096
8351,6550,0,0.000744,0,42457,42457,42457,0,0,1,-11.8401863096,11.8401863096
8351,8148,0.039554,0.086942,0,331,331,331,0,0,1,-11.8401863096,11.8401863096
508,3369,0.046364,0.078843,0,346,346,346,0,0,1,-11.8401863096,11.8401863096
8097,3671,0.006248,0.007702,0,3185,3185,3185,0,0,1,-11.8401863096,11.8401863096
8884,8097,0.001273,0.002661,0,10709,10709,10709,0,0,1,-11.8401863096,11.8401863096
6487,4364,0.027711,0.061314,0,470,470,470,0,0,1,-11.8401863096,11.8401863096
6487,4364,0.028231,0.059967,0,477,477,477,0,0,1,-11.8401863096,11.8401863096
1047,5791,0.029702,0.056231,0,497,497,497,0,0,1,-11.8401863096,11.8401863096
2993,6422,0.006256,0.011397,0,2430,2430,2430,0,0,1,-11.8401863096,11.8401863096
4584,4794,0.010298,0.032512,0,927,927,927,0,0,1,-11.8401863096,11.8401863096
4794,9148,0.01805,0.039686,0,725,725,725,0,0,1,-11.8401863096,11.8401863096
3511,7120,0.012849,0.07226,0,431,431,431,0,0,1,-11.8401863096,11.8401863096
3511,8583,0.013099,0.07075,0,440,440,440,0,0,1,-11.8401863096,11.8401863096
1783,8289,0.008314,0.033033,0,928,928,928,0,0,1,-11.8401863096,11.8401863096
6803,8794,0.031843,0.096463,0,311,311,311,0,0,1,-11.8401863096,11.8401863096
8801,3893,0.002207,0.005273,0,5526,5526,5526,0,0,1,-11.8401863096,11.8401863096
6503,8801,0.009124,0.027669,0,1085,1085,1085,0,0,1,-11.8401863096,11.8401863096
1655,5370,0.010777,0.032653,0,919,919,919,0,0,1,-11.8401863096,11.8401863096
1135,7975,0.00757,0.018901,0,1552,1552,1552,0,0,1,-11.8401863096,11.8401863096
2966,6672,0.007719,0.018512,0,1575,1575,1575,0,0,1,-11.8401863096,11.8401863096
3964,4641,0.016198,0.040818,0,720,720,720,0,0,1,-11.8401863096,11.8401863096
737,2882,0.054512,0.162752,0,185,185,185,0,0,1,-11.8401863096,11.8401863096
2882,2752,0.030802,0.067719,0,425,425,425,0,0,1,-11.8401863096,11.8401863096
4563,7126,0.012298,0.029281,0,995,995,995,0,0,1,-11.8401863096,11.8401863096
278,8290,0.074322,0.221901,0,135,135,135,0,0,1,-11.8401863096,11.8401863096
934,8290,0.009669,0.023033,0,1265,1265,1265,0,0,1,-11.8401863096,11.8401863096
890,2024,0,0.000843,0,37471,37471,37471,0,0,1,-11.8401863096,11.8401863096
46,1286,0.073463,0.189678,0,156,156,156,0,0,1,-11.8401863096,11.8401863096
1286,1053,0.058653,0.145488,0,202,202,202,0,0,1,-11.8401863096,11.8401863096
1550,3729,0.00102,0.01773,0,757,1779,1779,0,0,1,-11.8401863096,11.8401863096
5193,4252,0.00838,0.02438,0,1226,1226,1226,0,0,1,-11.8401863096,11.8401863096
5193,7215,0.01219,0.03024,0,969,969,969,0,0,1,-11.8401863096,11.8401863096
5193,4916,0.048744,0.11614,0,251,251,251,0,0,1,-11.8401863096,11.8401863096
7215,3393,0.012967,0.030934,0,942,942,942,0,0,1,-11.8401863096,11.8401863096
4252,3732,0.006983,0.021149,0,1419,1419,1419,0,0,1,-11.8401863096,11.8401863096
6236,4252,0.017347,0.058702,0,517,517,517,0,0,1,-11.8401863096,11.8401863096
2466,7221,0.02457,0.058562,0,498,498,498,0,0,1,-11.8401863096,11.8401863096
6522,5436,0.016083,0.044983,0,662,662,662,0,0,1,-11.8401863096,11.8401863096
4862,5436,0.004843,0.011512,0,2530,2530,2530,0,0,1,-11.8401863096,11.8401863096
7838,8363,0.005058,0.011339,0,2545,2545,2545,0,0,1,-11.8401863096,11.8401863096
7003,2557,0.023727,0.074843,0,403,403,403,0,0,1,-11.8401863096,11.8401863096
8794,2557,0.031157,0.098281,0,307,307,307,0,0,1,-11.8401863096,11.8401863096
773,741,0.014372,0.048661,0,623,623,623,0,0,1,-11.8401863096,11.8401863096
971,3192,0.00331,0.02754,0,1053,1738,1738,0,0,1,-11.8401863096,11.8401863096
7515,7278,0.002669,0.01732,0,457,1803,1803,0,0,1,-11.8401863096,11.8401863096
7278,7750,0.019719,0.103289,0,301,301,301,0,0,1,-11.8401863096,11.8401863096
7515,3441,0.00261,0.016039,0,400,1944,1944,0,0,1,-11.8401863096,11.8401863096
479,6546,0.008587,0.017446,0,1625,1625,1625,0,0,1,-11.8401863096,11.8401863096
8836,1405,0,0.000876,0,36059,36059,36059,0,0,1,-11.8401863096,11.8401863096
8348,8836,0.017413,0.05443,0,553,553,553,0,0,1,-11.8401863096,11.8401863096
8836,6353,0.024744,0.074289,0,404,404,404,0,0,1,-11.8401863096,11.8401863096
1405,5283,0.036421,0.11381,0,265,265,265,0,0,1,-11.8401863096,11.8401863096
5045,4759,0.004198,0.012587,0,2381,2381,2381,0,0,1,-11.8401863096,11.8401863096
8127,7151,0.014686,0.044521,0,674,674,674,0,0,1,-11.8401863096,11.8401863096
2609,7151,0.015231,0.041256,0,719,719,719,0,0,1,-11.8401863096,11.8401863096
60,6786,0.01438,0.045364,0,664,664,664,0,0,1,-11.8401863096,11.8401863096
7345,1008,0.025562,0.076298,0,393,393,393,0,0,1,-11.8401863096,11.8401863096
1008,6361,0.028083,0.061744,0,466,466,466,0,0,1,-11.8401863096,11.8401863096
37,5132,0.05019,0.152107,0,198,198,198,0,0,1,-11.8401863096,11.8401863096
700,5132,0.027909,0.072033,0,409,409,409,0,0,1,-11.8401863096,11.8401863096
1961,4653,0.020512,0.061248,0,490,490,490,0,0,1,-11.8401863096,11.8401863096
857,6048,0.025364,0.053893,0,531,531,531,0,0,1,-11.8401863096,11.8401863096
8314,7211,0.054479,0.165099,0,182,182,182,0,0,1,-11.8401863096,11.8401863096
8314,7211,0.055636,0.161983,0,185,185,185,0,0,1,-11.8401863096,11.8401863096
8314,3128,0.051579,0.154,0,195,195,195,0,0,1,-11.8401863096,11.8401863096
1053,533,0.035752,0.106752,0,281,281,281,0,0,1,-11.8401863096,11.8401863096
633,6689,0.021124,0.054537,0,541,541,541,0,0,1,-11.8401863096,11.8401863096
633,6689,0.021537,0.05343,0,549,549,549,0,0,1,-11.8401863096,11.8401863096
