bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
6665,545,0.0082,0.04119,0,381,753,753,0,0,1,-11.8401863096,11.8401863096
4364,8812,0.040281,0.122058,0,246,246,246,0,0,1,-11.8401863096,11.8401863096
5370,4497,0.031934,0.10086,0,299,299,299,0,0,1,-11.8401863096,11.8401863096
5370,1634,0.048347,0.145008,0,207,207,207,0,0,1,-11.8401863096,11.8401863096
5370,4739,0.056636,0.164901,0,182,182,182,0,0,1,-11.8401863096,11.8401863096
4537,7232,0.048091,0.119281,0,246,246,246,0,0,1,-11.8401863096,11.8401863096
4537,4902,0.00305,0.008793,0,3394,3394,3394,0,0,1,-11.8401863096,11.8401863096
4537,4902,0.003463,0.00862,0,3401,3401,3401,0,0,1,-11.8401863096,11.8401863096
5908,4537,0.004223,0.009339,0,3082,3082,3082,0,0,1,-11.8401863096,11.8401863096
5908,4537,0.005281,0.009603,0,2883,2883,2883,0,0,1,-11.8401863096,11.8401863096
6338,4486,0.028033,0.066033,0,441,441,441,0,0,1,-11.8401863096,11.8401863096
2645,9204,0.012983,0.051587,0,594,594,594,0,0,1,-11.8401863096,11.8401863096
6710,4394,0.00183,0.01416,0,987,2213,2213,0,0,1,-11.8401863096,11.8401863096
4149,7061,0.012504,0.036397,0,821,821,821,0,0,1,-11.8401863096,11.8401863096
8794,7061,0.024488,0.074198,0,405,405,405,0,0,1,-11.8401863096,11.8401863096
3881,8025,0.010579,0.045496,0,677,677,677,0,0,1,-11.8401863096,11.8401863096
7232,1744,0.025372,0.065512,0,450,450,450,0,0,1,-11.8401863096,11.8401863096
5037,6592,0.015058,0.042124,0,707,707,707,0,0,1,-11.8401863096,11.8401863096
3566,5037,0.038248,0.084099,0,342,342,342,0,0,1,-11.8401863096,11.8401863096
8212,737,0.045719,0.113397,0,259,259,259,0,0,1,-11.8401863096,11.8401863096
8212,3908,0.046603,0.111041,0,263,263,263,0,0,1,-11.8401863096,11.8401863096
756,8286,0.013843,0.041934,0,716,716,716,0,0,1,-11.8401863096,11.8401863096
8831,8501,0.052083,0.134446,0,220,220,220,0,0,1,-11.8401863096,11.8401863096
4667,278,0.013579,0.03981,0,751,751,751,0,0,1,-11.8401863096,11.8401863096
4667,278,0.013868,0.039058,0,763,763,763,0,0,1,-11.8401863096,11.8401863096
4667,6991,0.035099,0.077182,0,373,373,373,0,0,1,-11.8401863096,11.8401863096
8840,4667,0.11376,0.27386,0,107,107,107,0,0,1,-11.8401863096,11.8401863096
278,8070,0.069628,0.153091,0,188,188,188,0,0,1,-11.8401863096,11.8401863096
8137,4394,0.00296,0.03263,0,965,965,965,0,0,1,-11.8401863096,11.8401863096
3815,5407,0.048322,0.115149,0,253,253,253,0,0,1,-11.8401863096,11.8401863096
1285,5087,0.009802,0.028678,0,1043,1043,1043,0,0,1,-11.8401863096,11.8401863096
8038,3671,0.003132,0.004347,0,5896,5896,5896,0,0,1,-11.8401863096,11.8401863096
3356,4697,0.00284,0.02937,0,1415,1634,1634,0,0,1,-11.8401863096,11.8401863096
4697,7017,0.00353,0.03885,0,1020,1236,1236,0,0,1,-11.8401863096,11.8401863096
1211,4697,0.00193,0.02044,0,1185,2149,2149,0,0,1,-11.8401863096,11.8401863096
3853,1669,0.00918,0.065591,0,457,728,728,0,0,1,-11.8401863096,11.8401863096
7671,3853,0,0.000211,0,419,149704,149704,0,0,1,-11.8401863096,11.8401863096
3853,8692,0.01776,0.09207,0,337,337,337,0,0,1,-11.8401863096,11.8401863096
3853,8692,0.018081,0.09007,0,344,344,344,0,0,1,-11.8401863096,11.8401863096
3853,3915,0.0017,0.0117,0,2672,2672,2672,0,0,1,-11.8401863096,11.8401863096
3853,1127,0.001669,0.011919,0,2625,2625,2625,0,0,1,-11.8401863096,11.8401863096
4171,9166,0.009041,0.023331,0,1263,1263,1263,0,0,1,-11.8401863096,11.8401863096
2462,3359,0.075851,0.15557,0,183,183,183,0,0,1,-11.8401863096,11.8401863096
2036,2462,0.012471,0.036587,0,818,818,818,0,0,1,-11.8401863096,11.8401863096
2645,7415,0.003702,0.011537,0,2607,2607,2607,0,0,1,-11.8401863096,11.8401863096
5955,2246,0.003661,0.009066,0,3231,3231,3231,0,0,1,-11.8401863096,11.8401863096
5955,7798,0,0.000893,0,35373,35373,35373,0,0,1,-11.8401863096,11.8401863096
5185,5175,0.00537,0.032901,0,948,948,948,0,0,1,-11.8401863096,11.8401863096
9105,6503,0.016661,0.041331,0,1082,1082,1082,0,0,1,-11.8401863096,11.8401863096
9105,7348,0.002628,0.007587,0,5495,5495,5495,0,0,1,-11.8401863096,11.8401863096
9105,9148,0.009446,0.025388,0,1780,1780,1780,0,0,1,-11.8401863096,11.8401863096
7897,7745,0.023248,0.060017,0,491,491,491,0,0,1,-11.8401863096,11.8401863096
1316,737,0.053711,0.127983,0,228,228,228,0,0,1,-11.8401863096,11.8401863096
8286,560,0.009851,0.022537,0,1285,1285,1285,0,0,1,-11.8401863096,11.8401863096
2777,7757,0.007256,0.021702,0,1381,1381,1381,0,0,1,-11.8401863096,11.8401863096
2777,8241,0.001058,0.003149,0,9509,9509,9509,0,0,1,-11.8401863096,11.8401863096
7757,7348,0.014744,0.048893,0,944,944,944,0,0,1,-11.8401863096,11.8401863096
3366,2780,0.040901,0.119017,0,251,251,251,0,0,1,-11.8401863096,11.8401863096
6881,7613,0.026653,0.063504,0,459,459,459,0,0,1,-11.8401863096,11.8401863096
4538,2011,0.005198,0.011909,0,2431,2431,2431,0,0,1,-11.8401863096,11.8401863096
4538,978,0.006603,0.020793,0,1448,1448,1448,0,0,1,-11.8401863096,11.8401863096
925,1351,0.023909,0.054744,0,529,529,529,0,0,1,-11.8401863096,11.8401863096
4992,1351,0.01286,0.038959,0,770,770,770,0,0,1,-11.8401863096,11.8401863096
6522,355,0,0.000826,0,38242,38242,38242,0,0,1,-11.8401863096,11.8401863096
7588,355,0.005488,0.011256,0,2523,2523,2523,0,0,1,-11.8401863096,11.8401863096
3700,355,0.018983,0.055579,0,538,538,538,0,0,1,-11.8401863096,11.8401863096
6522,4444,0.013479,0.038876,0,768,768,768,0,0,1,-11.8401863096,11.8401863096
7397,4851,0.010041,0.02205,0,1304,1304,1304,0,0,1,-11.8401863096,11.8401863096
4851,7585,0.01224,0.037099,0,809,809,809,0,0,1,-11.8401863096,11.8401863096
7397,4053,0,0.00081,0,38997,38997,38997,0,0,1,-11.8401863096,11.8401863096
5626,7397,0.011,0.030959,0,962,962,962,0,0,1,-11.8401863096,11.8401863096
5095,4053,0.010777,0.031554,0,948,948,948,0,0,1,-11.8401863096,11.8401863096
4053,5906,0.030521,0.069868,0,415,415,415,0,0,1,-11.8401863096,11.8401863096
4053,6918,0.016901,0.051198,0,586,586,586,0,0,1,-11.8401863096,11.8401863096
6441,3904,0.008868,0.027967,0,1077,1077,1077,0,0,1,-11.8401863096,11.8401863096
7585,3338,0.006322,0.02319,0,1315,1315,1315,0,0,1,-11.8401863096,11.8401863096
2792,5626,0.006488,0.019008,0,1573,1573,1573,0,0,1,-11.8401863096,11.8401863096
3273,5095,0.006347,0.019372,0,1550,1550,1550,0,0,1,-11.8401863096,11.8401863096
2752,3273,0.018339,0.038967,0,734,734,734,0,0,1,-11.8401863096,11.8401863096
1245,5231,0.037793,0.093752,0,313,313,313,0,0,1,-11.8401863096,11.8401863096
1284,753,0.018603,0.048017,0,614,614,614,0,0,1,-11.8401863096,11.8401863096
4191,6548,0.04086,0.128893,0,234,234,234,0,0,1,-11.8401863096,11.8401863096
6548,1375,0.004587,0.010083,0,2852,2852,2852,0,0,1,-11.8401863096,11.8401863096
2780,5474,0.012529,0.028661,0,1010,1010,1010,0,0,1,-11.8401863096,11.8401863096
46,4029,0.016339,0.035909,0,801,801,801,0,0,1,-11.8401863096,11.8401863096
1284,7199,0.021702,0.058653,0,506,506,506,0,0,1,-11.8401863096,11.8401863096
6250,7975,0.037339,0.109364,0,274,274,274,0,0,1,-11.8401863096,11.8401863096
5227,2966,0.036554,0.11143,0,270,270,270,0,0,1,-11.8401863096,11.8401863096
6048,6144,0.027149,0.062149,0,466,466,466,0,0,1,-11.8401863096,11.8401863096
5141,3847,0.034281,0.103876,0,289,289,289,0,0,1,-11.8401863096,11.8401863096
5141,5047,0.023479,0.06843,0,437,437,437,0,0,1,-11.8401863096,11.8401863096
7536,5141,0.053149,0.116868,0,247,247,247,0,0,1,-11.8401863096,11.8401863096
5886,6733,0.004802,0.013298,0,2235,2235,2235,0,0,1,-11.8401863096,11.8401863096
6733,508,0.012669,0.038231,0,785,785,785,0,0,1,-11.8401863096,11.8401863096
4902,2464,0.040339,0.079496,0,355,355,355,0,0,1,-11.8401863096,11.8401863096
8501,1693,0.054521,0.171992,0,176,176,176,0,0,1,-11.8401863096,11.8401863096
5632,1693,0.05514,0.122,0,236,236,236,0,0,1,-11.8401863096,11.8401863096
2333,1693,0.056157,0.119339,0,240,240,240,0,0,1,-11.8401863096,11.8401863096
9017,4486,0.034248,0.075289,0,382,382,382,0,0,1,-11.8401863096,11.8401863096
3356,887,0.0018,0.01865,0,1448,1686,1686,0,0,1,-11.8401863096,11.8401863096
7549,4391,0,0.000793,0,39833,39833,39833,0,0,1,-11.8401863096,11.8401863096
7839,7345,0.023231,0.064983,0,458,458,458,0,0,1,-11.8401863096,11.8401863096
1695,2152,0.00163,0.01087,0,400,2874,2874,0,0,1,-11.8401863096,11.8401863096
6409,37,0.020727,0.053512,0,551,551,551,0,0,1,-11.8401863096,11.8401863096
508,7186,0.022364,0.064488,0,463,463,463,0,0,1,-11.8401863096,11.8401863096
925,4378,0.014579,0.04805,0,630,630,630,0,0,1,-11.8401863096,11.8401863096
925,4378,0.014281,0.048992,0,619,619,619,0,0,1,-11.8401863096,11.8401863096
6449,3017,0.00228,0.02412,0,1086,1304,1304,0,0,1,-11.8401863096,11.8401863096
7578,1505,0.004298,0.009132,0,3130,3130,3130,0,0,1,-11.8401863096,11.8401863096
3359,7578,0.003826,0.010347,0,2864,2864,2864,0,0,1,-11.8401863096,11.8401863096
3359,1505,0,0.000777,0,40653,40653,40653,0,0,1,-11.8401863096,11.8401863096
7897,1505,0.042256,0.092917,0,310,310,310,0,0,1,-11.8401863096,11.8401863096
3640,7010,0.005021,0.029341,0,419,1062,1062,0,0,1,-11.8401863096,11.8401863096
482,1309,0.066248,0.151661,0,191,191,191,0,0,1,-11.8401863096,11.8401863096
1309,4451,0.007587,0.016702,0,1722,1722,1722,0,0,1,-11.8401863096,11.8401863096
2747,4987,0.008579,0.019636,0,1475,1475,1475,0,0,1,-11.8401863096,11.8401863096
7536,5842,0.008942,0.024992,0,1191,1191,1191,0,0,1,-11.8401863096,11.8401863096
3941,3566,0.049124,0.154983,0,195,195,195,0,0,1,-11.8401863096,11.8401863096
2198,3941,0.018289,0.04186,0,692,692,692,0,0,1,-11.8401863096,11.8401863096
887,7506,0.00064,0.00617,0,1415,5093,5093,0,0,1,-11.8401863096,11.8401863096
3815,1511,0,0.00076,0,41563,41563,41563,0,0,1,-11.8401863096,11.8401863096
3815,5018,0.024421,0.073331,0,409,409,409,0,0,1,-11.8401863096,11.8401863096
1511,6571,0,0.000744,0,42457,42457,42457,0,0,1,-11.8401863096,11.8401863096
7003,8794,0.025653,0.056388,0,510,510,510,0,0,1,-11.8401863096,11.8401863096
4327,5337,0.003711,0.02356,0,419,1325,1325,0,0,1,-11.8401863096,11.8401863096
3030,4351,0.015777,0.089537,0,348,348,348,0,0,1,-11.8401863096,11.8401863096
1375,3030,0.001587,0.005612,0,5417,5417,5417,0,0,1,-11.8401863096,11.8401863096
978,4171,0.008934,0.027091,0,1108,1108,1108,0,0,1,-11.8401863096,11.8401863096
2036,2011,0.021298,0.052603,0,557,557,557,0,0,1,-11.8401863096,11.8401863096
7660,8633,0.01036,0.05943,0,400,524,524,0,0,1,-11.8401863096,11.8401863096
8749,934,0.036438,0.114909,0,263,263,263,0,0,1,-11.8401863096,11.8401863096
566,8749,0.038876,0.113207,0,264,264,264,0,0,1,-11.8401863096,11.8401863096
3952,6726,0.045058,0.127901,0,233,233,233,0,0,1,-11.8401863096,11.8401863096
6726,2198,0.014083,0.042661,0,704,704,704,0,0,1,-11.8401863096,11.8401863096
941,482,0.016537,0.052157,0,578,578,578,0,0,1,-11.8401863096,11.8401863096
6788,5981,0.045711,0.136504,0,220,220,220,0,0,1,-11.8401863096,11.8401863096
4903,3192,0.00579,0.06394,0,688,688,688,0,0,1,-11.8401863096,11.8401863096
1762,1321,0.012512,0.03381,0,877,877,877,0,0,1,-11.8401863096,11.8401863096
1321,125,0.053149,0.149512,0,200,200,200,0,0,1,-11.8401863096,11.8401863096
1762,4988,0.012248,0.034471,0,864,864,864,0,0,1,-11.8401863096,11.8401863096
4988,3235,0.052041,0.152388,0,197,197,197,0,0,1,-11.8401863096,11.8401863096
934,4191,0.024471,0.056033,0,517,517,517,0,0,1,-11.8401863096,11.8401863096
1878,2442,0.008752,0.016322,0,1706,1706,1706,0,0,1,-11.8401863096,11.8401863096
4903,7017,0.00211,0.01832,0,1316,2614,2614,0,0,1,-11.8401863096,11.8401863096
6825,7308,0,0.00086,0,36730,36730,36730,0,0,1,-11.8401863096,11.8401863096
1853,78,0,0.000876,0,36059,36059,36059,0,0,1,-11.8401863096,11.8401863096
398,78,0.007248,0.021107,0,1416,1416,1416,0,0,1,-11.8401863096,11.8401863096
1751,1853,0.036653,0.106661,0,281,281,281,0,0,1,-11.8401863096,11.8401863096
4741,4072,0.003107,0.007727,0,3793,3793,3793,0,0,1,-11.8401863096,11.8401863096
4072,5569,0.013612,0.029917,0,962,962,962,0,0,1,-11.8401863096,11.8401863096
7304,5231,0.064182,0.141124,0,204,204,204,0,0,1,-11.8401863096,11.8401863096
6208,5231,0.058331,0.150579,0,196,196,196,0,0,1,-11.8401863096,11.8401863096
7271,4990,0.00337,0.03668,0,400,858,858,0,0,1,-11.8401863096,11.8401863096
4068,7839,0.033959,0.080934,0,360,360,360,0,0,1,-11.8401863096,11.8401863096
7040,7536,0,0.000826,0,38242,38242,38242,0,0,1,-11.8401863096,11.8401863096
6208,7536,0.07314,0.181438,0,162,162,162,0,0,1,-11.8401863096,11.8401863096
7536,5728,0.01476,0.04295,0,696,696,696,0,0,1,-11.8401863096,11.8401863096
934,8070,0.018488,0.044091,0,661,661,661,0,0,1,-11.8401863096,11.8401863096
6703,4903,0.00025,0.00227,0,1283,19319,19319,0,0,1,-11.8401863096,11.8401863096
6703,4903,0.00025,0.00222,0,1415,19749,19749,0,0,1,-11.8401863096,11.8401863096
4903,1211,0.00179,0.01494,0,1020,2933,2933,0,0,1,-11.8401863096,11.8401863096
1550,2904,0.00133,0.01403,0,1218,2242,2242,0,0,1,-11.8401863096,11.8401863096
1047,1712,0.027438,0.076752,0,388,388,388,0,0,1,-11.8401863096,11.8401863096
7585,3881,0,0.00081,0,38997,38997,38997,0,0,1,-11.8401863096,11.8401863096
3881,6918,0.014347,0.03705,0,796,796,796,0,0,1,-11.8401863096,11.8401863096
7660,5185,0.00286,0.015591,0,419,1993,1993,0,0,1,-11.8401863096,11.8401863096
6363,5569,0,0.000793,0,39833,39833,39833,0,0,1,-11.8401863096,11.8401863096
5569,4378,0.008231,0.021273,0,1385,1385,1385,0,0,1,-11.8401863096,11.8401863096
1254,7356,0.013653,0.031231,0,927,927,927,0,0,1,-11.8401863096,11.8401863096
3161,2645,0,0.000777,0,40653,40653,40653,0,0,1,-11.8401863096,11.8401863096
8720,1053,0.028364,0.063479,0,455,455,455,0,0,1,-11.8401863096,11.8401863096
4029,1053,0.023636,0.051983,0,554,554,554,0,0,1,-11.8401863096,11.8401863096
468,1053,0.022752,0.066248,0,451,451,451,0,0,1,-11.8401863096,11.8401863096
6422,5632,0.004512,0.013099,0,2280,2280,2280,0,0,1,-11.8401863096,11.8401863096
6422,2333,0.006331,0.015124,0,1927,1927,1927,0,0,1,-11.8401863096,11.8401863096
5135,941,0.048058,0.143504,0,209,209,209,0,0,1,-11.8401863096,11.8401863096
7606,2643,0.02676,0.077901,0,384,384,384,0,0,1,-11.8401863096,11.8401863096
2706,576,0,0.000744,0,42457,42457,42457,0,0,1,-11.8401863096,11.8401863096
4676,1211,0.00031,0.00329,0,1251,13351,13351,0,0,1,-11.8401863096,11.8401863096
4676,1211,0.00035,0.00322,0,1218,13621,13621,0,0,1,-11.8401863096,11.8401863096
5906,700,0.01276,0.028033,0,1026,1026,1026,0,0,1,-11.8401863096,11.8401863096
7372,7747,0.049983,0.088198,0,312,312,312,0,0,1,-11.8401863096,11.8401863096
4862,3700,0,0.000876,0,36059,36059,36059,0,0,1,-11.8401863096,11.8401863096
4263,3700,0.020157,0.04643,0,625,625,625,0,0,1,-11.8401863096,11.8401863096
8013,8192,0.050554,0.09781,0,287,287,287,0,0,1,-11.8401863096,11.8401863096
6141,8013,0.050157,0.093818,0,297,297,297,0,0,1,-11.8401863096,11.8401863096
7604,3914,0.03338,0.08238,0,356,356,356,0,0,1,-11.8401863096,11.8401863096
24,3914,0.041554,0.156107,0,196,196,196,0,0,1,-11.8401863096,11.8401863096
3748,6572,0.04676,0.124372,0,238,238,238,0,0,1,-11.8401863096,11.8401863096
2149,6572,0.043868,0.116678,0,254,254,254,0,0,1,-11.8401863096,11.8401863096
6878,5727,0.015529,0.049017,0,615,615,615,0,0,1,-11.8401863096,11.8401863096
6878,1427,0.019471,0.052802,0,562,562,562,0,0,1,-11.8401863096,11.8401863096
4763,5554,0.030339,0.062124,0,457,457,457,0,0,1,-11.8401863096,11.8401863096
1410,4763,0.043488,0.11219,0,263,263,263,0,0,1,-11.8401863096,11.8401863096
4763,5865,0.025934,0.052198,0,542,542,542,0,0,1,-11.8401863096,11.8401863096
7765,7534,0.024372,0.057347,0,507,507,507,0,0,1,-11.8401863096,11.8401863096
7765,6673,0.023868,0.058446,0,501,501,501,0,0,1,-11.8401863096,11.8401863096
7722,1427,0.032636,0.103934,0,290,290,290,0,0,1,-11.8401863096,11.8401863096
8969,7722,0.02695,0.081719,0,368,368,368,0,0,1,-11.8401863096,11.8401863096
5733,4437,0.022521,0.13874,0,225,225,225,0,0,1,-11.8401863096,11.8401863096
5733,3103,0.0117,0.053091,0,438,582,582,0,0,1,-11.8401863096,11.8401863096
5733,5043,0.001401,0.006789,0,476,4557,4557,0,0,1,-11.8401863096,11.8401863096
5733,2402,0.00139,0.0113,0,457,2775,2775,0,0,1,-11.8401863096,11.8401863096
1964,5733,0.01818,0.095349,0,326,326,326,0,0,1,-11.8401863096,11.8401863096
7978,5733,0.005729,0.043599,0,629,719,719,0,0,1,-11.8401863096,11.8401863096
5733,9168,0.00095,0.006409,0,4876,4876,4876,0,0,1,-11.8401863096,11.8401863096
5733,1390,0.00093,0.006531,0,629,4789,4789,0,0,1,-11.8401863096,11.8401863096
5733,4899,0.025659,0.11894,0,260,260,260,0,0,1,-11.8401863096,11.8401863096
5733,694,0.01036,0.04869,0,533,635,635,0,0,1,-11.8401863096,11.8401863096
5153,2731,0.022231,0.051521,0,563,563,563,0,0,1,-11.8401863096,11.8401863096
1087,2731,0.038099,0.092579,0,316,316,316,0,0,1,-11.8401863096,11.8401863096
3548,1289,0.018041,0.066793,0,457,457,457,0,0,1,-11.8401863096,11.8401863096
4784,1289,0.019942,0.075554,0,405,405,405,0,0,1,-11.8401863096,11.8401863096
186,4406,0.028347,0.064727,0,448,448,448,0,0,1,-11.8401863096,11.8401863096
186,4671,0.028124,0.066826,0,436,436,436,0,0,1,-11.8401863096,11.8401863096
6352,1299,0.017107,0.031438,0,883,883,883,0,0,1,-11.8401863096,11.8401863096
7705,1299,0.028322,0.109331,0,280,280,280,0,0,1,-11.8401863096,11.8401863096
8430,7590,0,0.000413,0,76483,76483,76483,0,0,1,-11.8401863096,11.8401863096
8430,1528,0.002248,0.008413,0,3628,3628,3628,0,0,1,-11.8401863096,11.8401863096
7590,2106,0.003421,0.010397,0,2886,2886,2886,0,0,1,-11.8401863096,11.8401863096
2977,7590,0.039554,0.071554,0,387,387,387,0,0,1,-11.8401863096,11.8401863096
3399,7590,0.012612,0.036818,0,812,812,812,0,0,1,-11.8401863096,11.8401863096
5931,155,0.004471,0.014041,0,2144,2144,2144,0,0,1,-11.8401863096,11.8401863096
155,3924,0.013628,0.050934,0,600,600,600,0,0,1,-11.8401863096,11.8401863096
155,877,0.002438,0.007959,0,3795,3795,3795,0,0,1,-11.8401863096,11.8401863096
155,3394,0.014579,0.030132,0,944,944,944,0,0,1,-11.8401863096,11.8401863096
155,8418,0.04186,0.08719,0,327,327,327,0,0,1,-11.8401863096,11.8401863096
155,8051,0.072653,0.128339,0,215,215,215,0,0,1,-11.8401863096,11.8401863096
7730,940,0.013612,0.049421,0,617,617,617,0,0,1,-11.8401863096,11.8401863096
7730,7970,0.037256,0.107727,0,278,278,278,0,0,1,-11.8401863096,11.8401863096
1964,2939,0.003349,0.0237,0,1320,1320,1320,0,0,1,-11.8401863096,11.8401863096
1964,2939,0.003281,0.024159,0,1296,1296,1296,0,0,1,-11.8401863096,11.8401863096
1964,2939,0.003599,0.023469,0,1331,1331,1331,0,0,1,-11.8401863096,11.8401863096
1964,2939,0.003669,0.02299,0,572,1357,1357,0,0,1,-11.8401863096,11.8401863096
341,918,0.009124,0.02781,0,1080,1080,1080,0,0,1,-11.8401863096,11.8401863096
341,918,0.008661,0.026479,0,1134,1134,1134,0,0,1,-11.8401863096,11.8401863096
341,918,0.008488,0.027033,0,1115,1115,1115,0,0,1,-11.8401863096,11.8401863096
341,1795,0.002248,0.006554,0,4559,4559,4559,0,0,1,-11.8401863096,11.8401863096
341,5057,0.001612,0.004636,0,6436,6436,6436,0,0,1,-11.8401863096,11.8401863096
341,1528,0.012223,0.027331,0,1056,1056,1056,0,0,1,-11.8401863096,11.8401863096
341,5397,0.002099,0.01181,0,2634,2634,2634,0,0,1,-11.8401863096,11.8401863096
341,5397,0.002058,0.012058,0,2583,2583,2583,0,0,1,-11.8401863096,11.8401863096
918,1377,0.019008,0.055876,0,536,536,536,0,0,1,-11.8401863096,11.8401863096
918,2864,0.020727,0.05795,0,514,514,514,0,0,1,-11.8401863096,11.8401863096
2977,1441,0.004471,0.010471,0,2775,2775,2775,0,0,1,-11.8401863096,11.8401863096
8617,1441,0.010479,0.025967,0,1129,1129,1129,0,0,1,-11.8401863096,11.8401863096
1795,5057,0.001636,0.004537,0,6550,6550,6550,0,0,1,-11.8401863096,11.8401863096
2106,5931,0.001603,0.005256,0,5749,5749,5749,0,0,1,-11.8401863096,11.8401863096
8470,303,0.001039,0.00812,0,591,3859,3859,0,0,1,-11.8401863096,11.8401863096
8470,303,0.001169,0.007961,0,629,3926,3926,0,0,1,-11.8401863096,11.8401863096
940,3924,0.001802,0.006628,0,4599,4599,4599,0,0,1,-11.8401863096,11.8401863096
5327,9016,0.00022,0.00217,0,1283,14483,14483,0,0,1,-11.8401863096,11.8401863096
1686,9016,0.00067,0.0072,0,1152,4369,4369,0,0,1,-11.8401863096,11.8401863096
2568,2977,0.019826,0.06962,0,437,437,437,0,0,1,-11.8401863096,11.8401863096
1964,4437,0.005919,0.02874,0,533,1077,1077,0,0,1,-11.8401863096,11.8401863096
2345,4437,0.001271,0.009651,0,514,3245,3245,0,0,1,-11.8401863096,11.8401863096
8470,4437,0.00126,0.00955,0,572,3280,3280,0,0,1,-11.8401863096,11.8401863096
7364,5327,0.0009,0.01149,0,1251,4182,4182,0,0,1,-11.8401863096,11.8401863096
5327,8358,0.00115,0.01172,0,1185,2683,2683,0,0,1,-11.8401863096,11.8401863096
2345,1753,0.00431,0.033729,0,457,929,929,0,0,1,-11.8401863096,11.8401863096
8470,6350,0.001841,0.0115,0,2713,2713,2713,0,0,1,-11.8401863096,11.8401863096
3103,7978,0.008401,0.053719,0,572,581,581,0,0,1,-11.8401863096,11.8401863096
3900,3103,0.0013,0.006021,0,419,5129,5129,0,0,1,-11.8401863096,11.8401863096
9036,8471,0.016083,0.036347,0,795,795,795,0,0,1,-11.8401863096,11.8401863096
8471,4399,0.01576,0.037058,0,785,785,785,0,0,1,-11.8401863096,11.8401863096
6262,8471,0.039661,0.101099,0,291,291,291,0,0,1,-11.8401863096,11.8401863096
3745,379,0.015777,0.058099,0,525,525,525,0,0,1,-11.8401863096,11.8401863096
4803,379,0.044901,0.08681,0,324,324,324,0,0,1,-11.8401863096,11.8401863096
4824,2855,0.00173,0.01919,0,1251,2502,2502,0,0,1,-11.8401863096,11.8401863096
2855,8562,0.00213,0.02194,0,1481,2187,2187,0,0,1,-11.8401863096,11.8401863096
223,2023,0.00395,0.008331,0,3426,3426,3426,0,0,1,-11.8401863096,11.8401863096
8308,2023,0.157273,0.234413,0,112,112,112,0,0,1,-11.8401863096,11.8401863096
223,3864,0.003421,0.009099,0,3250,3250,3250,0,0,1,-11.8401863096,11.8401863096
3864,6150,0.06795,0.151058,0,191,191,191,0,0,1,-11.8401863096,11.8401863096
223,3162,0.040099,0.154554,0,198,198,198,0,0,1,-11.8401863096,11.8401863096
223,4678,0.070769,0.175471,0,167,167,167,0,0,1,-11.8401863096,11.8401863096
223,3203,0.008504,0.028322,0,1069,1069,1069,0,0,1,-11.8401863096,11.8401863096
223,9124,0.02738,0.069876,0,421,421,421,0,0,1,-11.8401863096,11.8401863096
989,8783,0.010347,0.023041,0,1251,1251,1251,0,0,1,-11.8401863096,11.8401863096
8969,8783,0.044281,0.083967,0,333,333,333,0,0,1,-11.8401863096,11.8401863096
1087,989,0.055744,0.101992,0,272,272,272,0,0,1,-11.8401863096,11.8401863096
1699,4406,0.015446,0.026554,0,1029,1029,1029,0,0,1,-11.8401863096,11.8401863096
4406,1495,0.035388,0.067603,0,414,414,414,0,0,1,-11.8401863096,11.8401863096
3026,7301,0.007273,0.013752,0,2031,2031,2031,0,0,1,-11.8401863096,11.8401863096
7301,6988,0.00362,0.007033,0,3994,3994,3994,0,0,1,-11.8401863096,11.8401863096
4169,6988,0.001182,0.003727,0,8079,8079,8079,0,0,1,-11.8401863096,11.8401863096
4169,4465,0.013314,0.052752,0,581,581,581,0,0,1,-11.8401863096,11.8401863096
3026,4547,0.028372,0.075868,0,390,390,390,0,0,1,-11.8401863096,11.8401863096
5344,3026,0.033917,0.080413,0,362,362,362,0,0,1,-11.8401863096,11.8401863096
8734,4361,0.004669,0.03695,0,849,849,849,0,0,1,-11.8401863096,11.8401863096
4361,7978,0.004229,0.025271,0,1233,1233,1233,0,0,1,-11.8401863096,11.8401863096
7604,2638,0.041909,0.072157,0,379,379,379,0,0,1,-11.8401863096,11.8401863096
3122,2638,0.031174,0.078554,0,374,374,374,0,0,1,-11.8401863096,11.8401863096
2554,3548,0.030777,0.114017,0,268,268,268,0,0,1,-11.8401863096,11.8401863096
1665,6755,0.021479,0.05195,0,562,562,562,0,0,1,-11.8401863096,11.8401863096
6755,1427,0.04881,0.09786,0,289,289,289,0,0,1,-11.8401863096,11.8401863096
7243,1178,0.043992,0.107769,0,272,272,272,0,0,1,-11.8401863096,11.8401863096
7243,1427,0.017347,0.059826,0,508,508,508,0,0,1,-11.8401863096,11.8401863096
2976,6988,0.006281,0.014802,0,1965,1965,1965,0,0,1,-11.8401863096,11.8401863096
4547,2976,0.045818,0.086281,0,324,324,324,0,0,1,-11.8401863096,11.8401863096
6673,2976,0.022521,0.077653,0,391,391,391,0,0,1,-11.8401863096,11.8401863096
2123,5547,0.014132,0.053744,0,569,569,569,0,0,1,-11.8401863096,11.8401863096
801,2123,0.025901,0.082504,0,366,366,366,0,0,1,-11.8401863096,11.8401863096
2473,2123,0.05905,0.233421,0,132,132,132,0,0,1,-11.8401863096,11.8401863096
7,8407,0.035174,0.062992,0,438,438,438,0,0,1,-11.8401863096,11.8401863096
7,7208,0.015901,0.059529,0,513,513,513,0,0,1,-11.8401863096,11.8401863096
8407,975,0.005174,0.015322,0,1954,1954,1954,0,0,1,-11.8401863096,11.8401863096
8407,2348,0.021471,0.063207,0,474,474,474,0,0,1,-11.8401863096,11.8401863096
975,2037,0.030033,0.114521,0,267,267,267,0,0,1,-11.8401863096,11.8401863096
975,5629,0.050537,0.090521,0,305,305,305,0,0,1,-11.8401863096,11.8401863096
975,5629,0.026446,0.070959,0,418,418,418,0,0,1,-11.8401863096,11.8401863096
4136,3839,0.028157,0.075636,0,392,392,392,0,0,1,-11.8401863096,11.8401863096
4136,8357,0.021413,0.212132,0,149,149,149,0,0,1,-11.8401863096,11.8401863096
4136,8357,0.046446,0.096702,0,295,295,295,0,0,1,-11.8401863096,11.8401863096
7900,4639,0.042562,0.102702,0,285,285,285,0,0,1,-11.8401863096,11.8401863096
7528,4639,0.034314,0.071603,0,398,398,398,0,0,1,-11.8401863096,11.8401863096
4727,8617,0.034033,0.077537,0,374,374,374,0,0,1,-11.8401863096,11.8401863096
1410,4727,0.01919,0.035669,0,780,780,780,0,0,1,-11.8401863096,11.8401863096
7604,8192,0.046826,0.094587,0,300,300,300,0,0,1,-11.8401863096,11.8401863096
8990,2947,0.059909,0.111868,0,249,249,249,0,0,1,-11.8401863096,11.8401863096
7477,8990,0.020909,0.037934,0,730,730,730,0,0,1,-11.8401863096,11.8401863096
5875,6843,0.009727,0.025347,0,1164,1164,1164,0,0,1,-11.8401863096,11.8401863096
4814,5875,0.01981,0.040331,0,703,703,703,0,0,1,-11.8401863096,11.8401863096
2687,5557,1.7e-05,0.000413,0,76418,76418,76418,0,0,1,-11.8401863096,11.8401863096
591,2687,0.017091,0.04114,0,710,710,710,0,0,1,-11.8401863096,11.8401863096
2568,877,0.03014,0.111744,0,273,273,273,0,0,1,-11.8401863096,11.8401863096
3637,1699,0.012628,0.026339,0,1082,1082,1082,0,0,1,-11.8401863096,11.8401863096
1246,862,0.032934,0.078298,0,372,372,372,0,0,1,-11.8401863096,11.8401863096
1960,1246,0.025198,0.050942,0,556,556,556,0,0,1,-11.8401863096,11.8401863096
2802,7323,0.025529,0.049421,0,568,568,568,0,0,1,-11.8401863096,11.8401863096
6262,7323,0.026124,0.06962,0,425,425,425,0,0,1,-11.8401863096,11.8401863096
393,6461,0.00036,0.00188,0,16502,16502,16502,0,0,1,-11.8401863096,11.8401863096
393,6461,0.00043,0.00174,0,17624,17624,17624,0,0,1,-11.8401863096,11.8401863096
8382,5269,0.026091,0.052298,0,541,541,541,0,0,1,-11.8401863096,11.8401863096
8382,5269,0.015413,0.048636,0,620,620,620,0,0,1,-11.8401863096,11.8401863096
5269,6628,0.024463,0.08705,0,350,350,350,0,0,1,-11.8401863096,11.8401863096
6461,3688,0.00638,0.04836,0,648,648,648,0,0,1,-11.8401863096,11.8401863096
6461,5000,0.002081,0.01214,0,533,2565,2565,0,0,1,-11.8401863096,11.8401863096
6461,5000,0.002081,0.01257,0,514,2480,2480,0,0,1,-11.8401863096,11.8401863096
8942,2861,0.005314,0.015017,0,1983,1983,1983,0,0,1,-11.8401863096,11.8401863096
8942,4671,0.004331,0.011752,0,2523,2523,2523,0,0,1,-11.8401863096,11.8401863096
2861,4671,0.00386,0.013322,0,2278,2278,2278,0,0,1,-11.8401863096,11.8401863096
4671,3839,0.02181,0.080802,0,378,378,378,0,0,1,-11.8401863096,11.8401863096
4671,1714,0.036992,0.107727,0,278,278,278,0,0,1,-11.8401863096,11.8401863096
4671,5190,0.029273,0.105248,0,290,290,290,0,0,1,-11.8401863096,11.8401863096
6673,4465,0.016909,0.05057,0,593,593,593,0,0,1,-11.8401863096,11.8401863096
8474,4824,0.00302,0.03553,0,1251,1352,1352,0,0,1,-11.8401863096,11.8401863096
4678,7607,0.005983,0.023132,0,1323,1323,1323,0,0,1,-11.8401863096,11.8401863096
7149,7607,0.003777,0.011421,0,2626,2626,2626,0,0,1,-11.8401863096,11.8401863096
3203,7607,0.050041,0.180397,0,169,169,169,0,0,1,-11.8401863096,11.8401863096
7607,9124,0.056562,0.179397,0,168,168,168,0,0,1,-11.8401863096,11.8401863096
6448,2195,0.012818,0.046769,0,652,652,652,0,0,1,-11.8401863096,11.8401863096
8618,6350,0.00286,0.017581,0,514,1774,1774,0,0,1,-11.8401863096,11.8401863096
586,9036,0.012554,0.029083,0,998,998,998,0,0,1,-11.8401863096,11.8401863096
2015,2982,0.000909,0.002876,0,10473,10473,10473,0,0,1,-11.8401863096,11.8401863096
6626,586,0.018719,0.033769,0,819,819,819,0,0,1,-11.8401863096,11.8401863096
3136,6626,0.032149,0.059041,0,470,470,470,0,0,1,-11.8401863096,11.8401863096
8096,4986,0.005198,0.013488,0,2186,2186,2186,0,0,1,-11.8401863096,11.8401863096
2947,8096,0.018636,0.044149,0,660,660,660,0,0,1,-11.8401863096,11.8401863096
2947,4986,0.014554,0.028438,0,989,989,989,0,0,1,-11.8401863096,11.8401863096
7477,2947,0.032934,0.155826,0,199,199,199,0,0,1,-11.8401863096,11.8401863096
2947,6610,0.015231,0.035843,0,812,812,812,0,0,1,-11.8401863096,11.8401863096
2947,9193,0.037248,0.089901,0,325,325,325,0,0,1,-11.8401863096,11.8401863096
2947,430,0.04643,0.09338,0,303,303,303,0,0,1,-11.8401863096,11.8401863096
245,8481,0.075612,0.155504,0,183,183,183,0,0,1,-11.8401863096,11.8401863096
8481,4343,0.04057,0.08876,0,324,324,324,0,0,1,-11.8401863096,11.8401863096
8481,329,0.114628,0.20105,0,137,137,137,0,0,1,-11.8401863096,11.8401863096
4269,9219,0.018521,0.090322,0,343,343,343,0,0,1,-11.8401863096,11.8401863096
2864,9219,0.013702,0.052983,0,578,578,578,0,0,1,-11.8401863096,11.8401863096
1731,7848,0.006017,0.019198,0,1571,1571,1571,0,0,1,-11.8401863096,11.8401863096
1731,6827,0.052686,0.090653,0,302,302,302,0,0,1,-11.8401863096,11.8401863096
1731,2195,0.065826,0.122818,0,227,227,227,0,0,1,-11.8401863096,11.8401863096
6673,7534,0.04443,0.105719,0,276,276,276,0,0,1,-11.8401863096,11.8401863096
7739,7354,0.00838,0.018942,0,1526,1526,1526,0,0,1,-11.8401863096,11.8401863096
8306,7354,0.058017,0.142983,0,205,205,205,0,0,1,-11.8401863096,11.8401863096
1534,7830,0.00085,0.01148,0,856,2744,2744,0,0,1,-11.8401863096,11.8401863096
8562,7830,0.00172,0.0234,0,1283,2055,2055,0,0,1,-11.8401863096,11.8401863096
7604,7739,0.04805,0.152256,0,198,198,198,0,0,1,-11.8401863096,11.8401863096
7739,5830,0.028372,0.069471,0,421,421,421,0,0,1,-11.8401863096,11.8401863096
6843,7739,0.038364,0.12214,0,247,247,247,0,0,1,-11.8401863096,11.8401863096
3748,5547,0.013463,0.05405,0,568,568,568,0,0,1,-11.8401863096,11.8401863096
3394,8418,0.025083,0.060273,0,484,484,484,0,0,1,-11.8401863096,11.8401863096
3523,1372,0.012438,0.047124,0,649,649,649,0,0,1,-11.8401863096,11.8401863096
8969,3523,0.022388,0.084818,0,361,361,361,0,0,1,-11.8401863096,11.8401863096
2554,3011,0.005471,0.020281,0,1504,1504,1504,0,0,1,-11.8401863096,11.8401863096
4784,3011,0.107174,0.201248,0,139,139,139,0,0,1,-11.8401863096,11.8401863096
5153,2554,0.035058,0.124769,0,244,244,244,0,0,1,-11.8401863096,11.8401863096
2037,7848,0.015934,0.05876,0,519,519,519,0,0,1,-11.8401863096,11.8401863096
591,5557,0.020099,0.03862,0,726,726,726,0,0,1,-11.8401863096,11.8401863096
2218,4034,0.04176,0.103083,0,285,285,285,0,0,1,-11.8401863096,11.8401863096
3713,4034,0.066719,0.165537,0,177,177,177,0,0,1,-11.8401863096,11.8401863096
5000,4997,0.00013,0.00095,0,32943,32943,32943,0,0,1,-11.8401863096,11.8401863096
2802,3300,0.033777,0.06776,0,418,418,418,0,0,1,-11.8401863096,11.8401863096
8261,3300,0.057388,0.126289,0,228,228,228,0,0,1,-11.8401863096,11.8401863096
1534,9054,0.0019,0.0204,0,1218,2353,2353,0,0,1,-11.8401863096,11.8401863096
8306,8423,0.007529,0.025372,0,1194,1194,1194,0,0,1,-11.8401863096,11.8401863096
8306,1661,0.023917,0.064636,0,459,459,459,0,0,1,-11.8401863096,11.8401863096
8306,5865,0.039612,0.099818,0,295,295,295,0,0,1,-11.8401863096,11.8401863096
8306,7414,0.012388,0.038802,0,776,776,776,0,0,1,-11.8401863096,11.8401863096
8423,7414,0.004281,0.015678,0,1944,1944,1944,0,0,1,-11.8401863096,11.8401863096
7595,5344,0.013463,0.033289,0,880,880,880,0,0,1,-11.8401863096,11.8401863096
8570,5344,0.015893,0.039901,0,736,736,736,0,0,1,-11.8401863096,11.8401863096
8570,7595,0.005934,0.021686,0,1405,1405,1405,0,0,1,-11.8401863096,11.8401863096
3770,7595,0.009107,0.02843,0,1059,1059,1059,0,0,1,-11.8401863096,11.8401863096
8570,3770,0.005802,0.020083,0,1512,1512,1512,0,0,1,-11.8401863096,11.8401863096
8570,1806,0.10495,0.203661,0,138,138,138,0,0,1,-11.8401863096,11.8401863096
8570,1018,0.026372,0.04995,0,560,560,560,0,0,1,-11.8401863096,11.8401863096
663,8734,0.00738,0.044,0,709,709,709,0,0,1,-11.8401863096,11.8401863096
8734,7978,0.010591,0.05825,0,514,534,534,0,0,1,-11.8401863096,11.8401863096
4861,663,0.01318,0.05764,0,514,535,535,0,0,1,-11.8401863096,11.8401863096
663,4392,0.0143,0.06869,0,451,451,451,0,0,1,-11.8401863096,11.8401863096
7604,2201,0.022099,0.080636,0,378,378,378,0,0,1,-11.8401863096,11.8401863096
1087,1665,0.039843,0.08557,0,335,335,335,0,0,1,-11.8401863096,11.8401863096
1665,8437,0.007909,0.022124,0,1345,1345,1345,0,0,1,-11.8401863096,11.8401863096
8343,24,0.051017,0.111273,0,259,259,259,0,0,1,-11.8401863096,11.8401863096
6843,1661,0.010331,0.038289,0,797,797,797,0,0,1,-11.8401863096,11.8401863096
862,2568,0.02343,0.058603,0,501,501,501,0,0,1,-11.8401863096,11.8401863096
8562,1978,0.0009,0.00851,0,1251,5156,5156,0,0,1,-11.8401863096,11.8401863096
1978,6098,0.00157,0.01488,0,1086,2949,2949,0,0,1,-11.8401863096,11.8401863096
4861,3104,0.00682,0.03224,0,959,959,959,0,0,1,-11.8401863096,11.8401863096
7477,7900,0.01719,0.033322,0,843,843,843,0,0,1,-11.8401863096,11.8401863096
7900,7528,0.080446,0.14995,0,186,186,186,0,0,1,-11.8401863096,11.8401863096
4803,245,0.055678,0.123917,0,233,233,233,0,0,1,-11.8401863096,11.8401863096
1228,1714,0.014463,0.040066,0,742,742,742,0,0,1,-11.8401863096,11.8401863096
1228,7938,0.013107,0.048314,0,631,631,631,0,0,1,-11.8401863096,11.8401863096
4343,1960,0.123174,0.23414,0,120,120,120,0,0,1,-11.8401863096,11.8401863096
3162,6150,0.00557,0.011256,0,2516,2516,2516,0,0,1,-11.8401863096,11.8401863096
3162,2633,0.007967,0.018719,0,1553,1553,1553,0,0,1,-11.8401863096,11.8401863096
8308,2633,0.076711,0.159554,0,179,179,179,0,0,1,-11.8401863096,11.8401863096
551,2348,0.012669,0.049364,0,620,620,620,0,0,1,-11.8401863096,11.8401863096
551,5195,0.015719,0.058826,0,519,519,519,0,0,1,-11.8401863096,11.8401863096
6709,1408,0.007397,0.027686,0,1103,1103,1103,0,0,1,-11.8401863096,11.8401863096
6709,2195,0.006967,0.02505,0,1215,1215,1215,0,0,1,-11.8401863096,11.8401863096
5554,8665,0.037653,0.076876,0,370,370,370,0,0,1,-11.8401863096,11.8401863096
3745,7705,0.011,0.029826,0,994,994,994,0,0,1,-11.8401863096,11.8401863096
4784,5153,0.042446,0.107058,0,275,275,275,0,0,1,-11.8401863096,11.8401863096
4678,7149,0.011008,0.025711,0,1130,1130,1130,0,0,1,-11.8401863096,11.8401863096
6141,7528,0.014818,0.04719,0,639,639,639,0,0,1,-11.8401863096,11.8401863096
6141,7528,0.011802,0.040711,0,746,746,746,0,0,1,-11.8401863096,11.8401863096
7528,6141,0.010802,0.039769,0,767,767,767,0,0,1,-11.8401863096,11.8401863096
6141,8015,0.003331,0.011496,0,2640,2640,2640,0,0,1,-11.8401863096,11.8401863096
6141,8343,0.041256,0.083702,0,339,339,339,0,0,1,-11.8401863096,11.8401863096
8015,7528,0.011223,0.030413,0,975,975,975,0,0,1,-11.8401863096,11.8401863096
7528,2015,0.105562,0.208901,0,135,135,135,0,0,1,-11.8401863096,11.8401863096
7528,2218,0.021612,0.065496,0,458,458,458,0,0,1,-11.8401863096,11.8401863096
8562,2398,0.0056,0.03178,0,1053,1368,1368,0,0,1,-11.8401863096,11.8401863096
2864,1377,0.005364,0.01443,0,2052,2052,2052,0,0,1,-11.8401863096,11.8401863096
6043,8364,0.007132,0.016347,0,1772,1772,1772,0,0,1,-11.8401863096,11.8401863096
8364,2195,0.035281,0.111719,0,270,270,270,0,0,1,-11.8401863096,11.8401863096
1806,6043,0.027669,0.067686,0,432,432,432,0,0,1,-11.8401863096,11.8401863096
6043,3136,0.086157,0.181149,0,158,158,158,0,0,1,-11.8401863096,11.8401863096
4555,8382,0.019983,0.054711,0,543,543,543,0,0,1,-11.8401863096,11.8401863096
4555,4269,0.007041,0.032174,0,960,960,960,0,0,1,-11.8401863096,11.8401863096
3738,6352,0.050587,0.128397,0,229,229,229,0,0,1,-11.8401863096,11.8401863096
8382,6471,0.014983,0.031364,0,909,909,909,0,0,1,-11.8401863096,11.8401863096
6471,6278,0.010653,0.019,0,1451,1451,1451,0,0,1,-11.8401863096,11.8401863096
5684,4801,0.00189,0.02064,0,1349,2129,2129,0,0,1,-11.8401863096,11.8401863096
5684,4801,0.00227,0.01922,0,1251,2280,2280,0,0,1,-11.8401863096,11.8401863096
4801,895,0.00167,0.02044,0,1283,2351,2351,0,0,1,-11.8401863096,11.8401863096
1964,3372,0.016341,0.07818,0,396,396,396,0,0,1,-11.8401863096,11.8401863096
7521,3372,0.005409,0.024729,0,533,1248,1248,0,0,1,-11.8401863096,11.8401863096
3372,1473,0.00525,0.04099,0,553,765,765,0,0,1,-11.8401863096,11.8401863096
8382,3410,0.00714,0.025347,0,1200,1200,1200,0,0,1,-11.8401863096,11.8401863096
8382,3756,0.00819,0.025802,0,1167,1167,1167,0,0,1,-11.8401863096,11.8401863096
6278,8382,0.006322,0.014314,0,2019,2019,2019,0,0,1,-11.8401863096,11.8401863096
5218,1087,0.037678,0.087512,0,332,332,332,0,0,1,-11.8401863096,11.8401863096
5218,7200,0.010942,0.034529,0,873,873,873,0,0,1,-11.8401863096,11.8401863096
3410,7200,0.007041,0.02714,0,1127,1127,1127,0,0,1,-11.8401863096,11.8401863096
7200,3756,0.002826,0.010496,0,2906,2906,2906,0,0,1,-11.8401863096,11.8401863096
7364,5684,0.0001,0.00124,0,1349,35464,35464,0,0,1,-11.8401863096,11.8401863096
7364,4447,3e-05,0.00027,0,1382,162401,162401,0,0,1,-11.8401863096,11.8401863096
7364,6248,2e-05,0.00021,0,757,209139,209139,0,0,1,-11.8401863096,11.8401863096
7364,5684,0.00011,0.00133,0,1251,33059,33059,0,0,1,-11.8401863096,11.8401863096
7364,9054,0.00062,0.00694,0,1251,6332,6332,0,0,1,-11.8401863096,11.8401863096
1964,465,0.005281,0.04189,0,610,749,749,0,0,1,-11.8401863096,11.8401863096
1964,3597,0.00014,0.000651,0,47437,47437,47437,0,0,1,-11.8401863096,11.8401863096
1964,1139,0.000229,0.00107,0,28868,28868,28868,0,0,1,-11.8401863096,11.8401863096
1964,3288,0.000229,0.001039,0,29690,29690,29690,0,0,1,-11.8401863096,11.8401863096
1964,894,0.00013,0.00086,0,629,36317,36317,0,0,1,-11.8401863096,11.8401863096
1964,7627,0.00013,0.00087,0,400,35909,35909,0,0,1,-11.8401863096,11.8401863096
1964,5731,0.001539,0.012651,0,2479,2479,2479,0,0,1,-11.8401863096,11.8401863096
1964,694,0.00806,0.047091,0,662,662,662,0,0,1,-11.8401863096,11.8401863096
8437,1178,0.04943,0.099331,0,285,285,285,0,0,1,-11.8401863096,11.8401863096
180,329,0.050488,0.104149,0,273,273,273,0,0,1,-11.8401863096,11.8401863096
6628,7468,0.003702,0.008934,0,3267,3267,3267,0,0,1,-11.8401863096,11.8401863096
1087,7468,0.074446,0.138033,0,202,202,202,0,0,1,-11.8401863096,11.8401863096
3748,8418,0.008479,0.021653,0,1359,1359,1359,0,0,1,-11.8401863096,11.8401863096
3748,8418,0.005314,0.019479,0,1565,1565,1565,0,0,1,-11.8401863096,11.8401863096
8474,1686,0.00104,0.01121,0,1448,2806,2806,0,0,1,-11.8401863096,11.8401863096
1473,8618,0.01118,0.07193,0,434,434,434,0,0,1,-11.8401863096,11.8401863096
5830,3122,0.002777,0.008174,0,3659,3659,3659,0,0,1,-11.8401863096,11.8401863096
7208,6827,0.006058,0.02362,0,1296,1296,1296,0,0,1,-11.8401863096,11.8401863096
2398,7314,0.00192,0.01477,0,1086,2963,2963,0,0,1,-11.8401863096,11.8401863096
7848,6827,0.025331,0.098711,0,310,310,310,0,0,1,-11.8401863096,11.8401863096
4803,3917,0.05886,0.113157,0,248,248,248,0,0,1,-11.8401863096,11.8401863096
504,3917,0.046851,0.110231,0,264,264,264,0,0,1,-11.8401863096,11.8401863096
801,4784,0.02895,0.10819,0,283,283,283,0,0,1,-11.8401863096,11.8401863096
1063,8308,0.079438,0.11481,0,227,227,227,0,0,1,-11.8401863096,11.8401863096
1063,8308,0.077967,0.117314,0,225,225,225,0,0,1,-11.8401863096,11.8401863096
8308,6843,0.032669,0.091388,0,326,326,326,0,0,1,-11.8401863096,11.8401863096
876,2015,0.008421,0.02657,0,1134,1134,1134,0,0,1,-11.8401863096,11.8401863096
2218,876,0.082727,0.14876,0,186,186,186,0,0,1,-11.8401863096,11.8401863096
4392,5000,0.00637,0.029669,0,514,1041,1041,0,0,1,-11.8401863096,11.8401863096
4131,1063,0.020223,0.033198,0,813,813,813,0,0,1,-11.8401863096,11.8401863096
4131,1063,0.017843,0.033876,0,825,825,825,0,0,1,-11.8401863096,11.8401863096
6673,2802,0.022058,0.05405,0,542,542,542,0,0,1,-11.8401863096,11.8401863096
6673,8865,0.019826,0.073909,0,413,413,413,0,0,1,-11.8401863096,11.8401863096
9193,1495,0.063107,0.131711,0,217,217,217,0,0,1,-11.8401863096,11.8401863096
5127,1714,0.012099,0.029041,0,1005,1005,1005,0,0,1,-11.8401863096,11.8401863096
5127,1714,0.006273,0.019033,0,1577,1577,1577,0,0,1,-11.8401863096,11.8401863096
5127,7687,0.007603,0.021273,0,1399,1399,1399,0,0,1,-11.8401863096,11.8401863096
5127,7687,0.011041,0.027339,0,1072,1072,1072,0,0,1,-11.8401863096,11.8401863096
5312,3725,0.011636,0.032562,0,914,914,914,0,0,1,-11.8401863096,11.8401863096
5312,1714,0.007091,0.019058,0,1554,1554,1554,0,0,1,-11.8401863096,11.8401863096
3725,7687,0.006653,0.020967,0,1436,1436,1436,0,0,1,-11.8401863096,11.8401863096
2349,5000,0.00212,0.01695,0,514,1850,1850,0,0,1,-11.8401863096,11.8401863096
2349,5000,0.002349,0.0155,0,2015,2015,2015,0,0,1,-11.8401863096,11.8401863096
1714,8357,0.053901,0.092744,0,295,295,295,0,0,1,-11.8401863096,11.8401863096
1358,5629,0.003273,0.010033,0,2994,2994,2994,0,0,1,-11.8401863096,11.8401863096
1358,2505,0.005066,0.013769,0,2153,2153,2153,0,0,1,-11.8401863096,11.8401863096
5629,2505,0.007826,0.028587,0,1066,1066,1066,0,0,1,-11.8401863096,11.8401863096
2505,5195,0.032769,0.058711,0,470,470,470,0,0,1,-11.8401863096,11.8401863096
8051,7970,0.053702,0.134017,0,219,219,219,0,0,1,-11.8401863096,11.8401863096
5684,2585,0.00147,0.01305,0,1218,3360,3360,0,0,1,-11.8401863096,11.8401863096
4602,5684,0.00019,0.00195,0,1415,22518,22518,0,0,1,-11.8401863096,11.8401863096
5985,5684,0.00019,0.00191,0,1448,22985,22985,0,0,1,-11.8401863096,11.8401863096
4815,3016,0.006413,0.019917,0,1510,1510,1510,0,0,1,-11.8401863096,11.8401863096
4131,3016,0.011562,0.044182,0,692,692,692,0,0,1,-11.8401863096,11.8401863096
6034,4815,0.002512,0.008421,0,3595,3595,3595,0,0,1,-11.8401863096,11.8401863096
493,3738,0.041702,0.098711,0,295,295,295,0,0,1,-11.8401863096,11.8401863096
504,493,0.034347,0.061636,0,448,448,448,0,0,1,-11.8401863096,11.8401863096
4803,5238,0.004289,0.01243,0,2403,2403,2403,0,0,1,-11.8401863096,11.8401863096
5995,5238,0.000686,0.001471,0,19462,19462,19462,0,0,1,-11.8401863096,11.8401863096
4803,5775,0.006612,0.01886,0,1581,1581,1581,0,0,1,-11.8401863096,11.8401863096
7783,5775,0.008388,0.023339,0,1274,1274,1274,0,0,1,-11.8401863096,11.8401863096
4803,5995,0.004372,0.012174,0,2442,2442,2442,0,0,1,-11.8401863096,11.8401863096
4803,7783,0.013413,0.047793,0,637,637,637,0,0,1,-11.8401863096,11.8401863096
1087,1372,0.08438,0.183769,0,157,157,157,0,0,1,-11.8401863096,11.8401863096
2802,4015,0.006372,0.01681,0,1758,1758,1758,0,0,1,-11.8401863096,11.8401863096
7938,5195,0.028579,0.084149,0,356,356,356,0,0,1,-11.8401863096,11.8401863096
7938,4240,0.007008,0.022388,0,1347,1347,1347,0,0,1,-11.8401863096,11.8401863096
8051,8566,0.003,0.005058,0,5372,5372,5372,0,0,1,-11.8401863096,11.8401863096
274,8566,0.002669,0.005727,0,5000,5000,5000,0,0,1,-11.8401863096,11.8401863096
8566,2295,0.003661,0.008818,0,3309,3309,3309,0,0,1,-11.8401863096,11.8401863096
8566,4131,0.029843,0.069744,0,417,417,417,0,0,1,-11.8401863096,11.8401863096
274,3470,0.006438,0.01824,0,1634,1634,1634,0,0,1,-11.8401863096,11.8401863096
274,3470,0.006322,0.018636,0,1606,1606,1606,0,0,1,-11.8401863096,11.8401863096
8358,8474,0.00068,0.00797,0,1218,3949,3949,0,0,1,-11.8401863096,11.8401863096
3470,8665,0.032364,0.088289,0,336,336,336,0,0,1,-11.8401863096,11.8401863096
3470,4131,0.027066,0.084496,0,357,357,357,0,0,1,-11.8401863096,11.8401863096
3470,4131,0.026554,0.086256,0,350,350,350,0,0,1,-11.8401863096,11.8401863096
4131,2295,0.029901,0.071322,0,409,409,409,0,0,1,-11.8401863096,11.8401863096
591,504,0.011901,0.023818,0,1187,1187,1187,0,0,1,-11.8401863096,11.8401863096
7705,504,0.012132,0.023322,0,1202,1202,1202,0,0,1,-11.8401863096,11.8401863096
4899,7521,0.0098,0.062349,0,400,501,501,0,0,1,-11.8401863096,11.8401863096
591,6898,0.004182,0.012678,0,2367,2367,2367,0,0,1,-11.8401863096,11.8401863096
7705,6898,0.003636,0.014636,0,2095,2095,2095,0,0,1,-11.8401863096,11.8401863096
8665,4814,0.01919,0.045041,0,646,646,646,0,0,1,-11.8401863096,11.8401863096
5727,5208,0.009793,0.037174,0,822,822,822,0,0,1,-11.8401863096,11.8401863096
5208,1427,0.004281,0.010339,0,2823,2823,2823,0,0,1,-11.8401863096,11.8401863096
5208,1427,0.005521,0.021471,0,1425,1425,1425,0,0,1,-11.8401863096,11.8401863096
895,254,0.0011,0.01325,0,1349,2376,2376,0,0,1,-11.8401863096,11.8401863096
1087,8437,0.018421,0.051372,0,579,579,579,0,0,1,-11.8401863096,11.8401863096
1087,1003,0.011521,0.042529,0,717,717,717,0,0,1,-11.8401863096,11.8401863096
2568,3399,0.025182,0.071554,0,417,417,417,0,0,1,-11.8401863096,11.8401863096
8969,3232,0,0.000413,0,76483,76483,76483,0,0,1,-11.8401863096,11.8401863096
1408,4220,0.014603,0.03386,0,857,857,857,0,0,1,-11.8401863096,11.8401863096
4383,2568,0.022066,0.054521,0,538,538,538,0,0,1,-11.8401863096,11.8401863096
1960,4383,0.041471,0.090793,0,317,317,317,0,0,1,-11.8401863096,11.8401863096
4131,6034,0.008843,0.031901,0,955,955,955,0,0,1,-11.8401863096,11.8401863096
3750,5000,0.00038,0.003091,0,533,10143,10143,0,0,1,-11.8401863096,11.8401863096
3750,5000,0.0005,0.002901,0,514,10731,10731,0,0,1,-11.8401863096,11.8401863096
7687,8357,0.032132,0.318198,0,99,99,99,0,0,1,-11.8401863096,11.8401863096
7687,2195,0.058554,0.146124,0,201,201,201,0,0,1,-11.8401863096,11.8401863096
5678,7687,0.023917,0.073289,0,410,410,410,0,0,1,-11.8401863096,11.8401863096
7687,4220,0.040818,0.089273,0,322,322,322,0,0,1,-11.8401863096,11.8401863096
2398,2253,2e-05,0.00025,0,1185,175910,175910,0,0,1,-11.8401863096,11.8401863096
2398,2253,2e-05,0.00026,0,1086,169185,169185,0,0,1,-11.8401863096,11.8401863096
2253,2737,0.00082,0.00822,0,1086,5341,5341,0,0,1,-11.8401863096,11.8401863096
2201,1018,0.014339,0.031777,0,907,907,907,0,0,1,-11.8401863096,11.8401863096
4784,6358,0.011364,0.034364,0,873,873,873,0,0,1,-11.8401863096,11.8401863096
6358,2988,0.000347,0.001066,0,28177,28177,28177,0,0,1,-11.8401863096,11.8401863096
4240,8357,0.012752,0.036041,0,827,827,827,0,0,1,-11.8401863096,11.8401863096
5190,8357,0.000669,0.001281,0,21858,21858,21858,0,0,1,-11.8401863096,11.8401863096
5190,8357,0.000661,0.001314,0,21475,21475,21475,0,0,1,-11.8401863096,11.8401863096
8865,4015,0.005289,0.014942,0,1993,1993,1993,0,0,1,-11.8401863096,11.8401863096
1960,8261,0.004256,0.007364,0,3714,3714,3714,0,0,1,-11.8401863096,11.8401863096
180,8261,0.003992,0.009107,0,3177,3177,3177,0,0,1,-11.8401863096,11.8401863096
6610,3637,0.041488,0.08662,0,329,329,329,0,0,1,-11.8401863096,11.8401863096
3637,9193,0.00486,0.010132,0,2811,2811,2811,0,0,1,-11.8401863096,11.8401863096
3637,430,0.00495,0.009934,0,2846,2846,2846,0,0,1,-11.8401863096,11.8401863096
430,9193,0.00505,0.009719,0,2884,2884,2884,0,0,1,-11.8401863096,11.8401863096
1003,8437,0.00776,0.027521,0,1105,1105,1105,0,0,1,-11.8401863096,11.8401863096
2149,2473,0.00262,0.007628,0,3917,3917,3917,0,0,1,-11.8401863096,11.8401863096
5678,4220,0.001793,0.005471,0,5487,5487,5487,0,0,1,-11.8401863096,11.8401863096
9124,3713,0.000537,0.015661,0,2016,2016,2016,0,0,1,-11.8401863096,11.8401863096
4784,2988,0.01124,0.036826,0,821,821,821,0,0,1,-11.8401863096,11.8401863096
8556,1920,0.00156,0.01791,0,1152,1758,1758,0,0,1,-11.8401863096,11.8401863096
1920,6907,0.00155,0.01686,0,1283,1866,1866,0,0,1,-11.8401863096,11.8401863096
1920,6907,0.00152,0.01719,0,1218,1831,1831,0,0,1,-11.8401863096,11.8401863096
8263,1920,0.00068,0.00644,0,1415,4878,4878,0,0,1,-11.8401863096,11.8401863096
8263,1920,0.00069,0.0063,0,1448,4985,4985,0,0,1,-11.8401863096,11.8401863096
1920,5824,0.00112,0.01064,0,1711,2953,2953,0,0,1,-11.8401863096,11.8401863096
3447,4966,0.00151,0.011539,0,476,2715,2715,0,0,1,-11.8401863096,11.8401863096
8145,3447,0.00788,0.05236,0,476,597,597,0,0,1,-11.8401863096,11.8401863096
1542,6907,0.00128,0.0126,0,1251,2495,2495,0,0,1,-11.8401863096,11.8401863096
816,1542,0.00037,0.00409,0,1053,7692,7692,0,0,1,-11.8401863096,11.8401863096
816,1542,0.00036,0.00417,0,1152,7547,7547,0,0,1,-11.8401863096,11.8401863096
1542,5824,0.00122,0.0112,0,1020,2804,2804,0,0,1,-11.8401863096,11.8401863096
8145,8325,0.006591,0.04075,0,419,766,766,0,0,1,-11.8401863096,11.8401863096
2887,4966,0.007961,0.05756,0,419,544,544,0,0,1,-11.8401863096,11.8401863096
5092,2646,0.00059,0.0085,0,1053,3708,3708,0,0,1,-11.8401863096,11.8401863096
2646,5503,0.00084,0.0118,0,954,2671,2671,0,0,1,-11.8401863096,11.8401863096
2646,6446,0.00178,0.01804,0,790,1743,1743,0,0,1,-11.8401863096,11.8401863096
4961,2492,0.00937,0.073969,0,419,424,424,0,0,1,-11.8401863096,11.8401863096
4961,3197,0.011081,0.06593,0,400,473,473,0,0,1,-11.8401863096,11.8401863096
4961,2846,0.009669,0.04251,0,381,725,725,0,0,1,-11.8401863096,11.8401863096
6930,9030,0.00073,0.00713,0,790,4408,4408,0,0,1,-11.8401863096,11.8401863096
5262,5503,0.00034,0.00345,0,1053,9112,9112,0,0,1,-11.8401863096,11.8401863096
