bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
7448,7063,0.00012,0.00128,0,987,24570,24570,0,0,1,-11.8401863096,11.8401863096
7448,255,0.00012,0.00123,0,1020,25560,25560,0,0,1,-11.8401863096,11.8401863096
1723,2051,9e-05,0.00112,0,921,28113,28113,0,0,1,-11.8401863096,11.8401863096
1337,846,0.00062,0.00866,0,1448,3639,3639,0,0,1,-11.8401863096,11.8401863096
7448,1337,0.00157,0.01614,0,1448,1948,1948,0,0,1,-11.8401863096,11.8401863096
7448,1337,0.0014,0.01829,0,1415,1722,1722,0,0,1,-11.8401863096,11.8401863096
287,2807,0.00078,0.00805,0,1349,3906,3906,0,0,1,-11.8401863096,11.8401863096
2807,4111,0.00094,0.01427,0,1481,2209,2209,0,0,1,-11.8401863096,11.8401863096
7758,5503,0.00024,0.00283,0,1349,11122,11122,0,0,1,-11.8401863096,11.8401863096
5503,846,0.00099,0.00865,0,1251,3629,3629,0,0,1,-11.8401863096,11.8401863096
7448,5503,0.0011,0.01426,0,1316,2209,2209,0,0,1,-11.8401863096,11.8401863096
2492,689,0.006919,0.050521,0,419,620,620,0,0,1,-11.8401863096,11.8401863096
4055,5107,0.0006,0.00646,0,1349,4869,4869,0,0,1,-11.8401863096,11.8401863096
4055,5819,0.00127,0.0128,0,823,2456,2456,0,0,1,-11.8401863096,11.8401863096
4055,9107,0.00052,0.00496,0,1349,6334,6334,0,0,1,-11.8401863096,11.8401863096
4055,1118,0.00064,0.00886,0,1448,3556,3556,0,0,1,-11.8401863096,11.8401863096
4055,1118,0.00072,0.00868,0,1547,3627,3627,0,0,1,-11.8401863096,11.8401863096
287,8245,0.00232,0.02522,0,823,1248,1248,0,0,1,-11.8401863096,11.8401863096
7448,287,0.0003,0.00304,0,1448,10341,10341,0,0,1,-11.8401863096,11.8401863096
7448,287,0.00032,0.00306,0,1316,10267,10267,0,0,1,-11.8401863096,11.8401863096
7448,287,0.00028,0.00307,0,1448,10247,10247,0,0,1,-11.8401863096,11.8401863096
9030,7562,0.00092,0.00969,0,921,3246,3246,0,0,1,-11.8401863096,11.8401863096
9030,5819,0.00181,0.01696,0,1020,1852,1852,0,0,1,-11.8401863096,11.8401863096
9030,6446,0.00132,0.01148,0,1283,2734,2734,0,0,1,-11.8401863096,11.8401863096
7562,4111,0.00108,0.01087,0,1349,2892,2892,0,0,1,-11.8401863096,11.8401863096
5107,8245,0.00209,0.01924,0,823,1633,1633,0,0,1,-11.8401863096,11.8401863096
9107,5107,0.00036,0.00457,0,1053,6891,6891,0,0,1,-11.8401863096,11.8401863096
5107,1723,0.0017,0.01986,0,757,1585,1585,0,0,1,-11.8401863096,11.8401863096
846,2294,0.00059,0.00982,0,954,3211,3211,0,0,1,-11.8401863096,11.8401863096
8760,2846,0.00494,0.03182,0,981,981,981,0,0,1,-11.8401863096,11.8401863096
8760,2846,0.004841,0.03245,0,963,963,963,0,0,1,-11.8401863096,11.8401863096
4111,6446,0.00036,0.00391,0,1613,8045,8045,0,0,1,-11.8401863096,11.8401863096
1118,1723,0.00071,0.00983,0,921,3206,3206,0,0,1,-11.8401863096,11.8401863096
1118,1723,0.00081,0.00963,0,1020,3269,3269,0,0,1,-11.8401863096,11.8401863096
5389,794,0.006271,0.03645,0,855,855,855,0,0,1,-11.8401863096,11.8401863096
7724,4924,0.186281,0.374281,0,76,76,76,0,0,1,-11.8401863096,11.8401863096
8041,4924,0.089612,0.230339,0,128,128,128,0,0,1,-11.8401863096,11.8401863096
7870,4190,0.00393,0.04552,0,692,692,692,0,0,1,-11.8401863096,11.8401863096
3940,6091,0.004169,0.02651,0,438,1178,1178,0,0,1,-11.8401863096,11.8401863096
3940,6091,0.003831,0.02438,0,457,1280,1280,0,0,1,-11.8401863096,11.8401863096
3940,5389,0.00789,0.04725,0,591,660,660,0,0,1,-11.8401863096,11.8401863096
3940,5389,0.008039,0.046219,0,381,674,674,0,0,1,-11.8401863096,11.8401863096
956,8067,0.040174,0.084397,0,338,338,338,0,0,1,-11.8401863096,11.8401863096
3518,607,0.00166,0.01276,0,1429,2455,2455,0,0,1,-11.8401863096,11.8401863096
7678,6091,0.00094,0.00599,0,381,5210,5210,0,0,1,-11.8401863096,11.8401863096
7678,6091,0.00107,0.00587,0,400,5294,5294,0,0,1,-11.8401863096,11.8401863096
1075,4063,0.011901,0.028364,0,1027,1027,1027,0,0,1,-11.8401863096,11.8401863096
4063,8067,0.059091,0.102636,0,267,267,267,0,0,1,-11.8401863096,11.8401863096
8041,4063,0.090471,0.19919,0,145,145,145,0,0,1,-11.8401863096,11.8401863096
599,1683,0.00755,0.050919,0,438,614,614,0,0,1,-11.8401863096,11.8401863096
599,1683,0.0077,0.04988,0,514,626,626,0,0,1,-11.8401863096,11.8401863096
4242,7724,0.238893,0.453901,0,62,62,62,0,0,1,-11.8401863096,11.8401863096
446,4242,0.062719,0.104479,0,260,260,260,0,0,1,-11.8401863096,11.8401863096
5389,1683,0.000979,0.074909,0,422,422,422,0,0,1,-11.8401863096,11.8401863096
5389,1683,0.000961,0.076349,0,414,414,414,0,0,1,-11.8401863096,11.8401863096
5052,1683,0.002159,0.079031,0,400,400,400,0,0,1,-11.8401863096,11.8401863096
5052,1683,0.001961,0.09125,0,347,347,347,0,0,1,-11.8401863096,11.8401863096
446,7724,0.066636,0.183934,0,162,162,162,0,0,1,-11.8401863096,11.8401863096
4458,3464,0.00028,0.00282,0,1593,11147,11147,0,0,1,-11.8401863096,11.8401863096
4458,5920,0.00018,0.00233,0,1905,13517,13517,0,0,1,-11.8401863096,11.8401863096
813,5466,4e-05,0.0004,0,1212,78577,78577,0,0,1,-11.8401863096,11.8401863096
813,5757,0.0017,0.01741,0,1316,1806,1806,0,0,1,-11.8401863096,11.8401863096
813,5920,0.00097,0.0123,0,1940,2561,2561,0,0,1,-11.8401863096,11.8401863096
813,2028,0.00057,0.00725,0,1871,4344,4344,0,0,1,-11.8401863096,11.8401863096
4959,5466,0.00177,0.01811,0,1247,1736,1736,0,0,1,-11.8401863096,11.8401863096
4959,6929,0.00049,0.00505,0,1247,6226,6226,0,0,1,-11.8401863096,11.8401863096
4959,6588,0.00199,0.02534,0,1243,1243,1243,0,0,1,-11.8401863096,11.8401863096
4959,3464,0.00024,0.00242,0,1593,12989,12989,0,0,1,-11.8401863096,11.8401863096
530,4654,0.01379,0.0443,0,681,681,681,0,0,1,-11.8401863096,11.8401863096
530,6324,0.00615,0.04848,0,647,647,647,0,0,1,-11.8401863096,11.8401863096
530,8648,0.02224,0.07142,0,423,423,423,0,0,1,-11.8401863096,11.8401863096
530,5734,0.0084,0.06621,0,474,474,474,0,0,1,-11.8401863096,11.8401863096
8,3212,7e-05,0.00068,0,307,46208,46208,0,0,1,-11.8401863096,11.8401863096
8,6237,0.00669,0.05272,0,595,595,595,0,0,1,-11.8401863096,11.8401863096
8,8472,0.003,0.03068,0,1025,1025,1025,0,0,1,-11.8401863096,11.8401863096
8,423,0.01129,0.05381,0,575,575,575,0,0,1,-11.8401863096,11.8401863096
3212,1664,0.02312,0.11021,0,281,281,281,0,0,1,-11.8401863096,11.8401863096
3212,8472,0.0044,0.03467,0,904,904,904,0,0,1,-11.8401863096,11.8401863096
1664,581,0.00113,0.00362,0,8330,8330,8330,0,0,1,-11.8401863096,11.8401863096
1664,581,0.00113,0.00362,0,8330,8330,8330,0,0,1,-11.8401863096,11.8401863096
1664,2370,0.00603,0.02877,0,280,1075,1075,0,0,1,-11.8401863096,11.8401863096
9034,6237,0.01127,0.0691,0,452,452,452,0,0,1,-11.8401863096,11.8401863096
9034,151,0.01447,0.04647,0,650,650,650,0,0,1,-11.8401863096,11.8401863096
9034,4654,0.00858,0.06762,0,464,464,464,0,0,1,-11.8401863096,11.8401863096
9034,7363,0.00026,0.00161,0,19369,19369,19369,0,0,1,-11.8401863096,11.8401863096
6237,151,0.0037,0.02918,0,1074,1074,1074,0,0,1,-11.8401863096,11.8401863096
6237,8105,0.00847,0.0404,0,766,766,766,0,0,1,-11.8401863096,11.8401863096
6237,8770,0.00026,0.00161,0,19369,19369,19369,0,0,1,-11.8401863096,11.8401863096
151,8472,0.00935,0.03001,0,1005,1005,1005,0,0,1,-11.8401863096,11.8401863096
151,8472,0.00553,0.02634,0,1174,1174,1174,0,0,1,-11.8401863096,11.8401863096
151,4090,0.00318,0.0251,0,1249,1249,1249,0,0,1,-11.8401863096,11.8401863096
151,2370,0.00689,0.05429,0,578,578,578,0,0,1,-11.8401863096,11.8401863096
7326,2171,0.00617,0.02941,0,1052,1052,1052,0,0,1,-11.8401863096,11.8401863096
7326,6324,0.00476,0.0375,0,836,836,836,0,0,1,-11.8401863096,11.8401863096
2171,6266,0.0157,0.07482,0,414,414,414,0,0,1,-11.8401863096,11.8401863096
3305,7733,0.02731,0.08769,0,344,344,344,0,0,1,-11.8401863096,11.8401863096
3305,6388,0.03423,0.10993,0,275,275,275,0,0,1,-11.8401863096,11.8401863096
4654,6536,0.00112,0.01141,0,2756,2756,2756,0,0,1,-11.8401863096,11.8401863096
4654,4090,0.00895,0.07061,0,444,444,444,0,0,1,-11.8401863096,11.8401863096
4654,8218,0.01187,0.05656,0,547,547,547,0,0,1,-11.8401863096,11.8401863096
2408,6388,0.00922,0.04395,0,704,704,704,0,0,1,-11.8401863096,11.8401863096
2408,5734,0.00995,0.07845,0,400,400,400,0,0,1,-11.8401863096,11.8401863096
6266,8648,0.01548,0.04972,0,607,607,607,0,0,1,-11.8401863096,11.8401863096
6266,8218,0.00339,0.01616,0,1914,1914,1914,0,0,1,-11.8401863096,11.8401863096
234,8105,0.00851,0.04056,0,763,763,763,0,0,1,-11.8401863096,11.8401863096
6536,7363,0.0099,0.06074,0,280,514,514,0,0,1,-11.8401863096,11.8401863096
6388,1154,0.01001,0.07892,0,398,398,398,0,0,1,-11.8401863096,11.8401863096
6388,5734,0.01647,0.07854,0,394,394,394,0,0,1,-11.8401863096,11.8401863096
8472,1154,0.00392,0.03091,0,1014,1014,1014,0,0,1,-11.8401863096,11.8401863096
423,2370,0.00603,0.02877,0,1075,1075,1075,0,0,1,-11.8401863096,11.8401863096
6370,5757,0.00043,0.00443,0,1351,7097,7097,0,0,1,-11.8401863096,11.8401863096
6588,1941,6e-05,0.0008,0,39374,39374,39374,0,0,1,-11.8401863096,11.8401863096
6588,836,0.00029,0.00366,0,1836,8604,8604,0,0,1,-11.8401863096,11.8401863096
6588,644,0.00051,0.00643,0,2044,4898,4898,0,0,1,-11.8401863096,11.8401863096
6588,6300,0.00033,0.00424,0,7428,7428,7428,0,0,1,-11.8401863096,11.8401863096
5757,3628,0.00034,0.00432,0,7290,7290,7290,0,0,1,-11.8401863096,11.8401863096
5757,8793,0.00013,0.00145,0,1247,21698,21698,0,0,1,-11.8401863096,11.8401863096
5757,836,0.00018,0.00233,0,1905,13517,13517,0,0,1,-11.8401863096,11.8401863096
3628,8089,0.00034,0.00432,0,1871,7290,7290,0,0,1,-11.8401863096,11.8401863096
3628,4455,0.00208,0.02643,0,1192,1192,1192,0,0,1,-11.8401863096,11.8401863096
3628,7408,0.00209,0.0266,0,1184,1184,1184,0,0,1,-11.8401863096,11.8401863096
3628,2028,0.00057,0.00725,0,1905,4344,4344,0,0,1,-11.8401863096,11.8401863096
7962,2264,0.00034,0.00153,0,20154,20154,20154,0,0,1,-11.8401863096,11.8401863096
7962,2264,0.00034,0.00153,0,20154,20154,20154,0,0,1,-11.8401863096,11.8401863096
8793,836,8e-05,0.00089,0,935,35349,35349,0,0,1,-11.8401863096,11.8401863096
8793,8390,6e-05,0.00067,0,1039,46958,46958,0,0,1,-11.8401863096,11.8401863096
6269,5427,0.00181,0.01428,0,2195,2195,2195,0,0,1,-11.8401863096,11.8401863096
6269,5427,0.00181,0.01428,0,2195,2195,2195,0,0,1,-11.8401863096,11.8401863096
6269,3045,0.00576,0.03535,0,882,882,882,0,0,1,-11.8401863096,11.8401863096
6269,8988,0.00576,0.03535,0,882,882,882,0,0,1,-11.8401863096,11.8401863096
6270,3386,0.00526,0.02505,0,1235,1235,1235,0,0,1,-11.8401863096,11.8401863096
6270,3386,0.00526,0.02505,0,1235,1235,1235,0,0,1,-11.8401863096,11.8401863096
6270,4212,0.00159,0.01612,0,1951,1951,1951,0,0,1,-11.8401863096,11.8401863096
6270,4212,0.00159,0.01612,0,1951,1951,1951,0,0,1,-11.8401863096,11.8401863096
6270,2750,0.00121,0.01227,0,2562,2562,2562,0,0,1,-11.8401863096,11.8401863096
6270,2750,0.00121,0.01227,0,2562,2562,2562,0,0,1,-11.8401863096,11.8401863096
7084,852,0.00132,0.0063,0,4908,4908,4908,0,0,1,-11.8401863096,11.8401863096
4983,2001,0.0019,0.00905,0,3416,3416,3416,0,0,1,-11.8401863096,11.8401863096
4983,2001,0.0019,0.00905,0,3416,3416,3416,0,0,1,-11.8401863096,11.8401863096
4983,1983,0.00025,0.00264,0,11912,11912,11912,0,0,1,-11.8401863096,11.8401863096
4983,1983,0.0002,0.00204,0,15411,15411,15411,0,0,1,-11.8401863096,11.8401863096
4983,852,0.00031,0.00316,0,9949,9949,9949,0,0,1,-11.8401863096,11.8401863096
4983,4061,0.00031,0.00316,0,9949,9949,9949,0,0,1,-11.8401863096,11.8401863096
5427,2266,0.00145,0.01145,0,2737,2737,2737,0,0,1,-11.8401863096,11.8401863096
5427,8928,0.00141,0.01116,0,2809,2809,2809,0,0,1,-11.8401863096,11.8401863096
6198,7802,0.00036,0.00359,0,8755,8755,8755,0,0,1,-11.8401863096,11.8401863096
6198,7802,0.00036,0.00359,0,8755,8755,8755,0,0,1,-11.8401863096,11.8401863096
2266,8928,0.00066,0.00518,0,6050,6050,6050,0,0,1,-11.8401863096,11.8401863096
120,5840,0.00049,0.00496,0,267,6338,6338,0,0,1,-11.8401863096,11.8401863096
120,2373,0.00028,0.00296,0,10624,10624,10624,0,0,1,-11.8401863096,11.8401863096
120,6678,0.00028,0.00304,0,10347,10347,10347,0,0,1,-11.8401863096,11.8401863096
2621,3386,0.00654,0.03119,0,992,992,992,0,0,1,-11.8401863096,11.8401863096
2621,3403,0.00108,0.00517,0,5981,5981,5981,0,0,1,-11.8401863096,11.8401863096
2621,3403,0.00108,0.00517,0,5981,5981,5981,0,0,1,-11.8401863096,11.8401863096
5840,872,0.00119,0.00941,0,3331,3331,3331,0,0,1,-11.8401863096,11.8401863096
5840,872,0.00119,0.00941,0,3331,3331,3331,0,0,1,-11.8401863096,11.8401863096
3045,3402,0.0061,0.03744,0,833,833,833,0,0,1,-11.8401863096,11.8401863096
3045,3402,0.0061,0.03744,0,833,833,833,0,0,1,-11.8401863096,11.8401863096
3045,8988,0.00052,0.00321,0,267,9714,9714,0,0,1,-11.8401863096,11.8401863096
3402,8928,0.00298,0.02354,0,1332,1332,1332,0,0,1,-11.8401863096,11.8401863096
3402,8928,0.00298,0.02354,0,1332,1332,1332,0,0,1,-11.8401863096,11.8401863096
3402,6731,0.00298,0.02354,0,1332,1332,1332,0,0,1,-11.8401863096,11.8401863096
3402,6731,0.00298,0.02354,0,1332,1332,1332,0,0,1,-11.8401863096,11.8401863096
2375,8122,0.00026,0.00267,0,11775,11775,11775,0,0,1,-11.8401863096,11.8401863096
2375,8563,0.00021,0.00224,0,14040,14040,14040,0,0,1,-11.8401863096,11.8401863096
3403,6545,0.00173,0.01365,0,2296,2296,2296,0,0,1,-11.8401863096,11.8401863096
3403,6545,0.00173,0.01365,0,2296,2296,2296,0,0,1,-11.8401863096,11.8401863096
2373,872,0.00037,0.00401,0,7844,7844,7844,0,0,1,-11.8401863096,11.8401863096
2373,872,0.00037,0.00401,0,7844,7844,7844,0,0,1,-11.8401863096,11.8401863096
872,4769,0.00073,0.00744,0,4226,4226,4226,0,0,1,-11.8401863096,11.8401863096
872,4769,0.00073,0.00744,0,4226,4226,4226,0,0,1,-11.8401863096,11.8401863096
6277,2264,0.00031,0.00329,0,9559,9559,9559,0,0,1,-11.8401863096,11.8401863096
6277,2264,0.00025,0.00254,0,12377,12377,12377,0,0,1,-11.8401863096,11.8401863096
6277,1995,0.00031,0.0031,0,10139,10139,10139,0,0,1,-11.8401863096,11.8401863096
6277,1995,0.00031,0.0031,0,10139,10139,10139,0,0,1,-11.8401863096,11.8401863096
6126,7288,0.00034,0.00108,0,27898,27898,27898,0,0,1,-11.8401863096,11.8401863096
9129,7288,0.00042,0.00449,0,307,7005,7005,0,0,1,-11.8401863096,11.8401863096
9129,8563,0.00025,0.00248,0,12673,12673,12673,0,0,1,-11.8401863096,11.8401863096
5282,7281,0.00119,0.01202,0,2616,2616,2616,0,0,1,-11.8401863096,11.8401863096
5282,7281,0.00119,0.01202,0,2616,2616,2616,0,0,1,-11.8401863096,11.8401863096
5282,7802,0.00034,0.00341,0,9218,9218,9218,0,0,1,-11.8401863096,11.8401863096
5282,7802,0.00034,0.00341,0,9218,9218,9218,0,0,1,-11.8401863096,11.8401863096
5122,5345,0.00034,0.00369,0,307,8525,8525,0,0,1,-11.8401863096,11.8401863096
8122,8563,0.00053,0.00569,0,5528,5528,5528,0,0,1,-11.8401863096,11.8401863096
8122,4061,0.00336,0.016,0,1933,1933,1933,0,0,1,-11.8401863096,11.8401863096
7281,2298,0.00827,0.03943,0,785,785,785,0,0,1,-11.8401863096,11.8401863096
7281,2298,0.00827,0.03943,0,785,785,785,0,0,1,-11.8401863096,11.8401863096
4212,7277,0.00073,0.00785,0,293,4007,4007,0,0,1,-11.8401863096,11.8401863096
4212,2750,0.00117,0.00926,0,3385,3385,3385,0,0,1,-11.8401863096,11.8401863096
7277,5200,0.00037,0.00401,0,293,7844,7844,0,0,1,-11.8401863096,11.8401863096
1941,8390,0.00012,0.00134,0,1039,23479,23479,0,0,1,-11.8401863096,11.8401863096
8089,1827,0.00023,0.00298,0,2009,10569,10569,0,0,1,-11.8401863096,11.8401863096
1594,1420,0.00087,0.01433,0,1316,2201,2201,0,0,1,-11.8401863096,11.8401863096
1594,1420,0.00088,0.01455,0,901,2167,2167,0,0,1,-11.8401863096,11.8401863096
1594,8680,0.00133,0.01364,0,1351,2305,2305,0,0,1,-11.8401863096,11.8401863096
1594,4917,0.00064,0.00644,0,1524,4881,4881,0,0,1,-11.8401863096,11.8401863096
1594,7408,0.00025,0.00324,0,9721,9721,9721,0,0,1,-11.8401863096,11.8401863096
1594,8714,0.00276,0.02823,0,1114,1114,1114,0,0,1,-11.8401863096,11.8401863096
1594,1738,0.00266,0.02691,0,1169,1169,1169,0,0,1,-11.8401863096,11.8401863096
1594,366,0.00196,0.01981,0,1386,1587,1587,0,0,1,-11.8401863096,11.8401863096
1594,4305,0.0023,0.03797,0,831,831,831,0,0,1,-11.8401863096,11.8401863096
1420,1827,0.00027,0.00344,0,9155,9155,9155,0,0,1,-11.8401863096,11.8401863096
1420,644,0.00032,0.00526,0,1074,5995,5995,0,0,1,-11.8401863096,11.8401863096
1420,4917,0.001,0.0101,0,1559,3113,3113,0,0,1,-11.8401863096,11.8401863096
1420,4888,0.00017,0.00279,0,1351,11301,11301,0,0,1,-11.8401863096,11.8401863096
8680,4455,0.00097,0.0123,0,1905,2561,2561,0,0,1,-11.8401863096,11.8401863096
8680,4920,0.00228,0.02898,0,1087,1087,1087,0,0,1,-11.8401863096,11.8401863096
8680,1152,0.00269,0.03425,0,920,920,920,0,0,1,-11.8401863096,11.8401863096
8680,7378,0.00096,0.00982,0,1247,3202,3202,0,0,1,-11.8401863096,11.8401863096
1827,7408,0.00105,0.01739,0,1351,1814,1814,0,0,1,-11.8401863096,11.8401863096
1827,6300,0.00028,0.00351,0,8971,8971,8971,0,0,1,-11.8401863096,11.8401863096
644,4888,0.00017,0.00279,0,866,11301,11301,0,0,1,-11.8401863096,11.8401863096
3591,1291,0.00278,0.01325,0,2334,2334,2334,0,0,1,-11.8401863096,11.8401863096
3591,2287,0.04068,0.19392,0,160,160,160,0,0,1,-11.8401863096,11.8401863096
1291,6674,0.01464,0.04701,0,642,642,642,0,0,1,-11.8401863096,11.8401863096
1291,2618,0.01526,0.07272,0,426,426,426,0,0,1,-11.8401863096,11.8401863096
1291,6123,0.02017,0.09615,0,322,322,322,0,0,1,-11.8401863096,11.8401863096
1291,6903,0.01254,0.05979,0,518,518,518,0,0,1,-11.8401863096,11.8401863096
6386,8366,0.0046,0.03624,0,865,865,865,0,0,1,-11.8401863096,11.8401863096
6386,2007,0.01993,0.064,0,472,472,472,0,0,1,-11.8401863096,11.8401863096
467,1223,0.00974,0.03128,0,965,965,965,0,0,1,-11.8401863096,11.8401863096
467,1659,0.01464,0.04701,0,642,642,642,0,0,1,-11.8401863096,11.8401863096
467,2287,0.04605,0.14789,0,204,204,204,0,0,1,-11.8401863096,11.8401863096
1223,4078,0.00287,0.00922,0,3272,3272,3272,0,0,1,-11.8401863096,11.8401863096
3135,4066,0.00308,0.0315,0,999,999,999,0,0,1,-11.8401863096,11.8401863096
3135,2336,0.00298,0.02354,0,1332,1332,1332,0,0,1,-11.8401863096,11.8401863096
2693,1799,0.0033,0.02605,0,1203,1203,1203,0,0,1,-11.8401863096,11.8401863096
2693,4777,0.00239,0.02444,0,1287,1287,1287,0,0,1,-11.8401863096,11.8401863096
2693,8116,0.0003,0.00312,0,333,10078,10078,0,0,1,-11.8401863096,11.8401863096
2693,4303,0.00318,0.0251,0,1249,1249,1249,0,0,1,-11.8401863096,11.8401863096
897,4292,0.00043,0.00434,0,7243,7243,7243,0,0,1,-11.8401863096,11.8401863096
897,371,0.00259,0.0204,0,1537,1537,1537,0,0,1,-11.8401863096,11.8401863096
1799,8078,0.00305,0.01454,0,2127,2127,2127,0,0,1,-11.8401863096,11.8401863096
1799,8078,0.00305,0.01454,0,2127,2127,2127,0,0,1,-11.8401863096,11.8401863096
1799,2336,0.00119,0.00941,0,307,3331,3331,0,0,1,-11.8401863096,11.8401863096
6674,8366,0.02353,0.07557,0,400,400,400,0,0,1,-11.8401863096,11.8401863096
9188,9099,0.00306,0.02416,0,1298,1298,1298,0,0,1,-11.8401863096,11.8401863096
9188,777,0.00398,0.03138,0,999,999,999,0,0,1,-11.8401863096,11.8401863096
1312,8366,0.01471,0.07013,0,441,441,441,0,0,1,-11.8401863096,11.8401863096
258,5129,0.00325,0.03326,0,946,946,946,0,0,1,-11.8401863096,11.8401863096
258,5230,0.0006,0.00607,0,307,5179,5179,0,0,1,-11.8401863096,11.8401863096
258,4777,0.00146,0.01493,0,2106,2106,2106,0,0,1,-11.8401863096,11.8401863096
258,5785,0.00061,0.0062,0,5071,5071,5071,0,0,1,-11.8401863096,11.8401863096
258,374,0.00075,0.00356,0,8683,8683,8683,0,0,1,-11.8401863096,11.8401863096
6111,5291,0.00921,0.0305,0,992,992,992,0,0,1,-11.8401863096,11.8401863096
1659,8366,0.01233,0.0396,0,762,762,762,0,0,1,-11.8401863096,11.8401863096
8597,3783,0.0117,0.05575,0,555,555,555,0,0,1,-11.8401863096,11.8401863096
8597,3783,0.0117,0.05575,0,555,555,555,0,0,1,-11.8401863096,11.8401863096
8597,1244,0.00169,0.00808,0,3827,3827,3827,0,0,1,-11.8401863096,11.8401863096
8597,2818,0.00235,0.01851,0,1693,1693,1693,0,0,1,-11.8401863096,11.8401863096
8597,2818,0.00235,0.01851,0,1693,1693,1693,0,0,1,-11.8401863096,11.8401863096
8597,777,0.00119,0.00941,0,3331,3331,3331,0,0,1,-11.8401863096,11.8401863096
8597,777,0.00119,0.00941,0,3331,3331,3331,0,0,1,-11.8401863096,11.8401863096
7888,4007,0.00046,0.00497,0,293,6329,6329,0,0,1,-11.8401863096,11.8401863096
4066,5129,0.00024,0.00188,0,16667,16667,16667,0,0,1,-11.8401863096,11.8401863096
5128,2618,0.01288,0.06141,0,504,504,504,0,0,1,-11.8401863096,11.8401863096
5128,2287,0.02105,0.10035,0,309,309,309,0,0,1,-11.8401863096,11.8401863096
4221,8116,0.001,0.00785,0,3992,3992,3992,0,0,1,-11.8401863096,11.8401863096
4221,4303,0.008,0.06307,0,497,497,497,0,0,1,-11.8401863096,11.8401863096
1169,319,0.00046,0.00497,0,6329,6329,6329,0,0,1,-11.8401863096,11.8401863096
1169,7263,0.00034,0.0036,0,8736,8736,8736,0,0,1,-11.8401863096,11.8401863096
4630,4303,0.01068,0.0509,0,608,608,608,0,0,1,-11.8401863096,11.8401863096
4630,3140,0.00475,0.02262,0,1367,1367,1367,0,0,1,-11.8401863096,11.8401863096
3143,374,0.00022,0.0024,0,13107,13107,13107,0,0,1,-11.8401863096,11.8401863096
3143,1230,0.00054,0.00259,0,11940,11940,11940,0,0,1,-11.8401863096,11.8401863096
319,4086,0.00041,0.00441,0,7132,7132,7132,0,0,1,-11.8401863096,11.8401863096
319,4086,0.00041,0.00441,0,7132,7132,7132,0,0,1,-11.8401863096,11.8401863096
319,7263,0.00031,0.0031,0,10139,10139,10139,0,0,1,-11.8401863096,11.8401863096
319,3168,0.00259,0.0204,0,1537,1537,1537,0,0,1,-11.8401863096,11.8401863096
9103,43,0.0044,0.03467,0,904,904,904,0,0,1,-11.8401863096,11.8401863096
9103,3783,0.01353,0.10669,0,294,294,294,0,0,1,-11.8401863096,11.8401863096
6646,3783,0.01736,0.08274,0,374,374,374,0,0,1,-11.8401863096,11.8401863096
6646,3783,0.01736,0.08274,0,374,374,374,0,0,1,-11.8401863096,11.8401863096
4007,7263,0.00034,0.0036,0,293,8736,8736,0,0,1,-11.8401863096,11.8401863096
5230,5113,0.00035,0.00353,0,280,8905,8905,0,0,1,-11.8401863096,11.8401863096
5230,5113,0.00035,0.00353,0,307,8905,8905,0,0,1,-11.8401863096,11.8401863096
9099,777,0.00131,0.01036,0,3025,3025,3025,0,0,1,-11.8401863096,11.8401863096
4455,7408,1.5e-05,0.000199,0,1905,158282,158282,0,0,1,-11.8401863096,11.8401863096
43,3783,0.00637,0.05021,0,625,625,625,0,0,1,-11.8401863096,11.8401863096
3783,5291,0.0105,0.03466,0,873,873,873,0,0,1,-11.8401863096,11.8401863096
4303,3140,0.01576,0.07514,0,412,412,412,0,0,1,-11.8401863096,11.8401863096
4303,371,0.00112,0.01202,0,2617,2617,2617,0,0,1,-11.8401863096,11.8401863096
3939,2818,0.00028,0.0009,0,33513,33513,33513,0,0,1,-11.8401863096,11.8401863096
4078,8518,0.0165,0.05297,0,570,570,570,0,0,1,-11.8401863096,11.8401863096
4917,8714,0.00233,0.02385,0,1319,1319,1319,0,0,1,-11.8401863096,11.8401863096
2818,5899,0.00547,0.04315,0,727,727,727,0,0,1,-11.8401863096,11.8401863096
2818,5899,0.00547,0.04315,0,727,727,727,0,0,1,-11.8401863096,11.8401863096
7408,4305,0.00219,0.03613,0,873,873,873,0,0,1,-11.8401863096,11.8401863096
8657,8714,0.00032,0.00326,0,1212,9644,9644,0,0,1,-11.8401863096,11.8401863096
8657,1881,0.00215,0.022,0,1247,1429,1429,0,0,1,-11.8401863096,11.8401863096
8657,7429,0.00173,0.01767,0,1247,1780,1780,0,0,1,-11.8401863096,11.8401863096
5434,8654,0.00318,0.0251,0,1249,1249,1249,0,0,1,-11.8401863096,11.8401863096
5434,4173,0.00497,0.03923,0,799,799,799,0,0,1,-11.8401863096,11.8401863096
5434,4420,0.00199,0.01569,0,1998,1998,1998,0,0,1,-11.8401863096,11.8401863096
4927,543,0.00147,0.01161,0,2700,2700,2700,0,0,1,-11.8401863096,11.8401863096
4927,7032,0.00511,0.04032,0,778,778,778,0,0,1,-11.8401863096,11.8401863096
9052,8440,0.00103,0.00816,0,3841,3841,3841,0,0,1,-11.8401863096,11.8401863096
9052,1134,0.00139,0.01098,0,2855,2855,2855,0,0,1,-11.8401863096,11.8401863096
9052,1444,0.00298,0.02354,0,1332,1332,1332,0,0,1,-11.8401863096,11.8401863096
8440,1444,0.00199,0.01569,0,1998,1998,1998,0,0,1,-11.8401863096,11.8401863096
4628,5134,0.01132,0.05397,0,573,573,573,0,0,1,-11.8401863096,11.8401863096
4628,6175,0.00358,0.02824,0,1110,1110,1110,0,0,1,-11.8401863096,11.8401863096
4628,2741,0.00085,0.00404,0,7652,7652,7652,0,0,1,-11.8401863096,11.8401863096
4628,8654,0.00358,0.02824,0,1110,1110,1110,0,0,1,-11.8401863096,11.8401863096
4628,8654,0.00358,0.02824,0,1110,1110,1110,0,0,1,-11.8401863096,11.8401863096
7558,7964,0.00086,0.0053,0,267,5883,5883,0,0,1,-11.8401863096,11.8401863096
7558,7964,0.00086,0.0053,0,267,5883,5883,0,0,1,-11.8401863096,11.8401863096
7558,7032,0.00219,0.01726,0,1816,1816,1816,0,0,1,-11.8401863096,11.8401863096
7558,3345,0.00505,0.02408,0,267,1284,1284,0,0,1,-11.8401863096,11.8401863096
543,3989,0.00402,0.03169,0,989,989,989,0,0,1,-11.8401863096,11.8401863096
543,3755,0.00468,0.03687,0,850,850,850,0,0,1,-11.8401863096,11.8401863096
543,3755,0.00468,0.03687,0,850,850,850,0,0,1,-11.8401863096,11.8401863096
543,7032,0.00643,0.05068,0,619,619,619,0,0,1,-11.8401863096,11.8401863096
543,6123,0.04025,0.12927,0,234,234,234,0,0,1,-11.8401863096,11.8401863096
3989,7032,0.00302,0.02385,0,1314,1314,1314,0,0,1,-11.8401863096,11.8401863096
109,2746,0.01417,0.06755,0,458,458,458,0,0,1,-11.8401863096,11.8401863096
109,4043,0.01503,0.04827,0,625,625,625,0,0,1,-11.8401863096,11.8401863096
109,5134,0.02556,0.12185,0,254,254,254,0,0,1,-11.8401863096,11.8401863096
5899,3755,0.02618,0.08407,0,359,359,359,0,0,1,-11.8401863096,11.8401863096
2746,5134,0.01105,0.05268,0,587,587,587,0,0,1,-11.8401863096,11.8401863096
4043,6640,0.00788,0.06213,0,505,505,505,0,0,1,-11.8401863096,11.8401863096
4043,6175,0.00298,0.02354,0,1332,1332,1332,0,0,1,-11.8401863096,11.8401863096
4043,1134,0.00199,0.01569,0,1998,1998,1998,0,0,1,-11.8401863096,11.8401863096
4573,5134,0.02098,0.10003,0,310,310,310,0,0,1,-11.8401863096,11.8401863096
4573,2281,0.00793,0.03781,0,818,818,818,0,0,1,-11.8401863096,11.8401863096
5134,2741,0.01136,0.05414,0,572,572,572,0,0,1,-11.8401863096,11.8401863096
5134,2281,0.02597,0.12379,0,250,250,250,0,0,1,-11.8401863096,11.8401863096
6640,6123,0.02004,0.06436,0,469,469,469,0,0,1,-11.8401863096,11.8401863096
8714,5846,0.00229,0.02909,0,1083,1083,1083,0,0,1,-11.8401863096,11.8401863096
6175,1134,0.00338,0.02667,0,1175,1175,1175,0,0,1,-11.8401863096,11.8401863096
6175,1134,0.00338,0.02667,0,1175,1175,1175,0,0,1,-11.8401863096,11.8401863096
8654,4420,0.00298,0.02354,0,1332,1332,1332,0,0,1,-11.8401863096,11.8401863096
4173,2281,0.01407,0.0452,0,668,668,668,0,0,1,-11.8401863096,11.8401863096
1881,2775,0.00128,0.01308,0,1351,2404,2404,0,0,1,-11.8401863096,11.8401863096
3459,1558,0.00438,0.03452,0,908,908,908,0,0,1,-11.8401863096,11.8401863096
3459,9182,0.01992,0.15706,0,200,200,200,0,0,1,-11.8401863096,11.8401863096
3459,2281,0.03389,0.10884,0,278,278,278,0,0,1,-11.8401863096,11.8401863096
3459,7188,0.01313,0.10355,0,303,303,303,0,0,1,-11.8401863096,11.8401863096
3459,1975,0.00557,0.04393,0,714,714,714,0,0,1,-11.8401863096,11.8401863096
1558,3336,0.01008,0.03236,0,932,932,932,0,0,1,-11.8401863096,11.8401863096
1558,2833,0.01493,0.11768,0,267,267,267,0,0,1,-11.8401863096,11.8401863096
3336,6890,0.03074,0.09872,0,306,306,306,0,0,1,-11.8401863096,11.8401863096
3336,6890,0.04301,0.13813,0,219,219,219,0,0,1,-11.8401863096,11.8401863096
4633,6941,0.01407,0.0452,0,668,668,668,0,0,1,-11.8401863096,11.8401863096
4633,2281,0.02883,0.09257,0,326,326,326,0,0,1,-11.8401863096,11.8401863096
4633,7188,0.00796,0.06276,0,500,500,500,0,0,1,-11.8401863096,11.8401863096
4633,6850,0.0045,0.01446,0,2086,2086,2086,0,0,1,-11.8401863096,11.8401863096
6941,1772,0.01712,0.05496,0,549,549,549,0,0,1,-11.8401863096,11.8401863096
2087,9182,0.02573,0.08263,0,365,365,365,0,0,1,-11.8401863096,11.8401863096
2087,1772,0.05152,0.16543,0,183,183,183,0,0,1,-11.8401863096,11.8401863096
9182,3590,0.01871,0.11474,0,272,272,272,0,0,1,-11.8401863096,11.8401863096
9182,2533,0.05489,0.17628,0,172,172,172,0,0,1,-11.8401863096,11.8401863096
9182,7188,0.01186,0.09351,0,336,336,336,0,0,1,-11.8401863096,11.8401863096
9182,3979,0.00169,0.01334,0,2350,2350,2350,0,0,1,-11.8401863096,11.8401863096
9182,3979,0.00169,0.01334,0,2350,2350,2350,0,0,1,-11.8401863096,11.8401863096
3590,185,0.00811,0.02603,0,1159,1159,1159,0,0,1,-11.8401863096,11.8401863096
3590,7337,0.00034,0.00162,0,19083,19083,19083,0,0,1,-11.8401863096,11.8401863096
3590,7337,0.00034,0.00162,0,19083,19083,19083,0,0,1,-11.8401863096,11.8401863096
2533,185,0.00736,0.05805,0,540,540,540,0,0,1,-11.8401863096,11.8401863096
9061,2833,0.01094,0.0863,0,364,364,364,0,0,1,-11.8401863096,11.8401863096
9061,185,0.01214,0.09571,0,328,328,328,0,0,1,-11.8401863096,11.8401863096
2833,3501,0.00895,0.07061,0,444,444,444,0,0,1,-11.8401863096,11.8401863096
2833,2104,0.03063,0.09836,0,307,307,307,0,0,1,-11.8401863096,11.8401863096
5846,2775,0.00242,0.03076,0,1024,1024,1024,0,0,1,-11.8401863096,11.8401863096
5293,7429,0.00083,0.00845,0,1039,3721,3721,0,0,1,-11.8401863096,11.8401863096
5293,4567,0.0056,0.05722,0,550,550,550,0,0,1,-11.8401863096,11.8401863096
5293,5934,0.0036,0.03646,0,797,863,863,0,0,1,-11.8401863096,11.8401863096
5293,7658,0.001,0.0101,0,1282,3113,3113,0,0,1,-11.8401863096,11.8401863096
2793,5033,0.02308,0.07413,0,407,407,407,0,0,1,-11.8401863096,11.8401863096
2793,7926,0.01683,0.05406,0,558,558,558,0,0,1,-11.8401863096,11.8401863096
6728,5826,0.03322,0.10667,0,283,283,283,0,0,1,-11.8401863096,11.8401863096
6728,5040,0.01094,0.0863,0,364,364,364,0,0,1,-11.8401863096,11.8401863096
1975,5817,0.01546,0.07369,0,420,420,420,0,0,1,-11.8401863096,11.8401863096
9082,6123,0.00526,0.02505,0,1235,1235,1235,0,0,1,-11.8401863096,11.8401863096
9082,4629,0.02898,0.13817,0,224,224,224,0,0,1,-11.8401863096,11.8401863096
8341,4955,0.01773,0.08452,0,267,366,366,0,0,1,-11.8401863096,11.8401863096
8341,4891,0.01368,0.04393,0,687,687,687,0,0,1,-11.8401863096,11.8401863096
8341,1080,0.02365,0.07594,0,398,398,398,0,0,1,-11.8401863096,11.8401863096
8341,7238,0.00078,0.00372,0,8311,8311,8311,0,0,1,-11.8401863096,11.8401863096
8341,7238,0.00078,0.00372,0,8311,8311,8311,0,0,1,-11.8401863096,11.8401863096
5033,4042,0.02759,0.08859,0,341,341,341,0,0,1,-11.8401863096,11.8401863096
4627,8309,0.01576,0.05062,0,596,596,596,0,0,1,-11.8401863096,11.8401863096
5817,9220,0.02664,0.12702,0,244,244,244,0,0,1,-11.8401863096,11.8401863096
8584,9220,0.02162,0.06943,0,435,435,435,0,0,1,-11.8401863096,11.8401863096
8584,4768,0.03187,0.10233,0,295,295,295,0,0,1,-11.8401863096,11.8401863096
5431,7926,0.02168,0.06961,0,434,434,434,0,0,1,-11.8401863096,11.8401863096
7926,4629,0.03827,0.18245,0,170,170,170,0,0,1,-11.8401863096,11.8401863096
7926,2289,0.01465,0.06981,0,443,443,443,0,0,1,-11.8401863096,11.8401863096
7926,1080,0.00661,0.05209,0,602,602,602,0,0,1,-11.8401863096,11.8401863096
7926,1080,0.00782,0.06166,0,509,509,509,0,0,1,-11.8401863096,11.8401863096
4042,4955,0.0366,0.11752,0,257,257,257,0,0,1,-11.8401863096,11.8401863096
5826,5932,0.00326,0.01049,0,2876,2876,2876,0,0,1,-11.8401863096,11.8401863096
5826,5932,0.00326,0.01049,0,2876,2876,2876,0,0,1,-11.8401863096,11.8401863096
5826,5932,0.00326,0.01049,0,2876,2876,2876,0,0,1,-11.8401863096,11.8401863096
5826,4955,0.00732,0.03491,0,886,886,886,0,0,1,-11.8401863096,11.8401863096
5826,4955,0.00732,0.03491,0,886,886,886,0,0,1,-11.8401863096,11.8401863096
5826,9220,0.03063,0.09836,0,307,307,307,0,0,1,-11.8401863096,11.8401863096
5826,9220,0.03063,0.09836,0,307,307,307,0,0,1,-11.8401863096,11.8401863096
6123,4891,0.01768,0.05677,0,532,532,532,0,0,1,-11.8401863096,11.8401863096
6123,4629,0.03438,0.16386,0,189,189,189,0,0,1,-11.8401863096,11.8401863096
6123,6903,0.01017,0.04848,0,638,638,638,0,0,1,-11.8401863096,11.8401863096
7113,4629,0,0.04891,0,646,646,646,0,0,1,-11.8401863096,11.8401863096
7113,9220,0.00081,0.00388,0,7970,7970,7970,0,0,1,-11.8401863096,11.8401863096
7113,9220,0.00081,0.00388,0,7970,7970,7970,0,0,1,-11.8401863096,11.8401863096
4629,1080,0.03824,0.18228,0,170,170,170,0,0,1,-11.8401863096,11.8401863096
4768,8309,0.02207,0.07087,0,426,426,426,0,0,1,-11.8401863096,11.8401863096
4768,4999,0.0165,0.05297,0,570,570,570,0,0,1,-11.8401863096,11.8401863096
6021,4567,0.00094,0.00958,0,1282,3282,3282,0,0,1,-11.8401863096,11.8401863096
6021,2659,0.0009,0.01147,0,1905,2746,2746,0,0,1,-11.8401863096,11.8401863096
6021,8317,2e-05,0.00026,0,1282,121132,121132,0,0,1,-11.8401863096,11.8401863096
6021,8317,2e-05,0.00026,0,1143,121132,121132,0,0,1,-11.8401863096,11.8401863096
6021,2775,0.00162,0.01656,0,1247,1899,1899,0,0,1,-11.8401863096,11.8401863096
6021,2683,0.00039,0.00641,0,1039,4919,4919,0,0,1,-11.8401863096,11.8401863096
4567,2683,0.00027,0.00444,0,901,7102,7102,0,0,1,-11.8401863096,11.8401863096
4567,926,0.00288,0.02946,0,1068,1068,1068,0,0,1,-11.8401863096,11.8401863096
4567,926,0.00192,0.02444,0,1289,1289,1289,0,0,1,-11.8401863096,11.8401863096
2659,2455,0.00094,0.01197,0,1663,2631,2631,0,0,1,-11.8401863096,11.8401863096
2659,294,0.00106,0.01087,0,1178,2893,2893,0,0,1,-11.8401863096,11.8401863096
1948,5367,0.00677,0.05335,0,588,588,588,0,0,1,-11.8401863096,11.8401863096
1948,5367,0.00677,0.05335,0,588,588,588,0,0,1,-11.8401863096,11.8401863096
787,487,0.00051,0.00242,0,12773,12773,12773,0,0,1,-11.8401863096,11.8401863096
787,487,0.00051,0.00242,0,12773,12773,12773,0,0,1,-11.8401863096,11.8401863096
787,2711,0.00026,0.00204,0,15360,15360,15360,0,0,1,-11.8401863096,11.8401863096
787,2711,0.00026,0.00204,0,15360,15360,15360,0,0,1,-11.8401863096,11.8401863096
3002,487,0.00139,0.00663,0,4663,4663,4663,0,0,1,-11.8401863096,11.8401863096
3002,487,0.00139,0.00663,0,4663,4663,4663,0,0,1,-11.8401863096,11.8401863096
3002,2711,0.00075,0.00356,0,8683,8683,8683,0,0,1,-11.8401863096,11.8401863096
3002,2711,0.00075,0.00356,0,8683,8683,8683,0,0,1,-11.8401863096,11.8401863096
4193,7654,0.00321,0.03286,0,957,957,957,0,0,1,-11.8401863096,11.8401863096
4193,7654,0.00321,0.03286,0,957,957,957,0,0,1,-11.8401863096,11.8401863096
7794,5028,0.01875,0.06021,0,501,501,501,0,0,1,-11.8401863096,11.8401863096
7794,2791,0.02489,0.07991,0,378,378,378,0,0,1,-11.8401863096,11.8401863096
9207,2735,0.00115,0.0091,0,3444,3444,3444,0,0,1,-11.8401863096,11.8401863096
9207,1203,0.00037,0.00164,0,18789,18789,18789,0,0,1,-11.8401863096,11.8401863096
9207,1958,0.00082,0.00881,0,3570,3570,3570,0,0,1,-11.8401863096,11.8401863096
9207,334,0.001,0.00785,0,3992,3992,3992,0,0,1,-11.8401863096,11.8401863096
9207,7060,0.00043,0.00465,0,6765,6765,6765,0,0,1,-11.8401863096,11.8401863096
5056,4980,0.00045,0.00203,0,15192,15192,15192,0,0,1,-11.8401863096,11.8401863096
5056,3226,0.00028,0.00304,0,10347,10347,10347,0,0,1,-11.8401863096,11.8401863096
1845,6073,0.00037,0.00164,0,18789,18789,18789,0,0,1,-11.8401863096,11.8401863096
1845,9031,0.00033,0.00148,0,20832,20832,20832,0,0,1,-11.8401863096,11.8401863096
1845,5118,0.0002,0.00216,0,14562,14562,14562,0,0,1,-11.8401863096,11.8401863096
1845,2999,0.00037,0.00372,0,8450,8450,8450,0,0,1,-11.8401863096,11.8401863096
1694,5118,0.00065,0.00697,0,4513,4513,4513,0,0,1,-11.8401863096,11.8401863096
1694,5415,0.00015,0.0016,0,19656,19656,19656,0,0,1,-11.8401863096,11.8401863096
2353,7654,0.002,0.00953,0,3244,3244,3244,0,0,1,-11.8401863096,11.8401863096
2353,7654,0.002,0.00953,0,3244,3244,3244,0,0,1,-11.8401863096,11.8401863096
3652,9031,0.0006,0.00268,0,11502,11502,11502,0,0,1,-11.8401863096,11.8401863096
3652,8106,0.00239,0.01883,0,1665,1665,1665,0,0,1,-11.8401863096,11.8401863096
3652,2999,0.00117,0.00926,0,3385,3385,3385,0,0,1,-11.8401863096,11.8401863096
2711,7983,0.00026,0.00161,0,19369,19369,19369,0,0,1,-11.8401863096,11.8401863096
2711,7983,0.00026,0.00161,0,19369,19369,19369,0,0,1,-11.8401863096,11.8401863096
4319,3058,0.00061,0.00291,0,10624,10624,10624,0,0,1,-11.8401863096,11.8401863096
4319,3058,0.00061,0.00291,0,10624,10624,10624,0,0,1,-11.8401863096,11.8401863096
7689,2735,0.00062,0.00632,0,4975,4975,4975,0,0,1,-11.8401863096,11.8401863096
7689,2735,0.00062,0.00632,0,4975,4975,4975,0,0,1,-11.8401863096,11.8401863096
7689,334,0.001,0.00785,0,3992,3992,3992,0,0,1,-11.8401863096,11.8401863096
8106,2999,0.00231,0.0182,0,1722,1722,1722,0,0,1,-11.8401863096,11.8401863096
4980,7654,0.00233,0.01836,0,1707,1707,1707,0,0,1,-11.8401863096,11.8401863096
4980,9085,0.0043,0.03389,0,925,925,925,0,0,1,-11.8401863096,11.8401863096
5118,2999,0.00017,0.00174,0,18068,18068,18068,0,0,1,-11.8401863096,11.8401863096
5118,2999,0.00017,0.00174,0,18068,18068,18068,0,0,1,-11.8401863096,11.8401863096
5118,7677,0.0005,0.00537,0,5857,5857,5857,0,0,1,-11.8401863096,11.8401863096
3156,1958,0.006,0.0286,0,1081,1081,1081,0,0,1,-11.8401863096,11.8401863096
3156,409,0.01187,0.05656,0,547,547,547,0,0,1,-11.8401863096,11.8401863096
3156,3253,0.00022,0.0024,0,267,13107,13107,0,0,1,-11.8401863096,11.8401863096
6170,5028,0.01419,0.04556,0,662,662,662,0,0,1,-11.8401863096,11.8401863096
6170,2808,0.01712,0.08161,0,379,379,379,0,0,1,-11.8401863096,11.8401863096
8203,3058,0.00173,0.00824,0,3752,3752,3752,0,0,1,-11.8401863096,11.8401863096
8203,3058,0.00173,0.00824,0,3752,3752,3752,0,0,1,-11.8401863096,11.8401863096
3226,7654,0.00199,0.01569,0,1998,1998,1998,0,0,1,-11.8401863096,11.8401863096
3226,9085,0.00716,0.05648,0,555,555,555,0,0,1,-11.8401863096,11.8401863096
7814,5367,0.00915,0.07217,0,435,435,435,0,0,1,-11.8401863096,11.8401863096
7814,2999,0.00793,0.03781,0,818,818,818,0,0,1,-11.8401863096,11.8401863096
5028,2791,0.00796,0.06276,0,500,500,500,0,0,1,-11.8401863096,11.8401863096
5367,2999,0.01796,0.05768,0,523,523,523,0,0,1,-11.8401863096,11.8401863096
5367,9224,0.00013,0.00136,0,23121,23121,23121,0,0,1,-11.8401863096,11.8401863096
9071,3058,0.00179,0.01412,0,2220,2220,2220,0,0,1,-11.8401863096,11.8401863096
9071,5073,0.00338,0.01085,0,2780,2780,2780,0,0,1,-11.8401863096,11.8401863096
1958,9085,0.0009,0.00706,0,4439,4439,4439,0,0,1,-11.8401863096,11.8401863096
1958,9085,0.0009,0.00706,0,4439,4439,4439,0,0,1,-11.8401863096,11.8401863096
8576,2514,0.02308,0.07413,0,407,407,407,0,0,1,-11.8401863096,11.8401863096
8576,4429,0.00669,0.05272,0,595,595,595,0,0,1,-11.8401863096,11.8401863096
6143,4609,0.02866,0.09203,0,328,328,328,0,0,1,-11.8401863096,11.8401863096
6143,2666,0.06565,0.21081,0,144,144,144,0,0,1,-11.8401863096,11.8401863096
6143,1097,0.03479,0.11173,0,270,270,270,0,0,1,-11.8401863096,11.8401863096
3501,2104,0.03243,0.10414,0,290,290,290,0,0,1,-11.8401863096,11.8401863096
2104,6890,0.00784,0.06182,0,507,507,507,0,0,1,-11.8401863096,11.8401863096
2104,5073,0.02196,0.07051,0,428,428,428,0,0,1,-11.8401863096,11.8401863096
4609,2215,0.01323,0.04249,0,710,710,710,0,0,1,-11.8401863096,11.8401863096
7754,409,0.00336,0.016,0,1933,1933,1933,0,0,1,-11.8401863096,11.8401863096
7754,409,0.00325,0.01551,0,1994,1994,1994,0,0,1,-11.8401863096,11.8401863096
7754,7447,0.02303,0.07395,0,408,408,408,0,0,1,-11.8401863096,11.8401863096
7754,2514,0.00845,0.02712,0,1112,1112,1112,0,0,1,-11.8401863096,11.8401863096
409,7060,0.00678,0.03232,0,957,957,957,0,0,1,-11.8401863096,11.8401863096
2215,7447,0.0322,0.10342,0,292,292,292,0,0,1,-11.8401863096,11.8401863096
6890,4429,0.0002,0.00157,0,19959,19959,19959,0,0,1,-11.8401863096,11.8401863096
4999,5615,0.05906,0.18966,0,160,160,160,0,0,1,-11.8401863096,11.8401863096
4999,6525,0.00676,0.0217,0,1390,1390,1390,0,0,1,-11.8401863096,11.8401863096
2666,5040,0.02488,0.19613,0,160,160,160,0,0,1,-11.8401863096,11.8401863096
2666,6525,0.00676,0.0217,0,1390,1390,1390,0,0,1,-11.8401863096,11.8401863096
7227,926,0.00094,0.00956,0,1316,3289,3289,0,0,1,-11.8401863096,11.8401863096
7227,7728,0.00025,0.00258,0,1351,12187,12187,0,0,1,-11.8401863096,11.8401863096
926,7728,0.00082,0.00843,0,1247,3730,3730,0,0,1,-11.8401863096,11.8401863096
926,7498,0.00156,0.01988,0,1585,1585,1585,0,0,1,-11.8401863096,11.8401863096
7728,2455,0.00146,0.01855,0,1698,1698,1698,0,0,1,-11.8401863096,11.8401863096
4308,4972,0.02449,0.07865,0,384,384,384,0,0,1,-11.8401863096,11.8401863096
4308,5411,0.01055,0.08316,0,377,377,377,0,0,1,-11.8401863096,11.8401863096
4106,8824,0.02753,0.08841,0,342,342,342,0,0,1,-11.8401863096,11.8401863096
4106,1442,0.02393,0.07684,0,393,393,393,0,0,1,-11.8401863096,11.8401863096
4524,325,0.01566,0.07466,0,415,415,415,0,0,1,-11.8401863096,11.8401863096
2808,2791,0.00519,0.04095,0,766,766,766,0,0,1,-11.8401863096,11.8401863096
2808,4266,0.02286,0.0734,0,411,411,411,0,0,1,-11.8401863096,11.8401863096
2808,1982,0.02226,0.08078,0,377,377,377,0,0,1,-11.8401863096,11.8401863096
5613,325,0.01817,0.08662,0,357,357,357,0,0,1,-11.8401863096,11.8401863096
5613,1800,0.01576,0.07514,0,412,412,412,0,0,1,-11.8401863096,11.8401863096
8008,8824,0.02697,0.0866,0,349,349,349,0,0,1,-11.8401863096,11.8401863096
8008,1213,0.00929,0.02983,0,1012,1012,1012,0,0,1,-11.8401863096,11.8401863096
8008,4972,0.03508,0.11264,0,268,268,268,0,0,1,-11.8401863096,11.8401863096
8008,6945,0.01405,0.11077,0,283,283,283,0,0,1,-11.8401863096,11.8401863096
8824,6979,0.03479,0.11173,0,270,270,270,0,0,1,-11.8401863096,11.8401863096
3096,1474,0.01937,0.06219,0,485,485,485,0,0,1,-11.8401863096,11.8401863096
3096,1348,0.03778,0.12132,0,249,249,249,0,0,1,-11.8401863096,11.8401863096
3096,1440,0.00497,0.03923,0,799,799,799,0,0,1,-11.8401863096,11.8401863096
910,1042,0.01864,0.08888,0,348,348,348,0,0,1,-11.8401863096,11.8401863096
910,1042,0.01864,0.08888,0,348,348,348,0,0,1,-11.8401863096,11.8401863096
1213,1442,0.01774,0.05695,0,530,530,530,0,0,1,-11.8401863096,11.8401863096
1213,5411,0.00292,0.02306,0,1359,1359,1359,0,0,1,-11.8401863096,11.8401863096
1442,1691,0.004,0.01284,0,2349,2349,2349,0,0,1,-11.8401863096,11.8401863096
1442,1529,0.00985,0.03164,0,954,954,954,0,0,1,-11.8401863096,11.8401863096
1442,5411,0.00336,0.02652,0,1182,1182,1182,0,0,1,-11.8401863096,11.8401863096
1442,5411,0.00336,0.02652,0,1182,1182,1182,0,0,1,-11.8401863096,11.8401863096
1691,3694,0.02179,0.07184,0,421,421,421,0,0,1,-11.8401863096,11.8401863096
1474,1440,0.00697,0.05491,0,571,571,571,0,0,1,-11.8401863096,11.8401863096
1474,6920,0.01119,0.05333,0,580,580,580,0,0,1,-11.8401863096,11.8401863096
1474,6920,0.01119,0.05333,0,580,580,580,0,0,1,-11.8401863096,11.8401863096
1474,41,0.04645,0.14916,0,203,203,203,0,0,1,-11.8401863096,11.8401863096
2791,755,0.00402,0.04114,0,765,765,765,0,0,1,-11.8401863096,11.8401863096
2791,5536,0.00279,0.02851,0,1103,1103,1103,0,0,1,-11.8401863096,11.8401863096
2791,2182,0.02688,0.12815,0,242,242,242,0,0,1,-11.8401863096,11.8401863096
1097,4266,0.03125,0.10034,0,301,301,301,0,0,1,-11.8401863096,11.8401863096
1097,1529,0.00619,0.01989,0,1517,1517,1517,0,0,1,-11.8401863096,11.8401863096
4755,1348,0.02466,0.07919,0,381,381,381,0,0,1,-11.8401863096,11.8401863096
4755,8254,0.00563,0.01808,0,1669,1669,1669,0,0,1,-11.8401863096,11.8401863096
5520,1800,0.00693,0.02224,0,1356,1356,1356,0,0,1,-11.8401863096,11.8401863096
5520,1800,0.00693,0.02224,0,1356,1356,1356,0,0,1,-11.8401863096,11.8401863096
5222,4972,0.02567,0.08245,0,366,366,366,0,0,1,-11.8401863096,11.8401863096
5222,6821,0.02944,0.09456,0,319,319,319,0,0,1,-11.8401863096,11.8401863096
755,5536,0.0025,0.02552,0,1232,1232,1232,0,0,1,-11.8401863096,11.8401863096
1042,1348,0.00584,0.05974,0,527,527,527,0,0,1,-11.8401863096,11.8401863096
1042,2182,0.00956,0.09776,0,322,322,322,0,0,1,-11.8401863096,11.8401863096
1042,5204,0.00563,0.01808,0,1669,1669,1669,0,0,1,-11.8401863096,11.8401863096
325,2182,0.01044,0.04977,0,622,622,622,0,0,1,-11.8401863096,11.8401863096
325,1800,0.00495,0.03907,0,803,803,803,0,0,1,-11.8401863096,11.8401863096
1348,2182,0.00545,0.04299,0,729,729,729,0,0,1,-11.8401863096,11.8401863096
4266,8254,0.02252,0.07232,0,418,418,418,0,0,1,-11.8401863096,11.8401863096
2182,1800,0.01603,0.07644,0,405,405,405,0,0,1,-11.8401863096,11.8401863096
2182,3694,0.03924,0.12602,0,240,240,240,0,0,1,-11.8401863096,11.8401863096
2182,1982,0.01798,0.06704,0,456,456,456,0,0,1,-11.8401863096,11.8401863096
7498,8248,0,-0.0207,0,831,1526,1526,0,0,1,-11.8401863096,11.8401863096
6181,2436,0.00149,0.01526,0,1282,2061,2061,0,0,1,-11.8401863096,11.8401863096
6181,2436,0.00099,0.01264,0,1905,2492,2492,0,0,1,-11.8401863096,11.8401863096
6181,1925,0.00168,0.01713,0,1247,1836,1836,0,0,1,-11.8401863096,11.8401863096
6181,3292,0.00131,0.01663,0,1894,1894,1894,0,0,1,-11.8401863096,11.8401863096
2436,1925,0.00131,0.01663,0,1524,1894,1894,0,0,1,-11.8401863096,11.8401863096
2436,8248,0.00222,0.02826,0,1115,1115,1115,0,0,1,-11.8401863096,11.8401863096
1336,8135,0.01284,0.04122,0,732,732,732,0,0,1,-11.8401863096,11.8401863096
1336,5904,0.00563,0.01808,0,1669,1669,1669,0,0,1,-11.8401863096,11.8401863096
8063,7179,0.01094,0.0863,0,364,364,364,0,0,1,-11.8401863096,11.8401863096
8063,1292,0.0061,0.02909,0,1063,1063,1063,0,0,1,-11.8401863096,11.8401863096
8063,605,0.00537,0.04236,0,740,740,740,0,0,1,-11.8401863096,11.8401863096
8911,1589,0.01255,0.04032,0,749,749,749,0,0,1,-11.8401863096,11.8401863096
8911,6821,0.01092,0.03508,0,860,860,860,0,0,1,-11.8401863096,11.8401863096
8911,5105,0.01689,0.05424,0,557,557,557,0,0,1,-11.8401863096,11.8401863096
8911,8053,0.00011,0.00036,0,83913,83913,83913,0,0,1,-11.8401863096,11.8401863096
8365,8177,0.02393,0.07684,0,393,393,393,0,0,1,-11.8401863096,11.8401863096
8365,8177,0.00856,0.06747,0,465,465,465,0,0,1,-11.8401863096,11.8401863096
8365,8177,0.00856,0.06747,0,465,465,465,0,0,1,-11.8401863096,11.8401863096
8365,1589,0.00602,0.01935,0,1559,1559,1559,0,0,1,-11.8401863096,11.8401863096
8365,6821,0.0058,0.02763,0,1119,1119,1119,0,0,1,-11.8401863096,11.8401863096
8365,6821,0.0058,0.02763,0,1119,1119,1119,0,0,1,-11.8401863096,11.8401863096
8177,8682,0.02978,0.09564,0,316,316,316,0,0,1,-11.8401863096,11.8401863096
8177,8682,0.01194,0.09414,0,333,333,333,0,0,1,-11.8401863096,11.8401863096
8177,8682,0.01194,0.09414,0,333,333,333,0,0,1,-11.8401863096,11.8401863096
8135,5851,0.00796,0.06276,0,500,500,500,0,0,1,-11.8401863096,11.8401863096
8135,2623,0.00398,0.03138,0,999,999,999,0,0,1,-11.8401863096,11.8401863096
8135,8150,0.00458,0.03609,0,869,869,869,0,0,1,-11.8401863096,11.8401863096
7213,1589,0.00298,0.00958,0,3149,3149,3149,0,0,1,-11.8401863096,11.8401863096
8682,41,0.03001,0.09637,0,313,313,313,0,0,1,-11.8401863096,11.8401863096
6950,1292,0.00983,0.04686,0,660,660,660,0,0,1,-11.8401863096,11.8401863096
6950,1292,0.00796,0.06276,0,500,500,500,0,0,1,-11.8401863096,11.8401863096
1589,6821,0.00462,0.01483,0,2034,2034,2034,0,0,1,-11.8401863096,11.8401863096
1589,1208,0.001,0.00785,0,3992,3992,3992,0,0,1,-11.8401863096,11.8401863096
1589,1208,0.001,0.00785,0,3992,3992,3992,0,0,1,-11.8401863096,11.8401863096
7179,5851,0.01239,0.03978,0,759,759,759,0,0,1,-11.8401863096,11.8401863096
7179,5851,0.00749,0.03571,0,866,866,866,0,0,1,-11.8401863096,11.8401863096
7179,5851,0.00749,0.03571,0,866,866,866,0,0,1,-11.8401863096,11.8401863096
7179,605,0.00478,0.03766,0,833,833,833,0,0,1,-11.8401863096,11.8401863096
7179,8150,0.0038,0.02997,0,1046,1046,1046,0,0,1,-11.8401863096,11.8401863096
7179,347,0.00394,0.01266,0,2383,2383,2383,0,0,1,-11.8401863096,11.8401863096
5851,1292,0.0199,0.1569,0,200,200,200,0,0,1,-11.8401863096,11.8401863096
5851,7769,0.00677,0.05335,0,588,588,588,0,0,1,-11.8401863096,11.8401863096
6821,5904,0.00298,0.02354,0,1332,1332,1332,0,0,1,-11.8401863096,11.8401863096
6821,5904,0.00298,0.02354,0,1332,1332,1332,0,0,1,-11.8401863096,11.8401863096
5904,2623,0.00458,0.03609,0,869,869,869,0,0,1,-11.8401863096,11.8401863096
7158,7985,0.00133,0.01349,0,1143,2331,2331,0,0,1,-11.8401863096,11.8401863096
7158,6518,0.00047,0.00772,0,1143,4085,4085,0,0,1,-11.8401863096,11.8401863096
7158,4097,0.00698,0.07071,0,445,445,445,0,0,1,-11.8401863096,11.8401863096
7985,6518,0.00048,0.00615,0,1940,5121,5121,0,0,1,-11.8401863096,11.8401863096
7985,5921,0.00048,0.00615,0,1871,5121,5121,0,0,1,-11.8401863096,11.8401863096
7985,7026,0.0014,0.01429,0,1109,2200,2200,0,0,1,-11.8401863096,11.8401863096
7985,2874,0.00156,0.01982,0,1589,1589,1589,0,0,1,-11.8401863096,11.8401863096
3317,6587,0.02032,0.06527,0,463,463,463,0,0,1,-11.8401863096,11.8401863096
3317,6507,0.04842,0.15549,0,194,194,194,0,0,1,-11.8401863096,11.8401863096
3317,3982,0.00957,0.03074,0,982,982,982,0,0,1,-11.8401863096,11.8401863096
3317,5090,0.00729,0.03474,0,890,890,890,0,0,1,-11.8401863096,11.8401863096
6782,6507,0.0198,0.15612,0,201,201,201,0,0,1,-11.8401863096,11.8401863096
6782,4278,0.07263,0.23323,0,130,130,130,0,0,1,-11.8401863096,11.8401863096
6782,3612,0.01194,0.09414,0,333,333,333,0,0,1,-11.8401863096,11.8401863096
6782,3612,0.01194,0.09414,0,333,333,333,0,0,1,-11.8401863096,11.8401863096
7173,1088,0.00902,0.04299,0,720,720,720,0,0,1,-11.8401863096,11.8401863096
7173,1088,0.00902,0.04299,0,720,720,720,0,0,1,-11.8401863096,11.8401863096
7173,2243,0.00203,0.0097,0,3188,3188,3188,0,0,1,-11.8401863096,11.8401863096
1088,4514,0.01407,0.0452,0,668,668,668,0,0,1,-11.8401863096,11.8401863096
1088,6966,0.01149,0.05478,0,565,565,565,0,0,1,-11.8401863096,11.8401863096
774,1640,0.01396,0.04484,0,673,673,673,0,0,1,-11.8401863096,11.8401863096
774,1640,0.01396,0.04484,0,673,673,673,0,0,1,-11.8401863096,11.8401863096
