bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1812,1938,0.00712,0.03394,0,911,911,911,0,0,1,-11.8401863096,11.8401863096
1812,1938,0.00712,0.03394,0,911,911,911,0,0,1,-11.8401863096,11.8401863096
1812,1640,0.02421,0.07774,0,388,388,388,0,0,1,-11.8401863096,11.8401863096
1812,7370,0.02083,0.0669,0,451,451,451,0,0,1,-11.8401863096,11.8401863096
1938,9151,0.02034,0.09696,0,319,319,319,0,0,1,-11.8401863096,11.8401863096
1938,302,0.01526,0.07272,0,426,426,426,0,0,1,-11.8401863096,11.8401863096
1938,6623,0.02949,0.14059,0,220,220,220,0,0,1,-11.8401863096,11.8401863096
1938,2810,0.01095,0.0522,0,593,593,593,0,0,1,-11.8401863096,11.8401863096
1938,2810,0.01095,0.0522,0,593,593,593,0,0,1,-11.8401863096,11.8401863096
1938,7567,0.01763,0.08403,0,368,368,368,0,0,1,-11.8401863096,11.8401863096
1938,5602,0.00814,0.03878,0,798,798,798,0,0,1,-11.8401863096,11.8401863096
7350,7379,0.01898,0.0905,0,342,342,342,0,0,1,-11.8401863096,11.8401863096
7350,7379,0.01898,0.0905,0,342,342,342,0,0,1,-11.8401863096,11.8401863096
2136,8226,0.00394,0.01266,0,2383,2383,2383,0,0,1,-11.8401863096,11.8401863096
2136,6623,0.00576,0.02747,0,1126,1126,1126,0,0,1,-11.8401863096,11.8401863096
2136,8202,0.01436,0.0461,0,655,655,655,0,0,1,-11.8401863096,11.8401863096
2136,5375,0.02534,0.08136,0,371,371,371,0,0,1,-11.8401863096,11.8401863096
8226,7614,0.02646,0.08498,0,355,355,355,0,0,1,-11.8401863096,11.8401863096
8226,6623,0.0059,0.02812,0,1100,1100,1100,0,0,1,-11.8401863096,11.8401863096
8226,1640,0.02984,0.09582,0,315,315,315,0,0,1,-11.8401863096,11.8401863096
8226,5722,0.00796,0.06276,0,500,500,500,0,0,1,-11.8401863096,11.8401863096
8226,5602,0.01729,0.08242,0,376,376,376,0,0,1,-11.8401863096,11.8401863096
4449,4552,0.00569,0.02715,0,1139,1139,1139,0,0,1,-11.8401863096,11.8401863096
4449,7623,0.01543,0.07353,0,421,421,421,0,0,1,-11.8401863096,11.8401863096
4449,7623,0.01543,0.07353,0,421,421,421,0,0,1,-11.8401863096,11.8401863096
4449,6623,0.00529,0.02521,0,1227,1227,1227,0,0,1,-11.8401863096,11.8401863096
4449,6623,0.00529,0.02521,0,1227,1227,1227,0,0,1,-11.8401863096,11.8401863096
4449,7481,0.00024,0.00113,0,27344,27344,27344,0,0,1,-11.8401863096,11.8401863096
4449,7481,0.00024,0.00113,0,27344,27344,27344,0,0,1,-11.8401863096,11.8401863096
4449,6473,0.00959,0.04573,0,677,677,677,0,0,1,-11.8401863096,11.8401863096
4449,8896,0.02252,0.07232,0,418,418,418,0,0,1,-11.8401863096,11.8401863096
4449,8790,0.01689,0.05424,0,557,557,557,0,0,1,-11.8401863096,11.8401863096
7140,6507,0.03125,0.10034,0,301,301,301,0,0,1,-11.8401863096,11.8401863096
7140,3982,0.0078,0.03717,0,832,832,832,0,0,1,-11.8401863096,11.8401863096
7140,3982,0.0078,0.03717,0,832,832,832,0,0,1,-11.8401863096,11.8401863096
7140,7223,0.00678,0.03232,0,957,957,957,0,0,1,-11.8401863096,11.8401863096
7140,7223,0.00678,0.03232,0,957,957,957,0,0,1,-11.8401863096,11.8401863096
7140,5090,0.01295,0.06173,0,501,501,501,0,0,1,-11.8401863096,11.8401863096
4109,6966,0.012,0.05721,0,541,541,541,0,0,1,-11.8401863096,11.8401863096
4109,6966,0.012,0.05721,0,541,541,541,0,0,1,-11.8401863096,11.8401863096
4109,1640,0.00332,0.01584,0,1952,1952,1952,0,0,1,-11.8401863096,11.8401863096
4109,1640,0.00332,0.01584,0,1952,1952,1952,0,0,1,-11.8401863096,11.8401863096
4109,8083,0.00986,0.04703,0,658,658,658,0,0,1,-11.8401863096,11.8401863096
4109,8083,0.00986,0.04703,0,658,658,658,0,0,1,-11.8401863096,11.8401863096
2881,8083,0.0002,0.00204,0,15411,15411,15411,0,0,1,-11.8401863096,11.8401863096
2881,8083,0.0002,0.00204,0,15411,15411,15411,0,0,1,-11.8401863096,11.8401863096
9151,4552,0.02081,0.09922,0,312,312,312,0,0,1,-11.8401863096,11.8401863096
9151,4552,0.02081,0.09922,0,312,312,312,0,0,1,-11.8401863096,11.8401863096
9151,8083,0.01672,0.0537,0,562,562,562,0,0,1,-11.8401863096,11.8401863096
9151,8202,0.01171,0.03761,0,802,802,802,0,0,1,-11.8401863096,11.8401863096
9151,7567,0.00407,0.01939,0,1595,1595,1595,0,0,1,-11.8401863096,11.8401863096
4552,6473,0.00959,0.04573,0,677,677,677,0,0,1,-11.8401863096,11.8401863096
4552,2450,0.00113,0.00362,0,8330,8330,8330,0,0,1,-11.8401863096,11.8401863096
4514,8083,0.00296,0.02338,0,1341,1341,1341,0,0,1,-11.8401863096,11.8401863096
6966,6618,0.01366,0.06513,0,475,475,475,0,0,1,-11.8401863096,11.8401863096
6966,8083,0.00093,0.0095,0,3310,3310,3310,0,0,1,-11.8401863096,11.8401863096
6966,1404,0.00034,0.00162,0,19083,19083,19083,0,0,1,-11.8401863096,11.8401863096
6618,2243,0.01786,0.08516,0,364,364,364,0,0,1,-11.8401863096,11.8401863096
3426,6587,0.0045,0.01446,0,2086,2086,2086,0,0,1,-11.8401863096,11.8401863096
3426,2082,0.0116,0.03725,0,810,810,810,0,0,1,-11.8401863096,11.8401863096
3426,6462,0.02629,0.08443,0,358,358,358,0,0,1,-11.8401863096,11.8401863096
6587,2082,0.00709,0.02278,0,1324,1324,1324,0,0,1,-11.8401863096,11.8401863096
302,7614,0.01051,0.0501,0,618,618,618,0,0,1,-11.8401863096,11.8401863096
7623,7788,0.02353,0.07557,0,400,400,400,0,0,1,-11.8401863096,11.8401863096
7623,5722,0.00799,0.02567,0,1175,1175,1175,0,0,1,-11.8401863096,11.8401863096
7623,2082,0.02168,0.06961,0,434,434,434,0,0,1,-11.8401863096,11.8401863096
7623,6142,0.00608,0.01953,0,1545,1545,1545,0,0,1,-11.8401863096,11.8401863096
7623,534,0.00169,0.00808,0,3827,3827,3827,0,0,1,-11.8401863096,11.8401863096
7623,534,0.00169,0.00808,0,3827,3827,3827,0,0,1,-11.8401863096,11.8401863096
1378,2082,0.15283,0.86416,0,36,36,36,0,0,1,-11.8401863096,11.8401863096
1378,1935,0.0045,0.01446,0,2086,2086,2086,0,0,1,-11.8401863096,11.8401863096
1378,6086,0.00336,0.016,0,1933,1933,1933,0,0,1,-11.8401863096,11.8401863096
7379,2082,0.00125,0.00989,0,3169,3169,3169,0,0,1,-11.8401863096,11.8401863096
7379,5294,0.00153,0.01208,0,2595,2595,2595,0,0,1,-11.8401863096,11.8401863096
7379,534,0.01265,0.06028,0,513,513,513,0,0,1,-11.8401863096,11.8401863096
7379,534,0.01265,0.06028,0,513,513,513,0,0,1,-11.8401863096,11.8401863096
7379,5090,0.00576,0.02747,0,1126,1126,1126,0,0,1,-11.8401863096,11.8401863096
7379,5090,0.00576,0.02747,0,1126,1126,1126,0,0,1,-11.8401863096,11.8401863096
1640,4452,0.00056,0.00181,0,16672,16672,16672,0,0,1,-11.8401863096,11.8401863096
8083,1349,0.00225,0.00723,0,4172,4172,4172,0,0,1,-11.8401863096,11.8401863096
8083,3230,0.0006,0.00471,0,6653,6653,6653,0,0,1,-11.8401863096,11.8401863096
5722,6142,0.01413,0.04538,0,665,665,665,0,0,1,-11.8401863096,11.8401863096
5722,5375,0.00338,0.01085,0,2780,2780,2780,0,0,1,-11.8401863096,11.8401863096
2810,5889,0.01065,0.05074,0,610,610,610,0,0,1,-11.8401863096,11.8401863096
2810,5889,0.01065,0.05074,0,610,610,610,0,0,1,-11.8401863096,11.8401863096
2810,5998,0.00506,0.03985,0,307,787,787,0,0,1,-11.8401863096,11.8401863096
2082,6142,0.01368,0.04393,0,687,687,687,0,0,1,-11.8401863096,11.8401863096
6507,896,0.00034,0.00108,0,27898,27898,27898,0,0,1,-11.8401863096,11.8401863096
6507,4278,0.05067,0.16272,0,186,186,186,0,0,1,-11.8401863096,11.8401863096
6462,2490,0.03125,0.10034,0,301,301,301,0,0,1,-11.8401863096,11.8401863096
5294,1935,0.00113,0.00362,0,8330,8330,8330,0,0,1,-11.8401863096,11.8401863096
8202,6473,0.01293,0.10199,0,308,308,308,0,0,1,-11.8401863096,11.8401863096
8202,6473,0.01293,0.10199,0,308,308,308,0,0,1,-11.8401863096,11.8401863096
8202,2499,0.00106,0.01086,0,2895,2895,2895,0,0,1,-11.8401863096,11.8401863096
8202,2499,0.00106,0.01086,0,2895,2895,2895,0,0,1,-11.8401863096,11.8401863096
6142,4198,0.00139,0.01098,0,2855,2855,2855,0,0,1,-11.8401863096,11.8401863096
6142,4198,0.00139,0.01098,0,2855,2855,2855,0,0,1,-11.8401863096,11.8401863096
6518,1929,0.0017,0.02161,0,1458,1458,1458,0,0,1,-11.8401863096,11.8401863096
2243,9069,0.00895,0.07061,0,444,444,444,0,0,1,-11.8401863096,11.8401863096
2243,9069,0.00895,0.07061,0,444,444,444,0,0,1,-11.8401863096,11.8401863096
3982,5090,0.00695,0.03313,0,934,934,934,0,0,1,-11.8401863096,11.8401863096
3982,5090,0.00746,0.03555,0,870,870,870,0,0,1,-11.8401863096,11.8401863096
3982,6086,0.00929,0.04428,0,699,699,699,0,0,1,-11.8401863096,11.8401863096
134,5921,0.00084,0.01064,0,1801,2960,2960,0,0,1,-11.8401863096,11.8401863096
134,2874,0.00274,0.03491,0,903,903,903,0,0,1,-11.8401863096,11.8401863096
1738,4920,0.00153,0.01547,0,1282,2032,2032,0,0,1,-11.8401863096,11.8401863096
366,2151,0.00328,0.03317,0,948,948,948,0,0,1,-11.8401863096,11.8401863096
366,7658,0.00137,0.01387,0,1143,2267,2267,0,0,1,-11.8401863096,11.8401863096
2151,4920,0.00066,0.00666,0,1005,4720,4720,0,0,1,-11.8401863096,11.8401863096
2151,8679,0.0053,0.05369,0,586,586,586,0,0,1,-11.8401863096,11.8401863096
2151,5243,0.0053,0.05369,0,586,586,586,0,0,1,-11.8401863096,11.8401863096
4920,4305,0.00025,0.00417,0,797,7562,7562,0,0,1,-11.8401863096,11.8401863096
4920,2325,0.00037,0.00465,0,1940,6772,6772,0,0,1,-11.8401863096,11.8401863096
4920,6050,0.00347,0.04417,0,713,713,713,0,0,1,-11.8401863096,11.8401863096
4920,4237,0.00347,0.04417,0,713,713,713,0,0,1,-11.8401863096,11.8401863096
4305,7157,0.0017,0.02819,0,866,1119,1119,0,0,1,-11.8401863096,11.8401863096
4305,2165,0.0017,0.02819,0,866,1119,1119,0,0,1,-11.8401863096,11.8401863096
8434,2065,0.00049,0.00496,0,6338,6338,6338,0,0,1,-11.8401863096,11.8401863096
8434,3269,0.00139,0.01098,0,2855,2855,2855,0,0,1,-11.8401863096,11.8401863096
8434,2521,0.00031,0.00329,0,9559,9559,9559,0,0,1,-11.8401863096,11.8401863096
8434,2137,0.00424,0.0202,0,1531,1531,1531,0,0,1,-11.8401863096,11.8401863096
8434,2137,0.00424,0.0202,0,1531,1531,1531,0,0,1,-11.8401863096,11.8401863096
8434,3564,0.01197,0.05705,0,293,542,542,0,0,1,-11.8401863096,11.8401863096
8434,5321,0.00052,0.00561,0,5607,5607,5607,0,0,1,-11.8401863096,11.8401863096
3872,3269,0.00199,0.01569,0,1998,1998,1998,0,0,1,-11.8401863096,11.8401863096
3872,3269,0.00139,0.01098,0,2855,2855,2855,0,0,1,-11.8401863096,11.8401863096
3872,6044,0.00255,0.02008,0,1561,1561,1561,0,0,1,-11.8401863096,11.8401863096
3872,6044,0.00777,0.02495,0,1209,1209,1209,0,0,1,-11.8401863096,11.8401863096
3872,6044,0.00255,0.02008,0,1561,1561,1561,0,0,1,-11.8401863096,11.8401863096
3872,6044,0.00777,0.02495,0,1209,1209,1209,0,0,1,-11.8401863096,11.8401863096
2065,3269,0.00475,0.02262,0,1367,1367,1367,0,0,1,-11.8401863096,11.8401863096
2065,5708,0.00031,0.00329,0,9559,9559,9559,0,0,1,-11.8401863096,11.8401863096
2065,3564,0.0101,0.04816,0,307,642,642,0,0,1,-11.8401863096,11.8401863096
2768,2137,0.00929,0.04428,0,699,699,699,0,0,1,-11.8401863096,11.8401863096
2768,9102,0.01119,0.05333,0,580,580,580,0,0,1,-11.8401863096,11.8401863096
4255,4626,0.00468,0.03687,0,850,850,850,0,0,1,-11.8401863096,11.8401863096
4255,8695,0.00225,0.00723,0,4172,4172,4172,0,0,1,-11.8401863096,11.8401863096
4255,8766,0.05517,0.17718,0,171,171,171,0,0,1,-11.8401863096,11.8401863096
8817,9,0.01616,0.05189,0,582,582,582,0,0,1,-11.8401863096,11.8401863096
8817,3564,0.03603,0.11571,0,261,261,261,0,0,1,-11.8401863096,11.8401863096
8909,2483,0.00263,0.02071,0,1514,1514,1514,0,0,1,-11.8401863096,11.8401863096
8909,3164,0.00508,0.02424,0,1276,1276,1276,0,0,1,-11.8401863096,11.8401863096
9,2287,0.00545,0.04299,0,729,729,729,0,0,1,-11.8401863096,11.8401863096
8995,2483,0.01505,0.07175,0,431,431,431,0,0,1,-11.8401863096,11.8401863096
8995,2483,0.01505,0.07175,0,431,431,431,0,0,1,-11.8401863096,11.8401863096
7645,1235,0.01431,0.0682,0,454,454,454,0,0,1,-11.8401863096,11.8401863096
7645,2324,0.00267,0.02103,0,1491,1491,1491,0,0,1,-11.8401863096,11.8401863096
7645,2324,0.00267,0.02103,0,1491,1491,1491,0,0,1,-11.8401863096,11.8401863096
2325,5478,0.00346,0.04406,0,715,715,715,0,0,1,-11.8401863096,11.8401863096
2483,3164,0.00332,0.0262,0,1197,1197,1197,0,0,1,-11.8401863096,11.8401863096
2483,5603,0.00895,0.07061,0,444,444,444,0,0,1,-11.8401863096,11.8401863096
2483,4530,0.00298,0.02354,0,1332,1332,1332,0,0,1,-11.8401863096,11.8401863096
1892,6403,0.00079,0.00253,0,11918,11918,11918,0,0,1,-11.8401863096,11.8401863096
1892,7746,0.00451,0.02149,0,1439,1439,1439,0,0,1,-11.8401863096,11.8401863096
1892,7302,0.01458,0.06949,0,445,445,445,0,0,1,-11.8401863096,11.8401863096
1235,7746,0.02044,0.06563,0,460,460,460,0,0,1,-11.8401863096,11.8401863096
1235,824,0.03316,0.10649,0,284,284,284,0,0,1,-11.8401863096,11.8401863096
7746,9102,0.00441,0.02101,0,1472,1472,1472,0,0,1,-11.8401863096,11.8401863096
7746,9102,0.00441,0.02101,0,1472,1472,1472,0,0,1,-11.8401863096,11.8401863096
7746,6289,0.02373,0.11312,0,274,274,274,0,0,1,-11.8401863096,11.8401863096
3269,5422,0.00251,0.01977,0,1586,1586,1586,0,0,1,-11.8401863096,11.8401863096
3269,2324,0.00298,0.02354,0,1332,1332,1332,0,0,1,-11.8401863096,11.8401863096
2137,5604,0.00607,0.02893,0,1069,1069,1069,0,0,1,-11.8401863096,11.8401863096
2137,5321,0.0003,0.0032,0,9828,9828,9828,0,0,1,-11.8401863096,11.8401863096
5422,2324,0.00106,0.00832,0,3767,3767,3767,0,0,1,-11.8401863096,11.8401863096
4626,4749,0.00762,0.06009,0,522,522,522,0,0,1,-11.8401863096,11.8401863096
6044,8047,0.00524,0.03214,0,970,970,970,0,0,1,-11.8401863096,11.8401863096
6044,8047,0.00524,0.03214,0,970,970,970,0,0,1,-11.8401863096,11.8401863096
6044,3766,0.00068,0.00323,0,9570,9570,9570,0,0,1,-11.8401863096,11.8401863096
6379,3564,0.00526,0.02505,0,1235,1235,1235,0,0,1,-11.8401863096,11.8401863096
6379,3564,0.00526,0.02505,0,1235,1235,1235,0,0,1,-11.8401863096,11.8401863096
6379,4749,0.00345,0.0353,0,280,891,891,0,0,1,-11.8401863096,11.8401863096
6379,4749,0.00345,0.0353,0,891,891,891,0,0,1,-11.8401863096,11.8401863096
6379,6488,0.00122,0.01306,0,2409,2409,2409,0,0,1,-11.8401863096,11.8401863096
6379,6488,0.00122,0.01306,0,2409,2409,2409,0,0,1,-11.8401863096,11.8401863096
8047,2324,0.00796,0.06276,0,500,500,500,0,0,1,-11.8401863096,11.8401863096
5603,4530,0.00677,0.05335,0,588,588,588,0,0,1,-11.8401863096,11.8401863096
2324,6840,0.00239,0.01883,0,1665,1665,1665,0,0,1,-11.8401863096,11.8401863096
2324,70,0.00239,0.01883,0,1665,1665,1665,0,0,1,-11.8401863096,11.8401863096
8695,9096,0.01407,0.0452,0,668,668,668,0,0,1,-11.8401863096,11.8401863096
9102,5604,0.00763,0.03636,0,851,851,851,0,0,1,-11.8401863096,11.8401863096
6840,5321,0.00022,0.0024,0,280,13107,13107,0,0,1,-11.8401863096,11.8401863096
70,5321,0.00022,0.0024,0,280,13107,13107,0,0,1,-11.8401863096,11.8401863096
3220,1152,0.00282,0.03584,0,879,879,879,0,0,1,-11.8401863096,11.8401863096
3220,7928,0,-0.0228,0,1143,1386,1386,0,0,1,-11.8401863096,11.8401863096
5478,7928,0,-0.0228,0,1039,1386,1386,0,0,1,-11.8401863096,11.8401863096
8305,7928,0,-0.0228,0,866,1386,1386,0,0,1,-11.8401863096,11.8401863096
8305,4519,0.00219,0.02793,0,1128,1128,1128,0,0,1,-11.8401863096,11.8401863096
7928,8227,0.00198,0.02025,0,1455,1553,1553,0,0,1,-11.8401863096,11.8401863096
7928,6124,0.00248,0.02534,0,1241,1241,1241,0,0,1,-11.8401863096,11.8401863096
4582,434,0.02365,0.07594,0,398,398,398,0,0,1,-11.8401863096,11.8401863096
4582,5756,0.0532,0.17086,0,177,177,177,0,0,1,-11.8401863096,11.8401863096
8491,8039,0.02252,0.07232,0,418,418,418,0,0,1,-11.8401863096,11.8401863096
8491,6325,0.02252,0.07232,0,418,418,418,0,0,1,-11.8401863096,11.8401863096
1626,8733,0.02624,0.08425,0,358,358,358,0,0,1,-11.8401863096,11.8401863096
1626,7134,0.00951,0.03056,0,987,987,987,0,0,1,-11.8401863096,11.8401863096
1626,16,0.01802,0.05786,0,522,522,522,0,0,1,-11.8401863096,11.8401863096
9087,8259,0.00845,0.02712,0,1112,1112,1112,0,0,1,-11.8401863096,11.8401863096
9087,623,0.02736,0.08787,0,344,344,344,0,0,1,-11.8401863096,11.8401863096
1113,6467,0.01393,0.10983,0,286,286,286,0,0,1,-11.8401863096,11.8401863096
1113,4071,0.0131,0.08035,0,267,388,388,0,0,1,-11.8401863096,11.8401863096
1113,6700,0.01847,0.0593,0,509,509,509,0,0,1,-11.8401863096,11.8401863096
824,6400,0.06942,0.22293,0,136,136,136,0,0,1,-11.8401863096,11.8401863096
824,8543,0.0183,0.05876,0,514,514,514,0,0,1,-11.8401863096,11.8401863096
824,2405,0.04065,0.13054,0,232,232,232,0,0,1,-11.8401863096,11.8401863096
6400,8039,0.01098,0.03526,0,856,856,856,0,0,1,-11.8401863096,11.8401863096
6400,8259,0.03665,0.1177,0,257,257,257,0,0,1,-11.8401863096,11.8401863096
6400,623,0.03001,0.09637,0,313,313,313,0,0,1,-11.8401863096,11.8401863096
6400,3625,0.00478,0.03766,0,833,833,833,0,0,1,-11.8401863096,11.8401863096
6400,3625,0.00478,0.03766,0,833,833,833,0,0,1,-11.8401863096,11.8401863096
8039,8259,0.01592,0.12552,0,250,250,250,0,0,1,-11.8401863096,11.8401863096
8733,5810,0.04189,0.13452,0,225,225,225,0,0,1,-11.8401863096,11.8401863096
8259,3708,0.02049,0.06581,0,459,459,459,0,0,1,-11.8401863096,11.8401863096
7134,203,0.06227,0.19997,0,151,151,151,0,0,1,-11.8401863096,11.8401863096
8543,152,0.03806,0.12222,0,247,247,247,0,0,1,-11.8401863096,11.8401863096
8543,2049,0.01393,0.10983,0,286,286,286,0,0,1,-11.8401863096,11.8401863096
5356,434,0.01671,0.07967,0,389,389,389,0,0,1,-11.8401863096,11.8401863096
5356,3379,0.02712,0.12928,0,240,240,240,0,0,1,-11.8401863096,11.8401863096
434,4358,0.03361,0.10794,0,280,280,280,0,0,1,-11.8401863096,11.8401863096
6467,6325,0.01204,0.05737,0,539,539,539,0,0,1,-11.8401863096,11.8401863096
16,3708,0.02522,0.081,0,373,373,373,0,0,1,-11.8401863096,11.8401863096
16,5756,0.00591,0.01898,0,1589,1589,1589,0,0,1,-11.8401863096,11.8401863096
16,4199,0.04375,0.14048,0,215,215,215,0,0,1,-11.8401863096,11.8401863096
4412,7244,0.01171,0.03761,0,802,802,802,0,0,1,-11.8401863096,11.8401863096
4412,6087,0.03389,0.10884,0,278,278,278,0,0,1,-11.8401863096,11.8401863096
7244,6325,0.01019,0.03272,0,922,922,922,0,0,1,-11.8401863096,11.8401863096
4071,2141,0.0131,0.08035,0,388,388,388,0,0,1,-11.8401863096,11.8401863096
4688,7157,0,-0.03116,0,866,1014,1014,0,0,1,-11.8401863096,11.8401863096
4688,9022,0.00123,0.02042,0,1005,1545,1545,0,0,1,-11.8401863096,11.8401863096
8945,2165,0,-0.03116,0,866,1014,1014,0,0,1,-11.8401863096,11.8401863096
8945,9022,0.00123,0.02042,0,901,1545,1545,0,0,1,-11.8401863096,11.8401863096
323,6740,0,-0.0228,0,901,1386,1386,0,0,1,-11.8401863096,11.8401863096
323,6050,0,-0.0228,0,1212,1386,1386,0,0,1,-11.8401863096,11.8401863096
1126,4237,0,-0.023,0,935,1374,1374,0,0,1,-11.8401863096,11.8401863096
1126,6781,0,-0.023,0,935,1374,1374,0,0,1,-11.8401863096,11.8401863096
6740,715,0.00262,0.03338,0,944,944,944,0,0,1,-11.8401863096,11.8401863096
6781,5432,0.00266,0.03382,0,932,932,932,0,0,1,-11.8401863096,11.8401863096
8679,634,0,-0.0242,0,797,1306,1306,0,0,1,-11.8401863096,11.8401863096
5243,634,0,-0.0242,0,797,1306,1306,0,0,1,-11.8401863096,11.8401863096
634,715,0.00287,0.02938,0,1071,1071,1071,0,0,1,-11.8401863096,11.8401863096
634,6008,0.00544,0.05508,0,571,571,571,0,0,1,-11.8401863096,11.8401863096
634,6008,0.00544,0.05508,0,571,571,571,0,0,1,-11.8401863096,11.8401863096
9022,968,0.00139,0.02301,0,935,1371,1371,0,0,1,-11.8401863096,11.8401863096
9022,5079,0.00139,0.02301,0,935,1371,1371,0,0,1,-11.8401863096,11.8401863096
9022,3064,0.00099,0.01644,0,866,1918,1918,0,0,1,-11.8401863096,11.8401863096
9022,7083,0.00294,0.03741,0,842,842,842,0,0,1,-11.8401863096,11.8401863096
6551,2141,0.02252,0.07232,0,418,418,418,0,0,1,-11.8401863096,11.8401863096
6551,6700,0.0174,0.05587,0,540,540,540,0,0,1,-11.8401863096,11.8401863096
6551,4358,0.02509,0.11958,0,259,259,259,0,0,1,-11.8401863096,11.8401863096
6551,6535,0.00902,0.04299,0,720,720,720,0,0,1,-11.8401863096,11.8401863096
6551,6535,0.00902,0.04299,0,720,720,720,0,0,1,-11.8401863096,11.8401863096
6551,2547,0.04087,0.13126,0,230,230,230,0,0,1,-11.8401863096,11.8401863096
6551,7184,0.02196,0.07051,0,428,428,428,0,0,1,-11.8401863096,11.8401863096
2490,7581,0.01582,0.0508,0,594,594,594,0,0,1,-11.8401863096,11.8401863096
2490,668,0.04712,0.15133,0,200,200,200,0,0,1,-11.8401863096,11.8401863096
2141,160,0.02055,0.06599,0,458,458,458,0,0,1,-11.8401863096,11.8401863096
2141,6476,0.00339,0.01616,0,1914,1914,1914,0,0,1,-11.8401863096,11.8401863096
2141,6476,0.00339,0.01616,0,1914,1914,1914,0,0,1,-11.8401863096,11.8401863096
2141,3283,0.01098,0.03526,0,856,856,856,0,0,1,-11.8401863096,11.8401863096
3870,6087,0.03271,0.10504,0,288,288,288,0,0,1,-11.8401863096,11.8401863096
3870,3980,0.02145,0.06888,0,438,438,438,0,0,1,-11.8401863096,11.8401863096
3870,7302,0.00644,0.0307,0,1007,1007,1007,0,0,1,-11.8401863096,11.8401863096
3870,6289,0.00644,0.0307,0,1007,1007,1007,0,0,1,-11.8401863096,11.8401863096
3870,1621,0.03029,0.09727,0,311,311,311,0,0,1,-11.8401863096,11.8401863096
4358,160,0.00255,0.02008,0,1561,1561,1561,0,0,1,-11.8401863096,11.8401863096
4358,160,0.00434,0.02069,0,1495,1495,1495,0,0,1,-11.8401863096,11.8401863096
4358,160,0.00434,0.02069,0,1495,1495,1495,0,0,1,-11.8401863096,11.8401863096
2952,160,0.01633,0.05243,0,576,576,576,0,0,1,-11.8401863096,11.8401863096
160,6476,0.00729,0.03474,0,890,890,890,0,0,1,-11.8401863096,11.8401863096
160,6476,0.00729,0.03474,0,890,890,890,0,0,1,-11.8401863096,11.8401863096
6476,1371,0.00034,0.00162,0,19083,19083,19083,0,0,1,-11.8401863096,11.8401863096
6476,1371,0.00034,0.00162,0,19083,19083,19083,0,0,1,-11.8401863096,11.8401863096
8297,7302,0.00085,0.00404,0,7652,7652,7652,0,0,1,-11.8401863096,11.8401863096
8297,6289,0.00085,0.00404,0,7652,7652,7652,0,0,1,-11.8401863096,11.8401863096
6087,2547,0.00501,0.01609,0,1875,1875,1875,0,0,1,-11.8401863096,11.8401863096
820,7581,0.02015,0.06473,0,466,466,466,0,0,1,-11.8401863096,11.8401863096
820,7184,0.01407,0.0452,0,668,668,668,0,0,1,-11.8401863096,11.8401863096
7581,5287,0.00935,0.07374,0,425,425,425,0,0,1,-11.8401863096,11.8401863096
5845,3283,0.01042,0.03345,0,902,902,902,0,0,1,-11.8401863096,11.8401863096
5845,5287,0.01478,0.07046,0,439,439,439,0,0,1,-11.8401863096,11.8401863096
3980,668,0.04572,0.14681,0,206,206,206,0,0,1,-11.8401863096,11.8401863096
5287,7949,0.01029,0.08112,0,387,387,387,0,0,1,-11.8401863096,11.8401863096
5287,7949,0.01029,0.08112,0,387,387,387,0,0,1,-11.8401863096,11.8401863096
5287,7184,0.00836,0.0659,0,476,476,476,0,0,1,-11.8401863096,11.8401863096
4097,1925,0,-0.0207,0,831,1526,1526,0,0,1,-11.8401863096,11.8401863096
1925,1515,0.00193,0.01978,0,1178,1590,1590,0,0,1,-11.8401863096,11.8401863096
1925,5934,0.00224,0.02269,0,1282,1386,1386,0,0,1,-11.8401863096,11.8401863096
7769,8523,0.01071,0.08441,0,372,372,372,0,0,1,-11.8401863096,11.8401863096
2119,2070,0.02733,0.09705,0,314,314,314,0,0,1,-11.8401863096,11.8401863096
2119,1621,0.03029,0.09727,0,311,311,311,0,0,1,-11.8401863096,11.8401863096
8996,8937,0.02308,0.07413,0,407,407,407,0,0,1,-11.8401863096,11.8401863096
8996,2070,0.02305,0.08331,0,366,366,366,0,0,1,-11.8401863096,11.8401863096
4812,1130,0.03288,0.10559,0,286,286,286,0,0,1,-11.8401863096,11.8401863096
4812,50,0.0077,0.04725,0,660,660,660,0,0,1,-11.8401863096,11.8401863096
4812,7749,0.00796,0.06276,0,500,500,500,0,0,1,-11.8401863096,11.8401863096
4812,4611,0.00648,0.02079,0,1451,1451,1451,0,0,1,-11.8401863096,11.8401863096
4278,6578,0.00895,0.07061,0,444,444,444,0,0,1,-11.8401863096,11.8401863096
4278,6868,0.01407,0.0452,0,668,668,668,0,0,1,-11.8401863096,11.8401863096
1130,5788,0.00816,0.02622,0,1151,1151,1151,0,0,1,-11.8401863096,11.8401863096
1130,6578,0.00959,0.07563,0,415,415,415,0,0,1,-11.8401863096,11.8401863096
1130,5838,0.01017,0.04848,0,638,638,638,0,0,1,-11.8401863096,11.8401863096
3439,2640,0.01786,0.08516,0,364,364,364,0,0,1,-11.8401863096,11.8401863096
3439,50,0.01926,0.11812,0,264,264,264,0,0,1,-11.8401863096,11.8401863096
1460,863,0.00239,0.01883,0,1665,1665,1665,0,0,1,-11.8401863096,11.8401863096
1460,863,0.00239,0.01883,0,1665,1665,1665,0,0,1,-11.8401863096,11.8401863096
1460,8523,0.04076,0.1309,0,231,231,231,0,0,1,-11.8401863096,11.8401863096
1460,50,0.00814,0.06417,0,489,489,489,0,0,1,-11.8401863096,11.8401863096
863,8937,0.00776,0.06119,0,513,513,513,0,0,1,-11.8401863096,11.8401863096
8937,50,0.00665,0.04082,0,764,764,764,0,0,1,-11.8401863096,11.8401863096
8937,50,0.00665,0.04082,0,764,764,764,0,0,1,-11.8401863096,11.8401863096
2640,5788,0.04943,0.15874,0,190,190,190,0,0,1,-11.8401863096,11.8401863096
8523,5244,0.02196,0.07051,0,428,428,428,0,0,1,-11.8401863096,11.8401863096
8523,4611,0.04155,0.13343,0,227,227,227,0,0,1,-11.8401863096,11.8401863096
1515,7083,0,-0.01731,0,866,1825,1825,0,0,1,-11.8401863096,11.8401863096
50,4459,0.01127,0.0691,0,452,452,452,0,0,1,-11.8401863096,11.8401863096
5244,6931,0.04279,0.13741,0,220,220,220,0,0,1,-11.8401863096,11.8401863096
5765,4611,0.00113,0.00362,0,8330,8330,8330,0,0,1,-11.8401863096,11.8401863096
5615,5040,0.00108,0.00847,0,3700,3700,3700,0,0,1,-11.8401863096,11.8401863096
5615,2477,0.05089,0.16344,0,185,185,185,0,0,1,-11.8401863096,11.8401863096
5040,3803,0.05315,0.17067,0,177,177,177,0,0,1,-11.8401863096,11.8401863096
5040,6979,0.00995,0.07845,0,400,400,400,0,0,1,-11.8401863096,11.8401863096
6931,3803,0.03406,0.10938,0,276,276,276,0,0,1,-11.8401863096,11.8401863096
6931,9138,0.00966,0.04606,0,672,672,672,0,0,1,-11.8401863096,11.8401863096
6931,7634,0.03429,0.11011,0,274,274,274,0,0,1,-11.8401863096,11.8401863096
2477,5599,0.01858,0.05966,0,506,506,506,0,0,1,-11.8401863096,11.8401863096
2477,6617,0.00466,0.03672,0,854,854,854,0,0,1,-11.8401863096,11.8401863096
2064,57,0.01485,0.07078,0,437,437,437,0,0,1,-11.8401863096,11.8401863096
2064,3091,0.01509,0.04845,0,623,623,623,0,0,1,-11.8401863096,11.8401863096
2064,1433,0.01824,0.05858,0,515,515,515,0,0,1,-11.8401863096,11.8401863096
2064,5105,0.01464,0.04701,0,642,642,642,0,0,1,-11.8401863096,11.8401863096
57,8075,0.00432,0.03405,0,921,921,921,0,0,1,-11.8401863096,11.8401863096
57,6945,0.01183,0.0564,0,549,549,549,0,0,1,-11.8401863096,11.8401863096
3803,8766,0.03367,0.10812,0,279,279,279,0,0,1,-11.8401863096,11.8401863096
3803,6979,0.04712,0.15133,0,200,200,200,0,0,1,-11.8401863096,11.8401863096
5599,1433,0.0165,0.05297,0,570,570,570,0,0,1,-11.8401863096,11.8401863096
5599,6414,0.02204,0.10504,0,295,295,295,0,0,1,-11.8401863096,11.8401863096
8075,6617,0.00219,0.01726,0,1816,1816,1816,0,0,1,-11.8401863096,11.8401863096
8075,1191,0.00225,0.00723,0,4172,4172,4172,0,0,1,-11.8401863096,11.8401863096
3091,5864,0.00715,0.02296,0,1314,1314,1314,0,0,1,-11.8401863096,11.8401863096
6617,6979,0.01791,0.14121,0,222,222,222,0,0,1,-11.8401863096,11.8401863096
9138,6414,0.01356,0.06464,0,479,479,479,0,0,1,-11.8401863096,11.8401863096
6401,2718,0.01768,0.05677,0,532,532,532,0,0,1,-11.8401863096,11.8401863096
6401,7570,0.0103,0.03309,0,912,912,912,0,0,1,-11.8401863096,11.8401863096
8227,6124,0.00124,0.01579,0,1871,1995,1995,0,0,1,-11.8401863096,11.8401863096
6124,3304,0.00037,0.00374,0,1247,8405,8405,0,0,1,-11.8401863096,11.8401863096
6124,3304,0.00037,0.00374,0,1247,8405,8405,0,0,1,-11.8401863096,11.8401863096
6124,3475,0.00207,0.03419,0,797,923,923,0,0,1,-11.8401863096,11.8401863096
6796,2718,0.00946,0.04509,0,686,686,686,0,0,1,-11.8401863096,11.8401863096
6796,3959,0.00576,0.02747,0,1126,1126,1126,0,0,1,-11.8401863096,11.8401863096
2090,7094,0.02387,0.07666,0,394,394,394,0,0,1,-11.8401863096,11.8401863096
2090,5187,0.04842,0.15549,0,194,194,194,0,0,1,-11.8401863096,11.8401863096
2718,3959,0.00508,0.02424,0,1276,1276,1276,0,0,1,-11.8401863096,11.8401863096
2718,7094,0.05444,0.17483,0,173,173,173,0,0,1,-11.8401863096,11.8401863096
6211,8262,0.0326,0.10468,0,289,289,289,0,0,1,-11.8401863096,11.8401863096
6211,3638,0.02269,0.07286,0,414,414,414,0,0,1,-11.8401863096,11.8401863096
7850,2524,0.01831,0.08726,0,355,355,355,0,0,1,-11.8401863096,11.8401863096
7850,4386,0.04183,0.13433,0,225,225,225,0,0,1,-11.8401863096,11.8401863096
5810,5277,0.00513,0.04048,0,775,775,775,0,0,1,-11.8401863096,11.8401863096
5810,524,0.00169,0.00542,0,5564,5564,5564,0,0,1,-11.8401863096,11.8401863096
5810,7355,0.00541,0.04268,0,735,735,735,0,0,1,-11.8401863096,11.8401863096
5810,2485,0.00396,0.03122,0,1004,1004,1004,0,0,1,-11.8401863096,11.8401863096
5810,114,0.02288,0.10908,0,284,284,284,0,0,1,-11.8401863096,11.8401863096
5810,5449,0.02881,0.13736,0,226,226,226,0,0,1,-11.8401863096,11.8401863096
8136,2049,0.03941,0.12656,0,239,239,239,0,0,1,-11.8401863096,11.8401863096
8136,3638,0.01396,0.04484,0,673,673,673,0,0,1,-11.8401863096,11.8401863096
8262,3424,0.03969,0.12746,0,237,237,237,0,0,1,-11.8401863096,11.8401863096
2,2447,0.00034,0.00162,0,19083,19083,19083,0,0,1,-11.8401863096,11.8401863096
2,4898,0.00051,0.00242,0,12773,12773,12773,0,0,1,-11.8401863096,11.8401863096
2007,4347,0.02145,0.06888,0,438,438,438,0,0,1,-11.8401863096,11.8401863096
2007,1024,0.00518,0.01663,0,1814,1814,1814,0,0,1,-11.8401863096,11.8401863096
2007,2447,0.00085,0.00404,0,7652,7652,7652,0,0,1,-11.8401863096,11.8401863096
2007,4898,0.00052,0.00246,0,12563,12563,12563,0,0,1,-11.8401863096,11.8401863096
2007,8350,0.00555,0.04377,0,716,716,716,0,0,1,-11.8401863096,11.8401863096
2265,152,0.02252,0.07232,0,418,418,418,0,0,1,-11.8401863096,11.8401863096
2265,8518,0.0165,0.05297,0,570,570,570,0,0,1,-11.8401863096,11.8401863096
152,8384,0.02398,0.07702,0,392,392,392,0,0,1,-11.8401863096,11.8401863096
8384,2049,0.00822,0.0264,0,1143,1143,1143,0,0,1,-11.8401863096,11.8401863096
7906,623,0.04954,0.1591,0,190,190,190,0,0,1,-11.8401863096,11.8401863096
7906,2405,0.0237,0.07612,0,397,397,397,0,0,1,-11.8401863096,11.8401863096
3785,2524,0.02117,0.06798,0,444,444,444,0,0,1,-11.8401863096,11.8401863096
3785,2405,0.02809,0.09022,0,335,335,335,0,0,1,-11.8401863096,11.8401863096
3785,6553,0.01126,0.03616,0,835,835,835,0,0,1,-11.8401863096,11.8401863096
3424,6553,0.01278,0.04104,0,735,735,735,0,0,1,-11.8401863096,11.8401863096
3424,5187,0.0036,0.01157,0,2607,2607,2607,0,0,1,-11.8401863096,11.8401863096
8133,623,0.02871,0.09221,0,328,328,328,0,0,1,-11.8401863096,11.8401863096
8133,7570,0.03384,0.10866,0,278,278,278,0,0,1,-11.8401863096,11.8401863096
623,7570,0.04971,0.15965,0,189,189,189,0,0,1,-11.8401863096,11.8401863096
623,4386,0.01576,0.05062,0,596,596,596,0,0,1,-11.8401863096,11.8401863096
7570,5277,0.00306,0.02416,0,1298,1298,1298,0,0,1,-11.8401863096,11.8401863096
7570,7355,0.00346,0.0273,0,1148,1148,1148,0,0,1,-11.8401863096,11.8401863096
7570,2485,0.00522,0.02489,0,1243,1243,1243,0,0,1,-11.8401863096,11.8401863096
5277,7355,0.00048,0.00226,0,13672,13672,13672,0,0,1,-11.8401863096,11.8401863096
5277,8326,0.00048,0.00226,0,13672,13672,13672,0,0,1,-11.8401863096,11.8401863096
3638,4347,0.00766,0.02459,0,1227,1227,1227,0,0,1,-11.8401863096,11.8401863096
3638,8350,0.00557,0.04393,0,714,714,714,0,0,1,-11.8401863096,11.8401863096
8326,2485,0.00237,0.01131,0,2734,2734,2734,0,0,1,-11.8401863096,11.8401863096
3475,6893,0.00258,0.04274,0,738,738,738,0,0,1,-11.8401863096,11.8401863096
85,1906,0.00861,0.04105,0,754,754,754,0,0,1,-11.8401863096,11.8401863096
85,847,0.01719,0.08193,0,378,378,378,0,0,1,-11.8401863096,11.8401863096
85,847,0.01719,0.08193,0,378,378,378,0,0,1,-11.8401863096,11.8401863096
85,4377,0.01305,0.06222,0,497,497,497,0,0,1,-11.8401863096,11.8401863096
2414,3323,0.01326,0.06319,0,490,490,490,0,0,1,-11.8401863096,11.8401863096
2414,3799,0.03288,0.15675,0,198,198,198,0,0,1,-11.8401863096,11.8401863096
2414,7908,0.0059,0.02812,0,1100,1100,1100,0,0,1,-11.8401863096,11.8401863096
2414,9074,0.01898,0.0905,0,342,342,342,0,0,1,-11.8401863096,11.8401863096
9123,5399,0.02173,0.06979,0,433,433,433,0,0,1,-11.8401863096,11.8401863096
9123,7217,0.01007,0.07939,0,395,395,395,0,0,1,-11.8401863096,11.8401863096
9123,5701,0.04673,0.15006,0,201,201,201,0,0,1,-11.8401863096,11.8401863096
9123,5023,0.001,0.00785,0,3992,3992,3992,0,0,1,-11.8401863096,11.8401863096
5399,847,0.02168,0.06961,0,434,434,434,0,0,1,-11.8401863096,11.8401863096
1906,3323,0.01261,0.06011,0,515,515,515,0,0,1,-11.8401863096,11.8401863096
3800,3799,0.01464,0.04701,0,642,642,642,0,0,1,-11.8401863096,11.8401863096
5597,3217,0.01647,0.07854,0,394,394,394,0,0,1,-11.8401863096,11.8401863096
5597,3217,0.0264,0.08479,0,356,356,356,0,0,1,-11.8401863096,11.8401863096
5597,3799,0.01441,0.06868,0,451,451,451,0,0,1,-11.8401863096,11.8401863096
5597,3799,0.02393,0.07684,0,393,393,393,0,0,1,-11.8401863096,11.8401863096
1573,3217,0.01407,0.06706,0,461,461,461,0,0,1,-11.8401863096,11.8401863096
1573,7995,0.00508,0.02424,0,1276,1276,1276,0,0,1,-11.8401863096,11.8401863096
847,1846,0.00557,0.04393,0,714,714,714,0,0,1,-11.8401863096,11.8401863096
847,1846,0.00557,0.04393,0,714,714,714,0,0,1,-11.8401863096,11.8401863096
847,553,0.00393,0.0241,0,1294,1294,1294,0,0,1,-11.8401863096,11.8401863096
3323,4377,0.00783,0.03733,0,829,829,829,0,0,1,-11.8401863096,11.8401863096
3323,7908,0.01824,0.08694,0,356,356,356,0,0,1,-11.8401863096,11.8401863096
3635,3799,0.00951,0.075,0,418,418,418,0,0,1,-11.8401863096,11.8401863096
3635,2452,0.00438,0.03452,0,908,908,908,0,0,1,-11.8401863096,11.8401863096
655,4882,0.02314,0.07431,0,406,406,406,0,0,1,-11.8401863096,11.8401863096
655,2255,0.0199,0.1569,0,200,200,200,0,0,1,-11.8401863096,11.8401863096
655,9089,0.00818,0.06449,0,486,486,486,0,0,1,-11.8401863096,11.8401863096
3217,3799,0.03085,0.14706,0,211,211,211,0,0,1,-11.8401863096,11.8401863096
3217,114,0.01814,0.08646,0,358,358,358,0,0,1,-11.8401863096,11.8401863096
3217,5449,0.01187,0.05656,0,547,547,547,0,0,1,-11.8401863096,11.8401863096
3217,7995,0.01356,0.06464,0,479,479,479,0,0,1,-11.8401863096,11.8401863096
4377,4001,0.05844,0.18767,0,161,161,161,0,0,1,-11.8401863096,11.8401863096
3799,2452,0.01075,0.08473,0,370,370,370,0,0,1,-11.8401863096,11.8401863096
3799,7908,0.04729,0.15187,0,199,199,199,0,0,1,-11.8401863096,11.8401863096
3799,9074,0.01458,0.06949,0,445,445,445,0,0,1,-11.8401863096,11.8401863096
4882,9089,0.00774,0.06103,0,514,514,514,0,0,1,-11.8401863096,11.8401863096
2452,7908,0.01094,0.0863,0,364,364,364,0,0,1,-11.8401863096,11.8401863096
2452,7908,0.01094,0.0863,0,364,364,364,0,0,1,-11.8401863096,11.8401863096
6893,2181,0.00033,0.00416,0,1801,7570,7570,0,0,1,-11.8401863096,11.8401863096
1846,7217,0.00318,0.0251,0,1249,1249,1249,0,0,1,-11.8401863096,11.8401863096
1846,4264,0.00199,0.01569,0,1998,1998,1998,0,0,1,-11.8401863096,11.8401863096
7217,5023,0.00597,0.04707,0,666,666,666,0,0,1,-11.8401863096,11.8401863096
7217,4264,0.00199,0.01569,0,1998,1998,1998,0,0,1,-11.8401863096,11.8401863096
7128,4225,0.00238,0.03034,0,1038,1038,1038,0,0,1,-11.8401863096,11.8401863096
7128,6085,0.00264,0.03358,0,938,938,938,0,0,1,-11.8401863096,11.8401863096
7128,2181,0.00228,0.02909,0,1083,1083,1083,0,0,1,-11.8401863096,11.8401863096
6951,2765,0.05152,0.16543,0,183,183,183,0,0,1,-11.8401863096,11.8401863096
6951,4722,0.01719,0.13556,0,232,232,232,0,0,1,-11.8401863096,11.8401863096
6951,2396,0.02074,0.16349,0,192,192,192,0,0,1,-11.8401863096,11.8401863096
5701,7206,0.04358,0.13994,0,216,216,216,0,0,1,-11.8401863096,11.8401863096
793,4001,0.03136,0.10071,0,300,300,300,0,0,1,-11.8401863096,11.8401863096
793,5667,0.00782,0.06166,0,509,509,509,0,0,1,-11.8401863096,11.8401863096
793,8323,0.01807,0.05804,0,520,520,520,0,0,1,-11.8401863096,11.8401863096
793,1157,0.00022,0.00072,0,41957,41957,41957,0,0,1,-11.8401863096,11.8401863096
4001,5338,0.03158,0.10143,0,298,298,298,0,0,1,-11.8401863096,11.8401863096
7206,2255,0.02477,0.07955,0,380,380,380,0,0,1,-11.8401863096,11.8401863096
2765,5689,0.02314,0.07431,0,406,406,406,0,0,1,-11.8401863096,11.8401863096
3287,3521,0.01464,0.04701,0,642,642,642,0,0,1,-11.8401863096,11.8401863096
3287,5338,0.02902,0.13833,0,224,224,224,0,0,1,-11.8401863096,11.8401863096
3287,3055,0.0241,0.07738,0,390,390,390,0,0,1,-11.8401863096,11.8401863096
3287,203,0.07702,0.24733,0,122,122,122,0,0,1,-11.8401863096,11.8401863096
6980,5264,0.00619,0.01989,0,1517,1517,1517,0,0,1,-11.8401863096,11.8401863096
2599,5667,0.00448,0.02748,0,1135,1135,1135,0,0,1,-11.8401863096,11.8401863096
2599,5667,0.00448,0.02748,0,1135,1135,1135,0,0,1,-11.8401863096,11.8401863096
2599,412,0.02929,0.13962,0,222,222,222,0,0,1,-11.8401863096,11.8401863096
2599,4722,0.01572,0.12395,0,253,253,253,0,0,1,-11.8401863096,11.8401863096
2599,4608,0.01194,0.09414,0,333,333,333,0,0,1,-11.8401863096,11.8401863096
5667,637,0.00629,0.04958,0,633,633,633,0,0,1,-11.8401863096,11.8401863096
3521,3458,0.03491,0.1121,0,270,270,270,0,0,1,-11.8401863096,11.8401863096
412,2826,0.01593,0.07595,0,408,408,408,0,0,1,-11.8401863096,11.8401863096
4722,2255,0.05405,0.17357,0,174,174,174,0,0,1,-11.8401863096,11.8401863096
4722,4608,0.01174,0.09257,0,339,339,339,0,0,1,-11.8401863096,11.8401863096
5689,2255,0.03254,0.19959,0,157,157,157,0,0,1,-11.8401863096,11.8401863096
5264,203,0.00659,0.02115,0,1426,1426,1426,0,0,1,-11.8401863096,11.8401863096
5264,203,0.00659,0.02115,0,1426,1426,1426,0,0,1,-11.8401863096,11.8401863096
3055,8323,0.03356,0.10776,0,280,280,280,0,0,1,-11.8401863096,11.8401863096
3055,168,0.03277,0.10523,0,287,287,287,0,0,1,-11.8401863096,11.8401863096
3458,203,0.03783,0.1215,0,249,249,249,0,0,1,-11.8401863096,11.8401863096
203,5349,0.0181,0.08629,0,359,359,359,0,0,1,-11.8401863096,11.8401863096
4225,7642,0.00235,0.02992,0,1053,1053,1053,0,0,1,-11.8401863096,11.8401863096
7026,5432,0.00211,0.02153,0,1039,1461,1461,0,0,1,-11.8401863096,11.8401863096
320,5432,0.00232,0.02949,0,1068,1068,1068,0,0,1,-11.8401863096,11.8401863096
320,7780,0.00179,0.02959,0,970,1066,1066,0,0,1,-11.8401863096,11.8401863096
320,7434,0.00179,0.02959,0,1005,1066,1066,0,0,1,-11.8401863096,11.8401863096
320,2874,0.00134,0.01702,0,1851,1851,1851,0,0,1,-11.8401863096,11.8401863096
320,4469,0.00084,0.01064,0,2044,2960,2960,0,0,1,-11.8401863096,11.8401863096
320,5098,0.00124,0.01268,0,866,2480,2480,0,0,1,-11.8401863096,11.8401863096
320,3194,0.00106,0.01347,0,1732,2338,2338,0,0,1,-11.8401863096,11.8401863096
715,5432,0.00023,0.00231,0,1282,13607,13607,0,0,1,-11.8401863096,11.8401863096
715,6008,0.00335,0.03421,0,919,919,919,0,0,1,-11.8401863096,11.8401863096
5432,4613,0.00024,0.00241,0,1247,13043,13043,0,0,1,-11.8401863096,11.8401863096
5432,4613,0.00024,0.00241,0,1247,13043,13043,0,0,1,-11.8401863096,11.8401863096
5432,4613,0.00024,0.00241,0,1247,13043,13043,0,0,1,-11.8401863096,11.8401863096
5432,4613,0.00024,0.00241,0,1247,13043,13043,0,0,1,-11.8401863096,11.8401863096
5432,3064,0.00075,0.01233,0,797,2558,2558,0,0,1,-11.8401863096,11.8401863096
7780,968,0,-0.03116,0,970,1014,1014,0,0,1,-11.8401863096,11.8401863096
7434,5079,0,-0.03116,0,970,1014,1014,0,0,1,-11.8401863096,11.8401863096
2874,5751,3e-05,0.00033,0,1940,95327,95327,0,0,1,-11.8401863096,11.8401863096
3907,6008,0.00182,0.02317,0,1360,1360,1360,0,0,1,-11.8401863096,11.8401863096
3907,4519,0.00081,0.01031,0,2009,3055,3055,0,0,1,-11.8401863096,11.8401863096
2241,6008,0.00177,0.01813,0,831,1735,1735,0,0,1,-11.8401863096,11.8401863096
2241,6008,0.00175,0.01789,0,831,1758,1758,0,0,1,-11.8401863096,11.8401863096
2241,3194,0.00099,0.01257,0,1905,2506,2506,0,0,1,-11.8401863096,11.8401863096
2241,407,0.00125,0.01594,0,1976,1976,1976,0,0,1,-11.8401863096,11.8401863096
2241,407,0.00125,0.01594,0,1976,1976,1976,0,0,1,-11.8401863096,11.8401863096
6008,1117,0.00014,0.00139,0,1282,22611,22611,0,0,1,-11.8401863096,11.8401863096
6008,1117,0.00014,0.00139,0,1282,22611,22611,0,0,1,-11.8401863096,11.8401863096
6008,1117,0.00014,0.00139,0,1282,22611,22611,0,0,1,-11.8401863096,11.8401863096
6008,6085,0.00198,0.02527,0,1247,1247,1247,0,0,1,-11.8401863096,11.8401863096
1044,5220,0.00845,0.02712,0,1112,1112,1112,0,0,1,-11.8401863096,11.8401863096
1044,20,0.00736,0.05805,0,540,540,540,0,0,1,-11.8401863096,11.8401863096
1044,1357,0.02438,0.07829,0,386,386,386,0,0,1,-11.8401863096,11.8401863096
5220,2979,0.02308,0.07413,0,407,407,407,0,0,1,-11.8401863096,11.8401863096
5220,5180,0.01802,0.05786,0,522,522,522,0,0,1,-11.8401863096,11.8401863096
5220,126,0.02252,0.07232,0,418,418,418,0,0,1,-11.8401863096,11.8401863096
6228,8595,0.01397,0.08565,0,364,364,364,0,0,1,-11.8401863096,11.8401863096
6228,6751,0.01937,0.06219,0,485,485,485,0,0,1,-11.8401863096,11.8401863096
6228,8196,0.01205,0.07392,0,422,422,422,0,0,1,-11.8401863096,11.8401863096
5889,7683,0.00788,0.02531,0,1192,1192,1192,0,0,1,-11.8401863096,11.8401863096
5889,4834,0.01464,0.04701,0,642,642,642,0,0,1,-11.8401863096,11.8401863096
20,2979,0.00394,0.01266,0,2383,2383,2383,0,0,1,-11.8401863096,11.8401863096
20,3943,0.03491,0.1121,0,270,270,270,0,0,1,-11.8401863096,11.8401863096
20,8460,0.02534,0.08136,0,371,371,371,0,0,1,-11.8401863096,11.8401863096
2186,1381,0.0469,0.15061,0,201,201,201,0,0,1,-11.8401863096,11.8401863096
2186,1381,0.0469,0.15061,0,201,201,201,0,0,1,-11.8401863096,11.8401863096
2186,5430,0.03913,0.12566,0,241,241,241,0,0,1,-11.8401863096,11.8401863096
2186,5430,0.03913,0.12566,0,241,241,241,0,0,1,-11.8401863096,11.8401863096
2186,7147,0.05332,0.17309,0,175,175,175,0,0,1,-11.8401863096,11.8401863096
2186,7147,0.05332,0.17309,0,175,175,175,0,0,1,-11.8401863096,11.8401863096
3943,1329,0.01015,0.08002,0,392,392,392,0,0,1,-11.8401863096,11.8401863096
3943,8595,0.0317,0.10179,0,297,297,297,0,0,1,-11.8401863096,11.8401863096
3943,6498,0.00719,0.03426,0,903,903,903,0,0,1,-11.8401863096,11.8401863096
3943,6498,0.00719,0.03426,0,903,903,903,0,0,1,-11.8401863096,11.8401863096
3943,3822,0.00143,0.0113,0,2774,2774,2774,0,0,1,-11.8401863096,11.8401863096
3943,3822,0.00143,0.0113,0,2774,2774,2774,0,0,1,-11.8401863096,11.8401863096
1565,5538,0.03463,0.11119,0,272,272,272,0,0,1,-11.8401863096,11.8401863096
1565,7716,0.01306,0.04195,0,719,719,719,0,0,1,-11.8401863096,11.8401863096
1565,8121,0.01689,0.05424,0,557,557,557,0,0,1,-11.8401863096,11.8401863096
5800,1054,0.03074,0.09872,0,306,306,306,0,0,1,-11.8401863096,11.8401863096
5800,7009,0.03547,0.1139,0,265,265,265,0,0,1,-11.8401863096,11.8401863096
454,7894,0.04622,0.14844,0,204,204,204,0,0,1,-11.8401863096,11.8401863096
454,6326,0.04949,0.15892,0,190,190,190,0,0,1,-11.8401863096,11.8401863096
454,5349,0.05106,0.16399,0,184,184,184,0,0,1,-11.8401863096,11.8401863096
1054,3379,0.0282,0.13445,0,230,230,230,0,0,1,-11.8401863096,11.8401863096
1054,7147,0.01391,0.04653,0,651,651,651,0,0,1,-11.8401863096,11.8401863096
1054,7147,0.01391,0.04653,0,651,651,651,0,0,1,-11.8401863096,11.8401863096
1054,3271,0.00282,0.00904,0,3336,3336,3336,0,0,1,-11.8401863096,11.8401863096
1054,3271,0.00282,0.00904,0,3336,3336,3336,0,0,1,-11.8401863096,11.8401863096
7370,3660,0.03744,0.12023,0,251,251,251,0,0,1,-11.8401863096,11.8401863096
4523,3660,0.00974,0.03128,0,965,965,965,0,0,1,-11.8401863096,11.8401863096
4523,3660,0.01357,0.04357,0,693,693,693,0,0,1,-11.8401863096,11.8401863096
4523,1329,0.00563,0.01808,0,1669,1669,1669,0,0,1,-11.8401863096,11.8401863096
4523,3845,0.02263,0.07268,0,415,415,415,0,0,1,-11.8401863096,11.8401863096
5010,3271,0.03265,0.10486,0,288,288,288,0,0,1,-11.8401863096,11.8401863096
5010,2122,0.03491,0.1121,0,270,270,270,0,0,1,-11.8401863096,11.8401863096
3660,4818,0.00444,0.02117,0,1461,1461,1461,0,0,1,-11.8401863096,11.8401863096
3660,4818,0.00444,0.02117,0,1461,1461,1461,0,0,1,-11.8401863096,11.8401863096
3660,5430,0.01605,0.05153,0,586,586,586,0,0,1,-11.8401863096,11.8401863096
3660,5430,0.01605,0.05153,0,586,586,586,0,0,1,-11.8401863096,11.8401863096
3660,4640,0.01407,0.0452,0,668,668,668,0,0,1,-11.8401863096,11.8401863096
4818,1329,0.01244,0.03996,0,755,755,755,0,0,1,-11.8401863096,11.8401863096
4818,1329,0.01244,0.03996,0,755,755,755,0,0,1,-11.8401863096,11.8401863096
1329,8100,0.01271,0.0606,0,511,511,511,0,0,1,-11.8401863096,11.8401863096
7009,7894,0.02928,0.09402,0,321,321,321,0,0,1,-11.8401863096,11.8401863096
7009,7894,0.02928,0.09402,0,321,321,321,0,0,1,-11.8401863096,11.8401863096
7009,5649,0.04909,0.15766,0,192,192,192,0,0,1,-11.8401863096,11.8401863096
5180,2584,0.04335,0.13922,0,217,217,217,0,0,1,-11.8401863096,11.8401863096
7894,4199,0.02695,0.12847,0,241,241,241,0,0,1,-11.8401863096,11.8401863096
7894,1612,0.02695,0.12847,0,241,241,241,0,0,1,-11.8401863096,11.8401863096
2584,4135,0.0122,0.09618,0,326,326,326,0,0,1,-11.8401863096,11.8401863096
2584,2346,0.0304,0.09763,0,309,309,309,0,0,1,-11.8401863096,11.8401863096
6326,7371,0.03536,0.11354,0,266,266,266,0,0,1,-11.8401863096,11.8401863096
6326,7013,0.00338,0.01085,0,2780,2780,2780,0,0,1,-11.8401863096,11.8401863096
6326,2346,0.02837,0.09112,0,331,331,331,0,0,1,-11.8401863096,11.8401863096
6326,497,0.0139,0.06626,0,467,467,467,0,0,1,-11.8401863096,11.8401863096
5998,7386,0.00325,0.01551,0,1994,1994,1994,0,0,1,-11.8401863096,11.8401863096
5998,5430,0.01376,0.06561,0,472,472,472,0,0,1,-11.8401863096,11.8401863096
5998,7977,0.00472,0.03718,0,843,843,843,0,0,1,-11.8401863096,11.8401863096
5538,860,0.00756,0.05962,0,526,526,526,0,0,1,-11.8401863096,11.8401863096
5538,860,0.00756,0.05962,0,526,526,526,0,0,1,-11.8401863096,11.8401863096
5538,1887,0.00631,0.02025,0,1490,1490,1490,0,0,1,-11.8401863096,11.8401863096
5538,263,0.01194,0.09414,0,333,333,333,0,0,1,-11.8401863096,11.8401863096
286,7386,0.0047,0.03703,0,847,847,847,0,0,1,-11.8401863096,11.8401863096
286,5430,0.0152,0.04882,0,618,618,618,0,0,1,-11.8401863096,11.8401863096
286,7977,0.00115,0.0091,0,3444,3444,3444,0,0,1,-11.8401863096,11.8401863096
5649,7371,0.0179,0.05749,0,525,525,525,0,0,1,-11.8401863096,11.8401863096
5649,1381,0.01211,0.03887,0,776,776,776,0,0,1,-11.8401863096,11.8401863096
5649,126,0.02517,0.08082,0,374,374,374,0,0,1,-11.8401863096,11.8401863096
7386,2122,0.00619,0.01989,0,1517,1517,1517,0,0,1,-11.8401863096,11.8401863096
5430,4640,0.01464,0.04701,0,642,642,642,0,0,1,-11.8401863096,11.8401863096
8391,5612,0.01757,0.05641,0,535,535,535,0,0,1,-11.8401863096,11.8401863096
8391,6136,0.01878,0.06123,0,494,494,494,0,0,1,-11.8401863096,11.8401863096
1357,3845,0.02674,0.08588,0,352,352,352,0,0,1,-11.8401863096,11.8401863096
4199,5349,0.04673,0.15006,0,201,201,201,0,0,1,-11.8401863096,11.8401863096
4199,1612,0.00271,0.01293,0,2391,2391,2391,0,0,1,-11.8401863096,11.8401863096
4135,6136,0.02424,0.07877,0,384,384,384,0,0,1,-11.8401863096,11.8401863096
8595,6498,0.00822,0.0648,0,484,484,484,0,0,1,-11.8401863096,11.8401863096
8595,1186,0.02871,0.09221,0,328,328,328,0,0,1,-11.8401863096,11.8401863096
6294,2762,0.00263,0.02071,0,1514,1514,1514,0,0,1,-11.8401863096,11.8401863096
6294,6751,0.02224,0.07142,0,423,423,423,0,0,1,-11.8401863096,11.8401863096
6294,5590,0.00261,0.02055,0,1525,1525,1525,0,0,1,-11.8401863096,11.8401863096
6294,1186,0.00845,0.02712,0,1112,1112,1112,0,0,1,-11.8401863096,11.8401863096
7716,8196,0.0114,0.0699,0,447,447,447,0,0,1,-11.8401863096,11.8401863096
2762,3693,0.01407,0.0452,0,668,668,668,0,0,1,-11.8401863096,11.8401863096
5612,860,0.00796,0.06276,0,500,500,500,0,0,1,-11.8401863096,11.8401863096
5612,8121,0.00563,0.01808,0,1669,1669,1669,0,0,1,-11.8401863096,11.8401863096
5612,5394,0.01126,0.03616,0,835,835,835,0,0,1,-11.8401863096,11.8401863096
5590,1186,0.00597,0.04707,0,666,666,666,0,0,1,-11.8401863096,11.8401863096
5590,8196,0.01393,0.10983,0,286,286,286,0,0,1,-11.8401863096,11.8401863096
5590,5394,0.03828,0.12294,0,246,246,246,0,0,1,-11.8401863096,11.8401863096
4469,7789,0.00117,0.01496,0,1940,2106,2106,0,0,1,-11.8401863096,11.8401863096
5098,5751,0.00076,0.00964,0,2009,3267,3267,0,0,1,-11.8401863096,11.8401863096
9114,5683,0.00085,0.01081,0,1767,2914,2914,0,0,1,-11.8401863096,11.8401863096
9114,7789,0.00093,0.0118,0,1767,2669,2669,0,0,1,-11.8401863096,11.8401863096
1559,6136,0.00697,0.05491,0,571,571,571,0,0,1,-11.8401863096,11.8401863096
1559,6136,0.00697,0.05491,0,571,571,571,0,0,1,-11.8401863096,11.8401863096
313,2122,0.00113,0.00362,0,8330,8330,8330,0,0,1,-11.8401863096,11.8401863096
2315,5394,0.00056,0.00181,0,16672,16672,16672,0,0,1,-11.8401863096,11.8401863096
7013,3032,0.00338,0.01085,0,2780,2780,2780,0,0,1,-11.8401863096,11.8401863096
407,8422,0.00122,0.01546,0,1940,2037,2037,0,0,1,-11.8401863096,11.8401863096
3302,2396,0.03378,0.10848,0,279,279,279,0,0,1,-11.8401863096,11.8401863096
3302,6812,0.0117,0.09226,0,340,340,340,0,0,1,-11.8401863096,11.8401863096
3302,2826,0.01891,0.14906,0,211,211,211,0,0,1,-11.8401863096,11.8401863096
3302,2826,0.01891,0.14906,0,211,211,211,0,0,1,-11.8401863096,11.8401863096
7986,3568,0.07702,0.24733,0,122,122,122,0,0,1,-11.8401863096,11.8401863096
7986,4370,0.01526,0.07272,0,426,426,426,0,0,1,-11.8401863096,11.8401863096
1805,4457,0.0308,0.0989,0,305,305,305,0,0,1,-11.8401863096,11.8401863096
1805,691,0.02787,0.0895,0,337,337,337,0,0,1,-11.8401863096,11.8401863096
1805,3260,0.00038,0.00298,0,10515,10515,10515,0,0,1,-11.8401863096,11.8401863096
1805,3260,0.00038,0.00298,0,10515,10515,10515,0,0,1,-11.8401863096,11.8401863096
2245,6812,0.02291,0.18059,0,174,174,174,0,0,1,-11.8401863096,11.8401863096
2245,2491,0.00593,0.02828,0,1094,1094,1094,0,0,1,-11.8401863096,11.8401863096
2245,541,0.00776,0.06119,0,513,513,513,0,0,1,-11.8401863096,11.8401863096
6030,251,0.04262,0.13687,0,221,221,221,0,0,1,-11.8401863096,11.8401863096
