bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
6030,2508,0.02065,0.09841,0,315,315,315,0,0,1,-11.8401863096,11.8401863096
6030,4870,0.05591,0.17953,0,168,168,168,0,0,1,-11.8401863096,11.8401863096
6030,735,0.01196,0.0943,0,333,333,333,0,0,1,-11.8401863096,11.8401863096
6030,735,0.01196,0.0943,0,333,333,333,0,0,1,-11.8401863096,11.8401863096
505,8085,0.00644,0.0307,0,1007,1007,1007,0,0,1,-11.8401863096,11.8401863096
505,8085,0.00644,0.0307,0,1007,1007,1007,0,0,1,-11.8401863096,11.8401863096
7527,723,0.00241,0.01898,0,1651,1651,1651,0,0,1,-11.8401863096,11.8401863096
7527,723,0.00241,0.01898,0,1651,1651,1651,0,0,1,-11.8401863096,11.8401863096
7527,723,0.00249,0.01961,0,1598,1598,1598,0,0,1,-11.8401863096,11.8401863096
7527,6281,0.01208,0.09524,0,330,330,330,0,0,1,-11.8401863096,11.8401863096
7527,3663,0.07229,0.23215,0,130,130,130,0,0,1,-11.8401863096,11.8401863096
723,982,0.0264,0.08479,0,356,356,356,0,0,1,-11.8401863096,11.8401863096
723,8085,0.00762,0.06009,0,522,522,522,0,0,1,-11.8401863096,11.8401863096
723,691,0.01057,0.08331,0,377,377,377,0,0,1,-11.8401863096,11.8401863096
723,613,0.0029,0.02291,0,1368,1368,1368,0,0,1,-11.8401863096,11.8401863096
723,613,0.0029,0.02291,0,1368,1368,1368,0,0,1,-11.8401863096,11.8401863096
4517,6927,0.01582,0.0508,0,594,594,594,0,0,1,-11.8401863096,11.8401863096
4517,6812,0.04887,0.15693,0,193,193,193,0,0,1,-11.8401863096,11.8401863096
2346,251,0.01668,0.07951,0,389,389,389,0,0,1,-11.8401863096,11.8401863096
2346,251,0.01668,0.07951,0,389,389,389,0,0,1,-11.8401863096,11.8401863096
2346,705,0.00749,0.02405,0,1254,1254,1254,0,0,1,-11.8401863096,11.8401863096
2346,497,0.00617,0.02941,0,1052,1052,1052,0,0,1,-11.8401863096,11.8401863096
2346,3032,0.02815,0.0904,0,334,334,334,0,0,1,-11.8401863096,11.8401863096
2346,728,0.02388,0.0804,0,377,377,377,0,0,1,-11.8401863096,11.8401863096
3568,6812,0.05461,0.17538,0,172,172,172,0,0,1,-11.8401863096,11.8401863096
3568,7950,0.02032,0.06527,0,463,463,463,0,0,1,-11.8401863096,11.8401863096
2396,7950,0.05236,0.16814,0,180,180,180,0,0,1,-11.8401863096,11.8401863096
982,8085,0.00555,0.04377,0,716,716,716,0,0,1,-11.8401863096,11.8401863096
982,2076,0.00788,0.02531,0,1192,1192,1192,0,0,1,-11.8401863096,11.8401863096
6281,1887,0.01003,0.07908,0,397,397,397,0,0,1,-11.8401863096,11.8401863096
251,4900,0.01194,0.09414,0,333,333,333,0,0,1,-11.8401863096,11.8401863096
705,2076,0.01982,0.06364,0,474,474,474,0,0,1,-11.8401863096,11.8401863096
705,5352,0.00169,0.00542,0,5564,5564,5564,0,0,1,-11.8401863096,11.8401863096
2508,2491,0.01393,0.10983,0,286,286,286,0,0,1,-11.8401863096,11.8401863096
1887,3663,0.01172,0.09241,0,340,340,340,0,0,1,-11.8401863096,11.8401863096
6001,2400,0.00441,0.02101,0,1472,1472,1472,0,0,1,-11.8401863096,11.8401863096
4870,6812,0.04014,0.12891,0,234,234,234,0,0,1,-11.8401863096,11.8401863096
5744,5260,0.00597,0.04707,0,666,666,666,0,0,1,-11.8401863096,11.8401863096
5744,5260,0.00597,0.04707,0,666,666,666,0,0,1,-11.8401863096,11.8401863096
5744,2278,0.01017,0.04848,0,638,638,638,0,0,1,-11.8401863096,11.8401863096
5744,2278,0.01017,0.04848,0,638,638,638,0,0,1,-11.8401863096,11.8401863096
5744,4900,0.00298,0.02354,0,1332,1332,1332,0,0,1,-11.8401863096,11.8401863096
5744,735,0.0002,0.00157,0,19959,19959,19959,0,0,1,-11.8401863096,11.8401863096
5744,735,0.0002,0.00157,0,19959,19959,19959,0,0,1,-11.8401863096,11.8401863096
6410,5240,0.01689,0.05424,0,557,557,557,0,0,1,-11.8401863096,11.8401863096
6410,828,4e-05,0.00041,0,76679,76679,76679,0,0,1,-11.8401863096,11.8401863096
6410,3199,0.01848,0.06679,0,456,456,456,0,0,1,-11.8401863096,11.8401863096
6410,3199,0.02061,0.06617,0,456,456,456,0,0,1,-11.8401863096,11.8401863096
8359,3663,0.01925,0.06183,0,488,488,488,0,0,1,-11.8401863096,11.8401863096
8359,5240,0.00617,0.04864,0,645,645,645,0,0,1,-11.8401863096,11.8401863096
3663,263,0.00847,0.0404,0,766,766,766,0,0,1,-11.8401863096,11.8401863096
6927,4457,0.01064,0.03417,0,883,883,883,0,0,1,-11.8401863096,11.8401863096
6927,3199,0.04286,0.14508,0,209,209,209,0,0,1,-11.8401863096,11.8401863096
168,2400,0.01729,0.08242,0,376,376,376,0,0,1,-11.8401863096,11.8401863096
168,2400,0.01729,0.08242,0,376,376,376,0,0,1,-11.8401863096,11.8401863096
168,728,0.01149,0.04063,0,749,749,749,0,0,1,-11.8401863096,11.8401863096
3827,4370,0.01328,0.13577,0,232,232,232,0,0,1,-11.8401863096,11.8401863096
3827,3199,0.02061,0.06617,0,456,456,456,0,0,1,-11.8401863096,11.8401863096
5240,3260,0.02567,0.2024,0,155,155,155,0,0,1,-11.8401863096,11.8401863096
8422,7642,0.00268,0.03408,0,925,925,925,0,0,1,-11.8401863096,11.8401863096
8422,5683,0.00052,0.00665,0,1940,4736,4736,0,0,1,-11.8401863096,11.8401863096
3260,541,0.0004,0.00314,0,307,9980,9980,0,0,1,-11.8401863096,11.8401863096
358,3032,0.01126,0.03616,0,835,835,835,0,0,1,-11.8401863096,11.8401863096
7642,4050,0.00209,0.0266,0,1184,1184,1184,0,0,1,-11.8401863096,11.8401863096
5683,5581,0.00105,0.0133,0,1801,2368,2368,0,0,1,-11.8401863096,11.8401863096
3292,1929,0.00189,0.02411,0,1307,1307,1307,0,0,1,-11.8401863096,11.8401863096
8110,7789,0,0.0002,0,1351,157937,157937,0,0,1,-11.8401863096,11.8401863096
4050,5581,0.00196,0.02494,0,1263,1263,1263,0,0,1,-11.8401863096,11.8401863096
5581,6746,0.00034,0.00432,0,1351,7290,7290,0,0,1,-11.8401863096,11.8401863096
5785,7668,0.00067,0.00682,0,4610,4610,4610,0,0,1,-11.8401863096,11.8401863096
7668,1230,0.00022,0.0024,0,13107,13107,13107,0,0,1,-11.8401863096,11.8401863096
7677,5415,0.00636,0.02043,0,1477,1477,1477,0,0,1,-11.8401863096,11.8401863096
6677,8254,6.3e-05,0.00019,0,157801,157801,157801,0,0,1,-11.8401863096,11.8401863096
5023,9089,0.00398,0.03138,0,999,999,999,0,0,1,-11.8401863096,11.8401863096
5023,9089,0.00398,0.03138,0,999,999,999,0,0,1,-11.8401863096,11.8401863096
3693,8460,0.00394,0.01266,0,2383,2383,2383,0,0,1,-11.8401863096,11.8401863096
8441,8121,0.00011,0.00036,0,83913,83913,83913,0,0,1,-11.8401863096,11.8401863096
6077,6929,0.00135,0.01379,0,1711,2280,2280,1.052632,0,1,-11.8401863096,11.8401863096
2935,4959,0.00097,0.01239,0,3879,3879,3879,1.052632,0,1,-11.8401863096,11.8401863096
436,4458,0.00084,0.01064,0,4516,4516,4516,1.052632,0,1,-11.8401863096,11.8401863096
6967,4635,0.00431,0.09324,0,339,339,339,1,0,1,-11.8401863096,11.8401863096
6967,4635,0.0044,0.091339,0,346,346,346,1,0,1,-11.8401863096,11.8401863096
1335,7131,0.006356,0.142878,0,221,221,221,1.026667,0,1,-11.8401863096,11.8401863096
2474,7141,0.00523,0.10214,0,309,309,309,1,0,1,-11.8401863096,11.8401863096
2474,7141,0.00532,0.099917,0,316,316,316,1,0,1,-11.8401863096,11.8401863096
2474,7141,0.00442,0.105388,0,300,300,300,1,0,1,-11.8401863096,11.8401863096
8258,5657,0.001002,0.059033,0,817,817,817,1.052632,0,1,-11.8401863096,11.8401863096
8258,5657,0.000812,0.056028,0,861,861,861,1.052632,0,1,-11.8401863096,11.8401863096
7313,7931,0.000921,0.058347,0,826,826,826,1.052632,0,1,-11.8401863096,11.8401863096
7931,4322,0.0016,0.07243,0,437,437,437,1,0,1,-11.8401863096,11.8401863096
7931,4322,0.00182,0.07098,0,445,445,445,1,0,1,-11.8401863096,11.8401863096
7931,4322,0.00185,0.06953,0,455,455,455,1,0,1,-11.8401863096,11.8401863096
273,8339,0.00349,0.07969,0,396,396,396,1,0,1,-11.8401863096,11.8401863096
273,8339,0.00355,0.07799,0,405,405,405,1,0,1,-11.8401863096,11.8401863096
1544,273,0.001101,0.048618,0,992,992,992,1.052632,0,1,-11.8401863096,11.8401863096
1544,273,0.000984,0.055107,0,875,875,875,1.052632,0,1,-11.8401863096,11.8401863096
6505,8826,0.00175,0.07752,0,408,408,408,1,0,1,-11.8401863096,11.8401863096
6505,8826,0.00171,0.07901,0,400,400,400,1,0,1,-11.8401863096,11.8401863096
5976,4329,0.00302,0.091446,0,346,346,346,1,0,1,-11.8401863096,11.8401863096
5976,4329,0.00295,0.084678,0,373,373,373,1,0,1,-11.8401863096,11.8401863096
5989,4625,0.0018,0.07815,0,405,405,405,1,0,1,-11.8401863096,11.8401863096
5989,4625,0.00185,0.07724,0,409,409,409,1,0,1,-11.8401863096,11.8401863096
5989,4625,0.00193,0.07007,0,451,451,451,1,0,1,-11.8401863096,11.8401863096
106,2546,0.00205,0.094653,0,510,510,510,1.052632,0,1,-11.8401863096,11.8401863096
5177,515,0.000454,0.031593,0,691,1000,1000,0.976831,0.055998,1,-11.8401863096,11.8401863096
5177,515,0.0004,0.035809,0,691,883,883,0.976831,0.055998,1,-11.8401863096,11.8401863096
2203,7638,0.000342,0.033341,0,724,948,948,0.905856,0,1,-11.8401863096,11.8401863096
1363,7638,0.000342,0.03398,0,724,930,930,0.905856,0,1,-11.8401863096,11.8401863096
4463,7638,0.000121,0.028823,0,705,1096,1096,0.953802,0.305147,1,-11.8401863096,11.8401863096
4463,3826,0.000121,0.014044,0,705,2250,2250,0,0,1,-11.8401863096,11.8401863096
6962,1829,0.000347,0.044669,0,691,708,708,1.098173,-0.129803,1,-11.8401863096,11.8401863096
6962,1829,0.000356,0.043761,0,691,722,722,1.098173,-0.129803,1,-11.8401863096,11.8401863096
4310,667,0,0.026535,0,1191,1191,1191,1,0.047371,1,-11.8401863096,11.8401863096
4310,1829,0,0.025962,0,1217,1217,1217,1,-0.047371,1,-11.8401863096,11.8401863096
8228,5594,0.000431,0.041394,0,724,764,764,0.950048,0.115349,1,-11.8401863096,11.8401863096
8228,5594,0.00038,0.043903,0,720,720,720,0.955131,0.103215,1,-11.8401863096,11.8401863096
3508,5847,0.0004,0.03651,0,691,866,866,0.976831,0.055998,1,-11.8401863096,11.8401863096
3508,5847,0.0004,0.037209,0,691,849,849,0.976831,0.055998,1,-11.8401863096,11.8401863096
4115,5847,0.000121,0.015661,0,838,2017,2017,0,0,1,-11.8401863096,11.8401863096
4115,3702,0.000121,0.014499,0,838,2179,2179,0,0,1,-11.8401863096,11.8401863096
345,298,0.000131,0.014799,0,800,2135,2135,0.998827,-0.048422,1,-11.8401863096,11.8401863096
345,6762,0.000141,0.013923,0,800,2269,2269,0,0,1,-11.8401863096,11.8401863096
3025,3887,0.000194,0.013059,0,1185,2419,2419,1.002506,0,1,-11.8401863096,11.8401863096
7992,265,0.000463,0.031001,0,757,1019,1019,0.956361,0,1,-11.8401863096,11.8401863096
7992,265,0.000472,0.030331,0,757,1042,1042,0.956361,0,1,-11.8401863096,11.8401863096
458,7393,0.000163,0.015501,0,1415,2038,2038,0.943535,0,1,-11.8401863096,11.8401863096
5718,4010,0.001987,0.071722,0,441,441,441,0.9625,0,1,-11.8401863096,11.8401863096
2512,6346,0.000756,0.051399,0,615,615,615,0.995296,0,1,-11.8401863096,11.8401863096
2512,6346,0.000746,0.05345,0,591,591,591,0.995296,0,1,-11.8401863096,11.8401863096
7262,9177,0.00069,0.04333,0,729,729,729,1.052632,0,1,-11.8401863096,11.8401863096
2738,7390,0.0022,0.065399,0,483,483,483,0.925,0,1,-11.8401863096,11.8401863096
2738,7390,0.002235,0.064019,0,494,494,494,0.925,0,1,-11.8401863096,11.8401863096
8612,5070,0.00168,0.07424,0,426,426,426,1,0,1,-11.8401863096,11.8401863096
963,3467,0.002036,0.070048,0,451,451,451,0.992391,0,1,-11.8401863096,11.8401863096
963,3467,0.001997,0.071368,0,443,443,443,0.992391,0,1,-11.8401863096,11.8401863096
3622,963,0.00035,0.032859,0,962,962,962,1.052632,0,1,-11.8401863096,11.8401863096
3622,963,0.0004,0.0322,0,981,981,981,1.052632,0,1,-11.8401863096,11.8401863096
2613,3801,0.00205,0.06915,0,457,457,457,1,0,1,-11.8401863096,11.8401863096
2613,3801,0.00082,0.07342,0,431,431,431,1,0,1,-11.8401863096,11.8401863096
353,8577,0.002658,0.07732,0,409,409,409,0.992391,0,1,-11.8401863096,11.8401863096
353,8577,0.002712,0.075649,0,418,418,418,0.992391,0,1,-11.8401863096,11.8401863096
4022,3856,0.00065,0.04604,0,687,687,687,1.052632,0,1,-11.8401863096,11.8401863096
7105,2625,0.00062,0.03629,0,871,871,871,1.052632,0,1,-11.8401863096,11.8401863096
7105,8172,0.00019,0.03263,0,969,969,969,1.052632,0,1,-11.8401863096,11.8401863096
2682,974,0.001797,0.07284,0,434,434,434,0.992248,0,1,-11.8401863096,11.8401863096
3236,8398,0.002712,0.072578,0,435,435,435,0.966477,0,1,-11.8401863096,11.8401863096
7285,353,0.00047,0.0307,0,1570,1570,1570,1.052632,0,1,-11.8401863096,11.8401863096
7695,3936,0.002601,0.071481,0,442,442,442,0.975,0,1,-11.8401863096,11.8401863096
7695,3936,0.002653,0.06993,0,452,452,452,0.975,0,1,-11.8401863096,11.8401863096
5625,7695,0.00037,0.034169,0,925,925,925,1.052632,0,1,-11.8401863096,11.8401863096
5625,7695,0.00037,0.034831,0,907,907,907,1.052632,0,1,-11.8401863096,11.8401863096
6688,3790,0.0004,0.03524,0,1368,1368,1368,1.052632,0,1,-11.8401863096,11.8401863096
6688,5196,0.00069,0.04525,0,1066,1066,1066,1.052632,0,1,-11.8401863096,11.8401863096
8894,7768,0.00069,0.04231,0,747,747,747,1.052632,0,1,-11.8401863096,11.8401863096
3098,7531,0.00119,0.073146,0,432,432,432,0.9625,0,1,-11.8401863096,11.8401863096
3098,7531,0.002764,0.071607,0,441,441,441,0.9625,0,1,-11.8401863096,11.8401863096
9024,6542,0.000742,0.067219,0,470,470,470,0.994359,0,1,-11.8401863096,11.8401863096
9024,6542,0.000793,0.06388,0,495,495,495,0.998418,0,1,-11.8401863096,11.8401863096
6069,9192,0.000609,0.046809,0,675,675,675,0.933053,0,1,-11.8401863096,11.8401863096
6069,1968,0.00059,0.04521,0,691,699,699,0.91223,0,1,-11.8401863096,11.8401863096
7829,1968,0.519194,5.108058,0,7,7,7,1,0,1,-11.8401863096,11.8401863096
8574,2299,0.000559,0.039982,0,790,790,790,0.919523,0,1,-11.8401863096,11.8401863096
8574,5587,0.000537,0.045312,0,698,698,698,0.948262,0,1,-11.8401863096,11.8401863096
4929,1815,0.000889,0.061549,0,514,514,514,0.996867,0,1,-11.8401863096,11.8401863096
1815,792,1.467822,7.764888,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
6704,4586,0.000586,0.049031,0,645,645,645,0.923407,0,1,-11.8401863096,11.8401863096
2441,3506,0.000417,0.047801,0,658,661,661,0.952413,0,1,-11.8401863096,11.8401863096
1367,6826,0.000755,0.05143,0,615,615,615,0.924009,0,1,-11.8401863096,11.8401863096
1676,228,0.000733,0.052399,0,603,603,603,0.934986,0,1,-11.8401863096,11.8401863096
7829,6826,0.00078,0.064311,0,492,492,492,1,0,1,-11.8401863096,11.8401863096
659,3279,0.00089,0.048632,0,650,650,650,0.987002,0,1,-11.8401863096,11.8401863096
5210,792,0.00855,0.08972,0,351,351,351,1,0,1,-11.8401863096,11.8401863096
1445,792,0.00223,0.04836,0,653,653,653,1,0,1,-11.8401863096,11.8401863096
7180,2168,0.000581,0.043111,0,658,733,733,0.924038,0,1,-11.8401863096,11.8401863096
6833,8964,0.000579,0.043272,0,691,730,730,0.901005,0,1,-11.8401863096,11.8401863096
3659,3242,0.000586,0.049031,0,645,645,645,0.923407,0,1,-11.8401863096,11.8401863096
8181,4427,0.000559,0.049192,0,643,643,643,0.924009,0,1,-11.8401863096,11.8401863096
9025,7563,0.000573,0.051129,0,618,618,618,0.934986,0,1,-11.8401863096,11.8401863096
2267,5210,0.000417,0.039229,0,724,806,806,0.967059,0,1,-11.8401863096,11.8401863096
5210,7279,0.230542,1.197733,0,26,26,26,1,0,1,-11.8401863096,11.8401863096
5210,8335,0.02284,0.2644,0,120,120,120,1,0,1,-11.8401863096,11.8401863096
5210,2449,0.08537,0.736798,0,43,43,43,1,0,1,-11.8401863096,11.8401863096
5210,4665,1.402768,3.640289,0,9,9,9,1,0,1,-11.8401863096,11.8401863096
5210,4495,1.050227,4.450207,0,7,7,7,1,0,1,-11.8401863096,11.8401863096
8179,7279,0.000716,0.04371,0,723,723,723,0.934986,0,1,-11.8401863096,11.8401863096
1445,7279,0.518622,2.317689,0,14,14,14,1,0,1,-11.8401863096,11.8401863096
5509,8335,0.00059,0.045662,0,692,692,692,0.955958,0,1,-11.8401863096,11.8401863096
5509,1531,0.000603,0.050959,0,620,620,620,0.968125,0,1,-11.8401863096,11.8401863096
1445,8335,0.047769,0.554178,0,57,57,57,1,0,1,-11.8401863096,11.8401863096
7762,5155,0.000591,0.045153,0,700,700,700,0.918868,0,1,-11.8401863096,11.8401863096
7762,271,0.0006,0.047778,0,662,662,662,0.948976,0,1,-11.8401863096,11.8401863096
7829,5776,0.02436,0.270151,0,117,117,117,1,0,1,-11.8401863096,11.8401863096
8329,1445,0.000802,0.05727,0,552,552,552,0.967021,0,1,-11.8401863096,11.8401863096
8329,1445,0.000823,0.056059,0,564,564,564,0.967021,0,1,-11.8401863096,11.8401863096
1445,2449,0.188099,1.291901,0,25,25,25,1,0,1,-11.8401863096,11.8401863096
1445,4665,2.466323,7.26343,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
2268,2908,0.000523,0.050352,0,628,628,628,0.934622,0,1,-11.8401863096,11.8401863096
8847,5776,0.000682,0.049638,0,637,637,637,0.913034,0,1,-11.8401863096,11.8401863096
8847,8103,0.00099,0.04736,0,667,667,667,1.012146,0,1,-11.8401863096,11.8401863096
317,2449,0.000616,0.048759,0,648,648,648,0.933053,0,1,-11.8401863096,11.8401863096
7637,8581,9e-05,0.015499,0,1678,2038,2038,1,-0.428189,1,-11.8401863096,11.8401863096
5848,7526,9e-05,0.00963,0,1678,3280,3280,1,0.178581,1,-11.8401863096,11.8401863096
89,4495,0.000664,0.045609,0,693,693,693,0.924009,0,1,-11.8401863096,11.8401863096
2520,4665,0.000649,0.044862,0,691,705,705,0.933053,0,1,-11.8401863096,11.8401863096
5996,8420,0.00067,0.04326,0,724,731,731,0.923407,0,1,-11.8401863096,11.8401863096
2154,5996,9e-05,0.009901,0,1678,3191,3191,1,-0.153178,1,-11.8401863096,11.8401863096
6999,4008,0.000246,0.02678,0,1382,1800,1800,1.015668,-0.130098,1,-11.8401863096,11.8401863096
4008,5521,0.00131,0.07578,0,417,417,417,1.045454,0,1,-11.8401863096,11.8401863096
4008,5521,0.00128,0.07077,0,447,447,447,1.045454,0,1,-11.8401863096,11.8401863096
3173,8768,0.00131,0.062651,0,505,505,505,1,0,1,-11.8401863096,11.8401863096
3173,8768,0.00133,0.0577,0,548,548,548,1,0,1,-11.8401863096,11.8401863096
5055,1450,0.001495,0.059475,0,531,531,531,0.974576,0,1,-11.8401863096,11.8401863096
5055,9237,0.001453,0.061392,0,515,515,515,0.974576,0,1,-11.8401863096,11.8401863096
6568,5424,0.001475,0.074554,0,647,647,647,0.981267,0,1,-11.8401863096,11.8401863096
6568,5424,0.001309,0.084508,0,571,571,571,0.981267,0,1,-11.8401863096,11.8401863096
888,4877,0.00119,0.084099,0,376,376,376,1,0,1,-11.8401863096,11.8401863096
4388,1073,0.00117,0.064859,0,487,487,487,1,0,1,-11.8401863096,11.8401863096
4388,1073,0.00114,0.066091,0,478,478,478,1,0,1,-11.8401863096,11.8401863096
7572,5954,0.001225,0.083401,0,379,379,379,0.973021,0,1,-11.8401863096,11.8401863096
7572,5954,0.001394,0.082574,0,383,383,383,0.973021,0,1,-11.8401863096,11.8401863096
3440,4599,0.001415,0.080475,0,393,393,393,0.973021,0,1,-11.8401863096,11.8401863096
3440,4599,0.001447,0.078793,0,401,401,401,0.973021,0,1,-11.8401863096,11.8401863096
9010,8830,0.001444,0.074683,0,423,423,423,0.981267,0,1,-11.8401863096,11.8401863096
9010,8830,0.001475,0.073051,0,433,433,433,0.981267,0,1,-11.8401863096,11.8401863096
921,4570,0.001316,0.070415,0,449,449,449,0.974576,0,1,-11.8401863096,11.8401863096
7790,3437,0.00128,0.065919,0,480,480,480,1,0,1,-11.8401863096,11.8401863096
8885,480,0.001056,0.075919,0,635,635,635,1.052632,0,1,-11.8401863096,11.8401863096
1263,480,0.001451,0.078431,0,403,403,403,0.905512,0,1,-11.8401863096,11.8401863096
1263,480,0.001415,0.075297,0,420,420,420,0.905512,0,1,-11.8401863096,11.8401863096
2677,1682,0.001411,0.061844,0,511,511,511,0.974576,0,1,-11.8401863096,11.8401863096
2677,1682,0.001432,0.058938,0,536,536,536,0.974576,0,1,-11.8401863096,11.8401863096
2386,2068,0.00229,0.085231,0,371,371,371,0.979339,0,1,-11.8401863096,11.8401863096
5160,572,0.001474,0.06058,0,522,522,522,0.974576,0,1,-11.8401863096,11.8401863096
1438,1324,0.00125,0.064651,0,489,489,489,1,0,1,-11.8401863096,11.8401863096
1438,1324,0.00123,0.065919,0,480,480,480,1,0,1,-11.8401863096,11.8401863096
1438,1324,0.0012,0.06718,0,471,471,471,1,0,1,-11.8401863096,11.8401863096
2419,7336,0.001221,0.069631,0,454,454,454,0.982906,0,1,-11.8401863096,11.8401863096
2419,7336,0.00119,0.065604,0,482,482,482,0.982906,0,1,-11.8401863096,11.8401863096
1668,9145,0.001039,0.045925,0,688,688,688,0.981267,0,1,-11.8401863096,11.8401863096
3885,9144,0.000406,0.019067,0,1316,2528,2528,0.79272,0.154768,1,-11.8401863096,11.8401863096
9144,1873,0.001563,0.060356,0,731,731,731,0.982906,0,1,-11.8401863096,11.8401863096
9144,1873,0.001459,0.059041,0,748,748,748,0.982906,0,1,-11.8401863096,11.8401863096
6046,1098,0.001531,0.068989,0,640,640,640,0.942623,0,1,-11.8401863096,11.8401863096
8322,6434,0.000318,0.014328,0,954,3363,3363,1.002506,0,1,-11.8401863096,11.8401863096
2041,6006,0.000246,0.02678,0,954,1180,1180,1.015668,-0.130098,1,-11.8401863096,11.8401863096
6006,3669,0.00121,0.066091,0,478,478,478,1,0,1,-11.8401863096,11.8401863096
6006,3669,0.00118,0.062289,0,508,508,508,1,0,1,-11.8401863096,11.8401863096
8551,6258,0.001646,0.071174,0,444,444,444,0.905512,0,1,-11.8401863096,11.8401863096
8551,6258,0.00229,0.087099,0,363,363,363,1.045454,0,1,-11.8401863096,11.8401863096
1922,1084,0.001421,0.061107,0,517,517,517,0.974576,0,1,-11.8401863096,11.8401863096
9194,3141,0.001573,0.080941,0,391,391,391,0.956938,0,1,-11.8401863096,11.8401863096
9194,3141,0.001594,0.078385,0,403,403,403,0.956938,0,1,-11.8401863096,11.8401863096
5497,8408,0.001369,0.06454,0,490,490,490,0.974576,0,1,-11.8401863096,11.8401863096
5497,8408,0.001348,0.065203,0,485,485,485,0.974576,0,1,-11.8401863096,11.8401863096
1143,5082,0.001295,0.071353,0,443,443,443,0.974576,0,1,-11.8401863096,11.8401863096
1143,5082,0.001295,0.070826,0,446,446,446,0.974576,0,1,-11.8401863096,11.8401863096
1506,4304,0.001441,0.084934,0,372,372,372,0.956938,0,1,-11.8401863096,11.8401863096
1506,4304,0.001463,0.083626,0,378,378,378,0.956938,0,1,-11.8401863096,11.8401863096
3981,36,0.000448,0.016447,0,724,1920,1920,1.002506,0,1,-11.8401863096,11.8401863096
3981,1641,0.001134,0.053193,0,594,594,594,0.998185,0,1,-11.8401863096,11.8401863096
36,1641,0.00136,0.057539,0,549,549,549,1,0,1,-11.8401863096,11.8401863096
2110,4184,0.001432,0.06454,0,490,490,490,0.974576,0,1,-11.8401863096,11.8401863096
665,4028,0.00195,0.114628,0,276,276,276,0.979339,0,1,-11.8401863096,11.8401863096
1820,7456,0.001295,0.067067,0,471,471,471,0.974576,0,1,-11.8401863096,11.8401863096
4788,8978,0.001242,0.074563,0,424,424,424,0.974576,0,1,-11.8401863096,11.8401863096
6158,4518,0.00126,0.060099,0,802,802,802,1,0,1,-11.8401863096,11.8401863096
6158,4518,0.00135,0.06051,0,797,797,797,1,0,1,-11.8401863096,11.8401863096
7455,3505,0.00036,0.042469,0,691,1135,1135,1.052174,0,1,-11.8401863096,11.8401863096
1199,5962,0.001278,0.05335,0,592,592,592,0.973021,0,1,-11.8401863096,11.8401863096
6775,5438,0.000503,0.028047,0,1127,1127,1127,0.977126,0.026068,1,-11.8401863096,11.8401863096
6775,5438,0.000503,0.039314,0,804,804,804,0.977126,-0.112848,1,-11.8401863096,11.8401863096
3433,4540,0.000333,0.021103,0,691,1497,1497,0.99559,0,1,-11.8401863096,11.8401863096
8905,4631,0.00044,0.031706,0,997,997,997,0.977126,0.026068,1,-11.8401863096,11.8401863096
3494,5807,0.000164,0.013858,0,1185,2280,2280,1.019598,0,1,-11.8401863096,11.8401863096
4938,2987,0.000353,0.025975,0,921,1216,1216,0.937567,0,1,-11.8401863096,11.8401863096
1557,3569,0.000159,0.016667,0,1185,1896,1896,0.937567,0,1,-11.8401863096,11.8401863096
3277,2487,0.000273,0.017971,0,987,1758,1758,0.956938,0.066854,1,-11.8401863096,11.8401863096
1369,6520,0.000289,0.02558,0,691,1235,1235,1.030079,-0.153295,1,-11.8401863096,11.8401863096
5778,6433,0.00142,0.02765,0,476,1141,1141,1,0,1,-11.8401863096,11.8401863096
5778,6433,0.00145,0.02707,0,476,1166,1166,1,0,1,-11.8401863096,11.8401863096
1679,381,0.000469,0.030842,0,1025,1025,1025,1.097063,0,1,-11.8401863096,11.8401863096
1615,381,0.00435,0.076291,0,414,414,414,1,0.432244,1,-11.8401863096,11.8401863096
4201,7219,0.000352,0.020852,0,691,1515,1515,1.011235,0,1,-11.8401863096,11.8401863096
4079,153,0.0003,0.01099,0,2874,2874,2874,1,0,1,-11.8401863096,11.8401863096
4079,153,0.00029,0.0112,0,2820,2820,2820,1,0,1,-11.8401863096,11.8401863096
4830,4176,0.000375,0.018768,0,691,1683,1683,1.011235,0,1,-11.8401863096,11.8401863096
6666,2191,0.000537,0.028553,0,691,1107,1107,1.013158,0,1,-11.8401863096,11.8401863096
6666,2191,0.000537,0.028002,0,691,1128,1128,1.013158,0,1,-11.8401863096,11.8401863096
1653,3973,0.000622,0.033296,0,949,949,949,0.956938,0,1,-11.8401863096,11.8401863096
1653,3973,0.000622,0.034627,0,913,913,913,0.956938,0.076921,1,-11.8401863096,11.8401863096
2716,382,0.00072,0.026242,0,1204,1204,1204,0.957131,0,1,-11.8401863096,11.8401863096
2716,382,0.000644,0.029735,0,1063,1063,1063,0.957131,0,1,-11.8401863096,11.8401863096
6375,4762,0.00314,0.168628,0,188,188,188,1,0,1,-11.8401863096,11.8401863096
6375,4762,0.00307,0.171877,0,184,184,184,1,0,1,-11.8401863096,11.8401863096
611,5905,0.000188,0.016506,0,954,1914,1914,0.979483,0,1,-11.8401863096,11.8401863096
2153,6014,0.000259,0.027074,0,1167,1167,1167,1.002506,0,1,-11.8401863096,11.8401863096
3290,291,0.000437,0.02611,0,1210,1210,1210,1.047869,0,1,-11.8401863096,11.8401863096
5343,3340,0.000446,0.025573,0,1235,1235,1235,1.047869,0,1,-11.8401863096,11.8401863096
1884,2588,0.00032,0.02243,0,1409,1409,1409,1.034211,0,1,-11.8401863096,11.8401863096
6848,6234,6.091942,8.676029,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
5523,6234,6.444008,8.676035,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
2891,6234,23.9876,40.776864,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
4737,6234,35.24587,57.202482,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
63,6234,45.97521,69.597102,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
7082,6234,0.081469,0.775971,0,41,41,41,1,0,1,-11.8401863096,11.8401863096
8336,6234,32.03719,50.568181,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
1268,6234,0.628884,2.485744,0,13,13,13,1,0,1,-11.8401863096,11.8401863096
6848,7410,12.31426,19.110329,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
5523,7410,13.03616,19.128307,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
7082,7410,0.197581,1.393719,0,23,23,23,1,0,1,-11.8401863096,11.8401863096
1268,7410,1.415165,4.81467,0,7,7,7,1,0,1,-11.8401863096,11.8401863096
5401,2743,0.13108,0.821607,0,38,38,38,1,0,1,-11.8401863096,11.8401863096
6284,2743,0.129079,0.839681,0,38,38,38,1,0,1,-11.8401863096,11.8401863096
6272,2631,0.069591,0.599051,0,53,53,53,1,0,1,-11.8401863096,11.8401863096
6272,1144,0.04983,0.471267,0,67,67,67,1,0,1,-11.8401863096,11.8401863096
6272,3332,0.00502,0.310928,0,102,102,102,1,0,1,-11.8401863096,11.8401863096
92,7786,5.68843,10.297518,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
4737,7786,48.32851,56.749998,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
9211,7786,23.27066,28.824377,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
2724,7786,50.96074,55.43596,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
92,6212,5.967355,9.180988,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
4737,6212,44.27686,58.522723,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
9211,6212,20.49132,30.954553,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
2724,6212,43.12397,61.993787,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
8851,4012,-0.04093,0.365413,0,86,86,86,1,0,1,-11.8401863096,11.8401863096
8851,1029,0.140533,1.138574,0,28,28,28,1,0,1,-11.8401863096,11.8401863096
8851,3431,0.151053,1.206163,0,26,26,26,1,0,1,-11.8401863096,11.8401863096
8851,4033,3.496607,8.23892,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
8851,1238,3.21482,7.345567,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
8851,438,0.136738,1.1482,0,28,28,28,1,0,1,-11.8401863096,11.8401863096
8851,1907,0.138539,1.094044,0,29,29,29,1,0,1,-11.8401863096,11.8401863096
8851,3330,0.077251,0.917036,0,35,35,35,1,0,1,-11.8401863096,11.8401863096
8851,1587,0.954778,3.73151,0,9,9,9,1,0,1,-11.8401863096,11.8401863096
8851,8938,0.745845,4.144945,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
8851,1177,0.723892,4.195776,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
8553,4012,0.47093,3.07252,0,11,11,11,1,0,1,-11.8401863096,11.8401863096
192,4012,0.45124,2.967768,0,11,11,11,1,0,1,-11.8401863096,11.8401863096
3349,4012,0.460083,2.907231,0,11,11,11,1,0,1,-11.8401863096,11.8401863096
5495,4012,2.286777,7.419422,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
6894,4012,3.438636,9.067975,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
9100,4012,0.885578,3.747314,0,9,9,9,1,0,1,-11.8401863096,11.8401863096
5717,4012,0.788967,4.246901,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
6222,4012,1.804731,7.772521,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
7035,6171,0.000716,0.032505,0,972,972,972,0.963948,0,1,-11.8401863096,11.8401863096
7035,6171,0.00056,0.04105,0,770,770,770,0.965484,0,1,-11.8401863096,11.8401863096
7035,6171,0.00057,0.040211,0,786,786,786,0.965484,0,1,-11.8401863096,11.8401863096
7502,6171,10.24442,15.278311,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
4101,6171,10.4376,14.953303,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
2511,6171,31.55372,31.927684,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
1522,6171,0.02494,0.501983,0,63,63,63,1,0,1,-11.8401863096,11.8401863096
4866,6171,2.458264,5.693595,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
6724,6171,21.7686,29.266527,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
8429,6171,0.260765,1.554236,0,21,21,21,1,0,1,-11.8401863096,11.8401863096
7816,6171,0.41095,2.453926,0,13,13,13,1,0,1,-11.8401863096,11.8401863096
5428,6171,1.358636,3.804546,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
8762,8498,0.00445,0.11669,0,271,271,271,1,0,1,-11.8401863096,11.8401863096
2306,182,0.02812,0.471488,0,67,67,67,1,0,1,-11.8401863096,11.8401863096
1667,182,0.109781,0.670062,0,47,47,47,1,0,1,-11.8401863096,11.8401863096
3514,182,0.11731,0.676136,0,47,47,47,1,0,1,-11.8401863096,11.8401863096
7102,7711,0.000443,0.034282,0,724,922,922,0.957287,0,1,-11.8401863096,11.8401863096
4645,7711,0.000407,0.0336,0,724,941,941,0.957287,0,1,-11.8401863096,11.8401863096
92,7711,0.05005,0.961922,0,33,33,33,1,0,1,-11.8401863096,11.8401863096
6848,7711,20.2438,55.378103,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
5523,7711,20.42293,51.698341,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
2891,7711,7.97376,20.509093,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
4737,7711,1.402252,5.36219,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
63,7711,4.842562,10.371072,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
9211,7711,0.593884,2.602686,0,12,12,12,1,0,1,-11.8401863096,11.8401863096
8336,7711,9.390701,21.464872,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
2724,7711,1.334504,5.801447,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
8553,1029,1.754986,5.357133,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
8553,3431,1.766898,5.923268,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
8553,4033,1.832964,7.959834,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
8553,1238,1.611565,6.707825,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
8553,438,-0.019578,0.602618,0,53,53,53,1,0,1,-11.8401863096,11.8401863096
8553,1907,-0.018109,0.575138,0,55,55,55,1,0,1,-11.8401863096,11.8401863096
8553,3330,2.305263,5.580056,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
8553,1587,0.324709,1.981648,0,16,16,16,1,0,1,-11.8401863096,11.8401863096
8553,8938,11.49377,18.997923,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
8553,1177,10.16551,21.393357,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
8553,3860,0.00083,0.06663,0,475,475,475,1.054155,0,1,-11.8401863096,11.8401863096
6584,5323,0.220599,1.426839,0,22,22,22,1,0,1,-11.8401863096,11.8401863096
9037,5323,0.215413,1.319979,0,24,24,24,1,0,1,-11.8401863096,11.8401863096
6497,5323,0.07932,0.491198,0,64,64,64,1,0,1,-11.8401863096,11.8401863096
4766,5323,0.05112,0.388202,0,81,81,81,1,0,1,-11.8401863096,11.8401863096
4296,5323,7.957025,11.110533,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
5611,5323,8.10723,10.874171,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
4647,5323,0.19505,0.651797,0,47,47,47,1,0,1,-11.8401863096,11.8401863096
7483,5323,0.273698,1.122666,0,28,28,28,1,0,1,-11.8401863096,11.8401863096
6584,6715,-0.016694,0.279194,0,113,113,113,1,0,1,-11.8401863096,11.8401863096
6584,6715,0.00066,0.04694,0,673,673,673,1.101233,0,1,-11.8401863096,11.8401863096
6584,5301,0.262431,2.115858,0,15,15,15,1,0,1,-11.8401863096,11.8401863096
6584,2237,0.251911,2.002563,0,16,16,16,1,0,1,-11.8401863096,11.8401863096
6584,4350,0.086669,0.634127,0,50,50,50,1,0,1,-11.8401863096,11.8401863096
9037,6715,-0.018471,0.253657,0,125,125,125,1,0,1,-11.8401863096,11.8401863096
9037,6715,0.000298,0.012803,0,1547,2467,2467,1.110134,0,1,-11.8401863096,11.8401863096
9037,5301,0.307389,1.800831,0,18,18,18,1,0,1,-11.8401863096,11.8401863096
9037,2237,0.307181,1.800693,0,18,18,18,1,0,1,-11.8401863096,11.8401863096
9037,4350,0.083082,0.659398,0,48,48,48,1,0,1,-11.8401863096,11.8401863096
6497,6715,2.852479,6.564462,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
4766,6715,0.610723,2.391322,0,13,13,13,1,0,1,-11.8401863096,11.8401863096
4296,6715,0.796095,2.828719,0,11,11,11,1,0,1,-11.8401863096,11.8401863096
5611,6715,0.778781,2.619215,0,12,12,12,1,0,1,-11.8401863096,11.8401863096
4647,6715,5.253512,8.690912,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
7483,6715,0.14057,0.924359,0,34,34,34,1,0,1,-11.8401863096,11.8401863096
424,5439,0.00012,0.008723,0,3621,3621,3621,1,-0.157232,1,-11.8401863096,11.8401863096
6497,2222,0.00012,0.008273,0,3818,3818,3818,1,0.13111,1,-11.8401863096,11.8401863096
6497,5301,34.83864,37.361504,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
6497,2237,31.4626,43.434901,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
6497,4350,9.837258,14.382266,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
2016,8929,0.124359,1.222541,0,26,26,26,1,0,1,-11.8401863096,11.8401863096
8517,8929,0.121719,1.24562,0,26,26,26,1,0,1,-11.8401863096,11.8401863096
2016,7457,0.11651,1.13624,0,28,28,28,1,0,1,-11.8401863096,11.8401863096
8517,7457,0.13205,1.113513,0,29,29,29,1,0,1,-11.8401863096,11.8401863096
4334,818,0.000447,0.03387,0,933,933,933,0.988622,0,1,-11.8401863096,11.8401863096
4334,2743,0.188878,0.872161,0,36,36,36,1,0,1,-11.8401863096,11.8401863096
4334,7299,0.000399,0.010683,0,790,2955,2955,1.031067,0,1,-11.8401863096,11.8401863096
8421,2608,0.01902,0.177292,0,178,178,178,1,0,1,-11.8401863096,11.8401863096
8421,9077,0.079771,0.509993,0,62,62,62,1,0,1,-11.8401863096,11.8401863096
8421,7321,0.00919,0.137159,0,230,230,230,1,0,1,-11.8401863096,11.8401863096
92,6451,10.8518,37.942518,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
92,5680,20.41343,54.805408,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
92,2895,20.30263,51.706374,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
92,8022,0.787812,4.341828,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
92,260,0.590422,4.326316,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
92,242,0.712119,2.758379,0,12,12,12,1,0,1,-11.8401863096,11.8401863096
92,1067,0.891274,4.745083,0,7,7,7,1,0,1,-11.8401863096,11.8401863096
92,3533,27.32618,53.325484,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
92,4789,0.072382,1.414889,0,23,23,23,1,0,1,-11.8401863096,11.8401863096
92,7592,0.070083,1.331163,0,24,24,24,1,0,1,-11.8401863096,11.8401863096
92,6421,0.02163,0.743629,0,43,43,43,1,0,1,-11.8401863096,11.8401863096
92,1581,3.623961,20.259002,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
92,1085,0.851039,4.324031,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
92,3913,1.040443,4.789612,0,7,7,7,1,0,1,-11.8401863096,11.8401863096
4766,5301,8.633058,14.86384,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
4296,5301,0.05238,0.529835,0,60,60,60,1,0,1,-11.8401863096,11.8401863096
5611,5301,0.05337,0.518554,0,61,61,61,1,0,1,-11.8401863096,11.8401863096
4647,5301,56.80165,51.109504,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
7483,5301,2.452686,6.967768,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
4766,2237,8.052273,16.496276,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
4296,2237,0.04414,0.60938,0,52,52,52,1,0,1,-11.8401863096,11.8401863096
5611,2237,0.0432,0.620868,0,51,51,51,1,0,1,-11.8401863096,11.8401863096
4647,2237,47.16736,58.301648,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
7483,2237,2.566529,6.851652,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
6848,6451,21.60319,36.731304,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
6848,5680,38.25416,49.701504,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
6848,2895,39.65235,49.572723,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
6848,8022,13.37881,27.533241,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
6848,260,11.70014,34.83726,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
6848,242,0.03578,2.06572,0,16,16,16,1,0,1,-11.8401863096,11.8401863096
6848,6718,44.92382,57.412053,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
6848,4702,5.792867,13.966068,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
6848,7500,5.68705,12.979224,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
6848,1067,23.49307,56.524238,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
6848,3533,0.817382,3.615513,0,9,9,9,1,0,1,-11.8401863096,11.8401863096
6848,4789,1.090651,5.780887,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
6848,7592,1.04626,5.209279,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
6848,5440,0.644758,1.803532,0,17,17,17,1,0,1,-11.8401863096,11.8401863096
6848,2605,0.580852,2.069945,0,15,15,15,1,0,1,-11.8401863096,11.8401863096
6848,6421,15.32341,41.617723,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
6848,1971,37.75623,69.158594,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
6848,1581,4.031925,12.920362,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
5523,6451,19.41759,39.081025,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
5523,5680,38.13227,52.87396,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
5523,2895,39.55609,52.783939,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
5523,8022,13.35596,29.188359,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
5523,260,13.38227,31.89335,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
5523,242,0.06002,1.808379,0,18,18,18,1,0,1,-11.8401863096,11.8401863096
5523,6718,48.46122,56.359411,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
5523,4702,6.294598,13.758307,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
5523,7500,6.185319,14.074795,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
5523,1067,21.89474,63.064402,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
5523,3533,0.750554,3.860318,0,9,9,9,1,0,1,-11.8401863096,11.8401863096
5523,4789,1.114889,6.088781,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
5523,7592,1.069114,5.491413,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
5523,5440,0.653109,1.929778,0,16,16,16,1,0,1,-11.8401863096,11.8401863096
5523,2605,0.672888,1.912604,0,16,16,16,1,0,1,-11.8401863096,11.8401863096
5523,6421,18.13504,36.319253,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
5523,1971,40.86842,68.019379,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
5523,1581,4.398892,12.729917,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
5941,2743,0.0384,0.48786,0,65,65,65,1,0,1,-11.8401863096,11.8401863096
192,1029,0.17575,1.589628,0,20,20,20,1,0,1,-11.8401863096,11.8401863096
192,3431,0.16178,1.59079,0,20,20,20,1,0,1,-11.8401863096,11.8401863096
192,4033,22.34695,35.318561,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
192,1238,20.61288,31.520779,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
192,438,1.071953,3.96018,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
192,1907,1.073546,3.773961,0,9,9,9,1,0,1,-11.8401863096,11.8401863096
192,3330,1.477701,3.981233,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
192,1587,5.635665,13.348342,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
192,8938,13.41828,27.828945,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
192,1177,13.04432,28.183522,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
3349,1029,0.17575,1.589628,0,20,20,20,1,0,1,-11.8401863096,11.8401863096
3349,3431,0.161789,1.590785,0,20,20,20,1,0,1,-11.8401863096,11.8401863096
3349,4033,22.34695,35.318561,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
3349,1238,20.61288,31.520779,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
3349,438,1.071953,3.96018,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
3349,1907,1.073546,3.773961,0,9,9,9,1,0,1,-11.8401863096,11.8401863096
3349,3330,1.477701,3.981233,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
3349,1587,5.635665,13.348342,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
3349,8938,13.41828,27.828945,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
3349,1177,13.04432,28.183522,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
5495,1029,7.514876,17.076863,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
6894,1029,10.18967,19.679343,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
9100,1029,1.403533,4.891322,0,7,7,7,1,0,1,-11.8401863096,11.8401863096
5717,1029,1.431054,4.791528,0,7,7,7,1,0,1,-11.8401863096,11.8401863096
6222,1029,7.830992,14.143185,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
5495,3431,9.209711,15.822724,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
6894,3431,13.04525,19.283054,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
9100,3431,1.367066,5.515496,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
5717,3431,1.339153,5.62376,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
6222,3431,7.23719,17.339673,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
6554,1242,0.00696,0.20656,0,153,153,153,1,0,1,-11.8401863096,11.8401863096
2016,1242,0.085711,0.903781,0,35,35,35,1,0,1,-11.8401863096,11.8401863096
8517,1242,0.09713,0.885702,0,36,36,36,1,0,1,-11.8401863096,11.8401863096
4766,4350,2.771122,4.936011,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
2016,7198,0.296032,1.447438,0,22,22,22,1,0,1,-11.8401863096,11.8401863096
2016,98,0.281413,1.320152,0,24,24,24,1,0,1,-11.8401863096,11.8401863096
8517,7198,0.307202,1.385873,0,23,23,23,1,0,1,-11.8401863096,11.8401863096
8517,98,0.25536,1.463643,0,22,22,22,1,0,1,-11.8401863096,11.8401863096
1079,7198,0.00046,0.03669,0,724,861,861,0.926928,0,1,-11.8401863096,11.8401863096
6847,98,0.000808,0.04562,0,693,693,693,0.937579,0,1,-11.8401863096,11.8401863096
6847,98,0.000438,0.03862,0,724,818,818,0.933083,0,1,-11.8401863096,11.8401863096
2306,2912,0.037081,0.480186,0,66,66,66,1,0,1,-11.8401863096,11.8401863096
1667,2912,0.074531,0.583946,0,54,54,54,1,0,1,-11.8401863096,11.8401863096
3514,2912,0.08,0.590186,0,54,54,54,1,0,1,-11.8401863096,11.8401863096
5102,2788,0.10579,0.434903,0,71,71,71,1,0,1,-11.8401863096,11.8401863096
5102,9077,0.09937,0.415727,0,74,74,74,1,0,1,-11.8401863096,11.8401863096
1811,2788,0.095997,0.482181,0,65,65,65,1,0,1,-11.8401863096,11.8401863096
1811,9077,0.086717,0.480388,0,65,65,65,1,0,1,-11.8401863096,11.8401863096
5495,4033,0.873905,3.992149,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
6894,4033,0.120211,1.173533,0,27,27,27,1,0,1,-11.8401863096,11.8401863096
9100,4033,7.082025,15.591937,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
5717,4033,7.220868,15.273755,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
6222,4033,0.872831,3.28905,0,10,10,10,1,0,1,-11.8401863096,11.8401863096
5495,1238,0.921508,3.094834,0,10,10,10,1,0,1,-11.8401863096,11.8401863096
6894,1238,0.129919,0.960764,0,33,33,33,1,0,1,-11.8401863096,11.8401863096
9100,1238,6.142769,14.777069,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
5717,1238,6.017355,15.066946,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
6222,1238,0.694463,3.375206,0,10,10,10,1,0,1,-11.8401863096,11.8401863096
5495,438,7.254848,17.556091,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
5495,1907,6.944598,15.819948,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
5495,3330,0.962188,3.649169,0,9,9,9,1,0,1,-11.8401863096,11.8401863096
5495,1587,2.525,6.52029,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
5495,8938,0.00154,0.39572,0,80,80,80,1,0,1,-11.8401863096,11.8401863096
5495,1177,0.0014,0.384758,0,83,83,83,1,0,1,-11.8401863096,11.8401863096
4296,4350,0.590782,1.406718,0,21,21,21,1,0,1,-11.8401863096,11.8401863096
5611,4350,0.526337,1.594252,0,19,19,19,1,0,1,-11.8401863096,11.8401863096
2891,6451,0.836859,5.618595,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
4737,6451,1.237665,7.884711,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
9211,6451,3.449174,20.571071,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
7082,6451,5.302273,16.162393,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
8336,6451,0.789525,4.620455,0,7,7,7,1,0,1,-11.8401863096,11.8401863096
1268,6451,2.372521,10.507644,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
1493,2895,0.000495,0.033881,0,724,933,933,0.957287,0,1,-11.8401863096,11.8401863096
2891,5680,2.23905,7.164463,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
4737,5680,3.327273,9.634503,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
9211,5680,8.134091,27.90289,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
7082,5680,10.55806,23.307847,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
8336,5680,1.718843,7.201859,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
1268,5680,4.571488,16.921905,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
2891,2895,1.894649,7.933677,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
4737,2895,3.133678,10.68802,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
9211,2895,8.769008,26.754135,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
7082,2895,11.85517,21.464873,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
8336,2895,2.005517,6.368182,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
1268,2895,5.553718,14.366735,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
6894,438,4.540289,12.081814,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
9100,438,0.14887,1.547789,0,21,21,21,1,0,1,-11.8401863096,11.8401863096
5717,438,0.145641,1.433141,0,22,22,22,1,0,1,-11.8401863096,11.8401863096
6222,438,7.255165,15.148962,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
6894,1907,4.918802,10.649998,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
9100,1907,0.170281,1.312108,0,24,24,24,1,0,1,-11.8401863096,11.8401863096
5717,1907,0.17349,1.284174,0,25,25,25,1,0,1,-11.8401863096,11.8401863096
6222,1907,7.658058,13.540087,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
7093,3332,1.803947,6.514197,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
7093,6130,1.414404,5.42687,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
7093,1258,0.097091,1.338712,0,24,24,24,1,0,1,-11.8401863096,11.8401863096
7093,4085,0.069813,0.61338,0,52,52,52,1,0,1,-11.8401863096,11.8401863096
7207,3332,1.656925,6.386704,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
7207,6130,1.503047,5.113989,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
7207,1258,0.107382,1.212396,0,26,26,26,1,0,1,-11.8401863096,11.8401863096
7207,4085,0.080478,0.53394,0,59,59,59,1,0,1,-11.8401863096,11.8401863096
6894,3330,1.566157,4.554339,0,7,7,7,1,0,1,-11.8401863096,11.8401863096
9100,3330,3.21405,6.727273,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
5717,3330,2.86343,7.62438,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
6222,3330,0.784091,3.665289,0,9,9,9,1,0,1,-11.8401863096,11.8401863096
2891,8022,-0.013061,0.68473,0,47,47,47,1,0,1,-11.8401863096,11.8401863096
2891,260,0.02627,0.92126,0,35,35,35,1,0,1,-11.8401863096,11.8401863096
2891,242,5.225831,17.344184,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
2891,629,37.01108,55.722988,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
2891,3423,38.53255,55.73961,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
2891,1067,0.00421,0.609432,0,52,52,52,1,0,1,-11.8401863096,11.8401863096
2891,3533,3.373338,12.718144,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
2891,4789,5.841413,14.226459,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
2891,7592,4.851247,14.847647,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
2891,5440,15.98753,46.096945,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
2891,2605,15.83449,47.580335,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
2891,6421,5.167521,17.612876,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
2891,1581,0.170402,3.131509,0,11,11,11,1,0,1,-11.8401863096,11.8401863096
2891,6655,13.13227,24.978533,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
2891,6307,11.55748,21.738223,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
4737,8022,0.071828,1.118006,0,29,29,29,1,0,1,-11.8401863096,11.8401863096
4737,260,0.01624,0.986219,0,33,33,33,1,0,1,-11.8401863096,11.8401863096
4737,242,1.180471,4.696329,0,7,7,7,1,0,1,-11.8401863096,11.8401863096
4737,1067,0.01296,0.834834,0,38,38,38,1,0,1,-11.8401863096,11.8401863096
4737,3533,4.962535,20.238919,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
4737,4789,0.872438,4.821676,0,7,7,7,1,0,1,-11.8401863096,11.8401863096
4737,7592,0.801593,4.526524,0,7,7,7,1,0,1,-11.8401863096,11.8401863096
4737,5440,20.20014,50.806099,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
4737,2605,23.16066,50.423823,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
4737,6421,0.966621,4.164474,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
4737,1581,0.448781,4.337397,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
4737,1085,11.58657,23.771465,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
4737,3913,13.00554,26.333102,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
4737,6655,17.94044,35.608035,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
4737,6307,15.18213,32.262467,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
6894,1587,0.430249,2.466066,0,13,13,13,1,0,1,-11.8401863096,11.8401863096
6894,8938,0.0683,0.916828,0,35,35,35,1,0,1,-11.8401863096,11.8401863096
6894,1177,0.06612,0.843352,0,38,38,38,1,0,1,-11.8401863096,11.8401863096
9100,1587,1.444298,4.757438,0,7,7,7,1,0,1,-11.8401863096,11.8401863096
5717,1587,1.472603,4.660331,0,7,7,7,1,0,1,-11.8401863096,11.8401863096
6222,1587,2.284917,6.055578,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
491,8934,0.000504,0.031781,0,994,994,994,1.058045,0,1,-11.8401863096,11.8401863096
491,3332,0.086683,1.502285,0,21,21,21,1,0,1,-11.8401863096,11.8401863096
491,6130,0.05572,1.389266,0,23,23,23,1,0,1,-11.8401863096,11.8401863096
491,1258,0.40606,1.910249,0,17,17,17,1,0,1,-11.8401863096,11.8401863096
491,4085,0.0265,0.438137,0,72,72,72,1,0,1,-11.8401863096,11.8401863096
7545,6173,0.000669,0.032368,0,976,976,976,1.067245,0,1,-11.8401863096,11.8401863096
9100,8938,16.48554,31.878093,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
