bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5717,8938,18.68347,31.239671,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
6222,8938,-0.006984,0.380578,0,83,83,83,1,0,1,-11.8401863096,11.8401863096
9100,1177,19.27748,29.774787,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
5717,1177,19.64132,29.142564,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
6222,1177,-0.0075,0.354442,0,90,90,90,1,0,1,-11.8401863096,11.8401863096
324,3332,0.979504,4.164463,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
5862,3332,0.241095,2.041488,0,16,16,16,1,0,1,-11.8401863096,11.8401863096
4052,3332,0.239525,2.084091,0,16,16,16,1,0,1,-11.8401863096,11.8401863096
324,6130,0.733492,3.60186,0,9,9,9,1,0,1,-11.8401863096,11.8401863096
5862,6130,0.176539,1.602479,0,20,20,20,1,0,1,-11.8401863096,11.8401863096
4052,6130,0.203141,1.572934,0,20,20,20,1,0,1,-11.8401863096,11.8401863096
63,8022,3.658471,11.068596,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
9211,8022,0.10706,1.950682,0,17,17,17,1,0,1,-11.8401863096,11.8401863096
7082,8022,10.14339,24.185954,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
8336,8022,0.07038,1.132707,0,28,28,28,1,0,1,-11.8401863096,11.8401863096
2724,8022,3.802686,12.010955,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
1268,8022,3.583058,17.321278,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
63,260,2.938636,13.075416,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
9211,260,0.00024,2.372521,0,14,14,14,1,0,1,-11.8401863096,11.8401863096
7082,260,9.23781,30.750004,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
8336,260,0.041469,1.048347,0,31,31,31,1,0,1,-11.8401863096,11.8401863096
2724,260,3.576446,11.947316,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
1268,260,4.138017,18.151449,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
324,2743,0.107147,0.58482,0,54,54,54,1,0,1,-11.8401863096,11.8401863096
324,1258,7.159972,13.527699,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
324,4085,1.77874,5.115028,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
7082,5909,7.195455,16.568181,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
1268,5909,40.97313,63.811984,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
7082,2828,7.423554,18.762807,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
1268,2828,42.39256,65.737609,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
63,242,-0.016674,0.278698,0,114,114,114,1,0,1,-11.8401863096,11.8401863096
63,1067,5.349861,16.166202,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
63,3533,9.134349,25.279081,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
63,4789,0.197001,1.168768,0,27,27,27,1,0,1,-11.8401863096,11.8401863096
63,7592,0.18955,1.05277,0,30,30,30,1,0,1,-11.8401863096,11.8401863096
63,5440,6.030263,16.006928,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
63,2605,5.975346,16.528394,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
63,6421,3.107895,9.123269,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
63,1581,11.81025,37.443907,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
63,1085,27.31856,49.591408,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
63,3913,34.37812,55.136426,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
9211,242,0.231281,1.502872,0,21,21,21,1,0,1,-11.8401863096,11.8401863096
8336,242,7.048967,19.24607,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
2724,242,0.229277,1.235537,0,26,26,26,1,0,1,-11.8401863096,11.8401863096
1268,242,2.544835,7.532231,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
7082,5596,35.47521,51.481403,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
7082,4099,34.64256,52.336781,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
4647,4350,15.75277,20.093496,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
6538,1944,0.000283,0.012832,0,790,2462,2462,1.031067,0,1,-11.8401863096,11.8401863096
8333,1962,0.000292,0.01188,0,790,2659,2659,1.031067,0,1,-11.8401863096,11.8401863096
7135,629,0.000398,0.034511,0,691,916,916,0.982076,0,1,-11.8401863096,11.8401863096
8336,629,33.09298,47.6281,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
8336,3423,34.44215,47.623971,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
9211,1067,0.161039,2.815236,0,12,12,12,1,0,1,-11.8401863096,11.8401863096
9211,3533,9.489612,27.308865,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
9211,4789,0.246808,1.61939,0,20,20,20,1,0,1,-11.8401863096,11.8401863096
9211,7592,0.228082,1.521121,0,21,21,21,1,0,1,-11.8401863096,11.8401863096
9211,5440,18.28047,42.772855,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
9211,2605,18.10111,44.135045,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
9211,6421,0.331281,2.194459,0,15,15,15,1,0,1,-11.8401863096,11.8401863096
9211,1581,0.752078,9.020083,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
9211,1085,4.985803,12.659968,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
9211,3913,5.581648,14.030467,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
6485,4424,0.000476,0.03161,0,724,1000,1000,0.957287,0,1,-11.8401863096,11.8401863096
6485,7189,0.000457,0.030901,0,724,1023,1023,0.957287,0,1,-11.8401863096,11.8401863096
7082,8182,1.305041,5.872521,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
1268,8182,12.81343,30.764465,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
7082,6718,0.657355,3.229132,0,10,10,10,1,0,1,-11.8401863096,11.8401863096
1268,6718,6.467975,16.903509,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
7082,4702,-0.017839,0.427271,0,74,74,74,1,0,1,-11.8401863096,11.8401863096
7082,7500,-0.020298,0.420457,0,76,76,76,1,0,1,-11.8401863096,11.8401863096
7082,3533,0.05596,1.32043,0,24,24,24,1,0,1,-11.8401863096,11.8401863096
7082,5440,0.430997,2.378602,0,14,14,14,1,0,1,-11.8401863096,11.8401863096
7082,2605,0.443573,2.357341,0,14,14,14,1,0,1,-11.8401863096,11.8401863096
7082,1971,0.073677,2.231025,0,15,15,15,1,0,1,-11.8401863096,11.8401863096
7082,1581,0.927909,4.907895,0,7,7,7,1,0,1,-11.8401863096,11.8401863096
7082,6655,42.82895,57.943891,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
7082,6307,36.44598,52.531845,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
4849,7500,0.00037,0.03817,0,724,828,828,0.982076,0,1,-11.8401863096,11.8401863096
4849,4702,0.000309,0.035711,0,724,885,885,0.982076,0,1,-11.8401863096,11.8401863096
1268,4702,0.529731,3.305372,0,10,10,10,1,0,1,-11.8401863096,11.8401863096
1268,7500,0.54188,3.249793,0,10,10,10,1,0,1,-11.8401863096,11.8401863096
8336,1067,-0.008017,0.233843,0,135,135,135,1,0,1,-11.8401863096,11.8401863096
8336,3533,5.680748,16.603181,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
8336,4789,6.552285,16.597649,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
8336,7592,5.444182,17.322713,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
8336,5440,24.32756,59.210516,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
8336,2605,24.09903,61.117023,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
8336,6421,5.625068,20.064407,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
8336,1581,0.456198,4.138435,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
8336,6655,11.52632,21.784622,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
8336,6307,10.14543,18.959839,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
8336,1067,0.000476,0.031631,0,889,999,999,0.969682,0,1,-11.8401863096,11.8401863096
2724,1067,5.521694,14.730582,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
1268,1067,19.34525,41.508264,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
2724,3533,32.73967,68.105374,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
1268,3533,-0.083244,0.946591,0,34,34,34,1,0,1,-11.8401863096,11.8401863096
4535,4789,0.000447,0.035271,0,724,896,896,0.957287,0,1,-11.8401863096,11.8401863096
2724,4789,-0.015103,0.337521,0,94,94,94,1,0,1,-11.8401863096,11.8401863096
2724,7592,-0.012686,0.286488,0,111,111,111,1,0,1,-11.8401863096,11.8401863096
2724,5440,27.97992,45.335871,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
2724,2605,28.86773,44.978518,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
2724,6421,0.994044,4.152008,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
2724,1581,19.05609,41.630194,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
2724,1085,11.95776,23.687676,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
2724,3913,11.73892,30.398893,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
1268,4789,10.39773,25.376037,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
1268,7592,9.457438,23.791321,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
1268,5440,0.000409,0.036341,0,724,870,870,0.907709,0,1,-11.8401863096,11.8401863096
1268,5440,-0.006942,0.494855,0,64,64,64,1,0,1,-11.8401863096,11.8401863096
1268,2605,-0.008161,0.491033,0,65,65,65,1,0,1,-11.8401863096,11.8401863096
1268,1971,4.701801,16.907201,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
1268,1581,0.18313,2.973269,0,11,11,11,1,0,1,-11.8401863096,11.8401863096
1268,6655,30.6392,44.945983,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
1268,6307,27.01524,39.081706,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
6222,5142,0.000757,0.064121,0,493,493,493,1.042007,0,1,-11.8401863096,11.8401863096
5862,1258,2.158264,7.671693,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
4052,1258,2.128512,7.829339,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
5862,4085,0.536593,2.637604,0,12,12,12,1,0,1,-11.8401863096,11.8401863096
4052,4085,0.529487,2.445638,0,13,13,13,1,0,1,-11.8401863096,11.8401863096
7483,6978,0.00039,0.018483,0,856,1709,1709,0.945981,-0.090668,1,-11.8401863096,11.8401863096
7483,4350,0.856787,2.082133,0,15,15,15,1,0,1,-11.8401863096,11.8401863096
8193,2196,0.000515,0.03175,0,691,995,995,1.002506,0,1,-11.8401863096,11.8401863096
8193,2196,0.000408,0.036729,0,691,860,860,0.988471,0,1,-11.8401863096,11.8401863096
7650,3606,0.00648,0.148407,0,213,213,213,1,0,1,-11.8401863096,11.8401863096
2532,3606,0.00055,0.038349,0,824,824,824,0.977825,0,1,-11.8401863096,11.8401863096
1663,2883,0.114331,0.894649,0,36,36,36,1,0,1,-11.8401863096,11.8401863096
7966,2883,3.931818,5.960743,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
5100,2883,1.022872,2.477479,0,12,12,12,1,0,1,-11.8401863096,11.8401863096
1588,2883,1.145744,2.668595,0,11,11,11,1,0,1,-11.8401863096,11.8401863096
2890,2883,0.115521,0.652645,0,48,48,48,1,0,1,-11.8401863096,11.8401863096
1663,6197,0.342335,1.036053,0,29,29,29,1,0,1,-11.8401863096,11.8401863096
6605,7815,0.08144,0.487603,0,64,64,64,1,0,1,-11.8401863096,11.8401863096
8855,56,0.492025,1.533306,0,20,20,20,1,0,1,-11.8401863096,11.8401863096
2420,5088,0.00079,0.058401,0,541,541,541,1,0,1,-11.8401863096,11.8401863096
2420,5088,0.00077,0.05951,0,531,531,531,1,0,1,-11.8401863096,11.8401863096
1663,3944,0.000209,0.016646,0,1185,1898,1898,0.947763,0,1,-11.8401863096,11.8401863096
1663,397,-0.020062,0.263393,0,120,120,120,1,0,1,-11.8401863096,11.8401863096
1663,4971,0.02611,0.389661,0,81,81,81,1,0,1,-11.8401863096,11.8401863096
1663,1120,0.02953,0.274197,0,115,115,115,1,0,1,-11.8401863096,11.8401863096
1663,397,0.000249,0.015313,0,1185,2063,2063,0.975409,0,1,-11.8401863096,11.8401863096
4637,1675,0.01135,0.389938,0,81,81,81,1,0,1,-11.8401863096,11.8401863096
4637,3539,0.03467,0.4241,0,75,75,75,1,0,1,-11.8401863096,11.8401863096
8855,1624,0.000159,0.018964,0,1185,1666,1666,0.962403,0,1,-11.8401863096,11.8401863096
8855,1624,-0.01126,0.214855,0,147,147,147,1,0,1,-11.8401863096,11.8401863096
8855,7127,0.20036,1.026385,0,31,31,31,1,0,1,-11.8401863096,11.8401863096
8855,9165,0.117071,0.511302,0,61,61,61,1,0,1,-11.8401863096,11.8401863096
3835,417,0.093303,0.945014,0,34,34,34,1,0,1,-11.8401863096,11.8401863096
4366,417,0.01297,0.327971,0,97,97,97,1,0,1,-11.8401863096,11.8401863096
2385,417,0.05929,0.601787,0,53,53,53,1,0,1,-11.8401863096,11.8401863096
6605,5325,0.05013,0.919979,0,35,35,35,1,0,1,-11.8401863096,11.8401863096
6605,4167,0.0477,0.865888,0,37,37,37,1,0,1,-11.8401863096,11.8401863096
7966,3537,0.749308,2.45464,0,13,13,13,1,0,1,-11.8401863096,11.8401863096
7966,5869,2.902839,5.007549,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
2906,1675,0.03282,0.444566,0,71,71,71,1,0,1,-11.8401863096,11.8401863096
7920,417,0.186479,0.852913,0,37,37,37,1,0,1,-11.8401863096,11.8401863096
2080,417,0.185979,0.818905,0,38,38,38,1,0,1,-11.8401863096,11.8401863096
7424,417,1.207107,3.026033,0,10,10,10,1,0,1,-11.8401863096,11.8401863096
6193,417,0.414669,1.672355,0,19,19,19,1,0,1,-11.8401863096,11.8401863096
5100,3537,0.129612,0.934834,0,34,34,34,1,0,1,-11.8401863096,11.8401863096
5100,5869,0.796053,2.21392,0,14,14,14,1,0,1,-11.8401863096,11.8401863096
1588,3537,0.136461,1.06849,0,30,30,30,1,0,1,-11.8401863096,11.8401863096
1588,5869,0.838366,2.528809,0,12,12,12,1,0,1,-11.8401863096,11.8401863096
7617,1346,0.000298,0.029295,0,790,1079,1079,1.085859,-0.169703,1,-11.8401863096,11.8401863096
4634,5622,0.01604,0.374051,0,85,85,85,1,0,1,-11.8401863096,11.8401863096
2138,5622,0.01635,0.36626,0,87,87,87,1,0,1,-11.8401863096,11.8401863096
2906,5622,0.024141,0.327376,0,97,97,97,1,0,1,-11.8401863096,11.8401863096
6274,5622,0.02194,0.458409,0,69,69,69,1,0,1,-11.8401863096,11.8401863096
1994,8916,0.00046,0.03512,0,724,900,900,1.01926,0,1,-11.8401863096,11.8401863096
1994,6586,0.000328,0.017373,0,790,1818,1818,1.016586,0,1,-11.8401863096,11.8401863096
2906,3539,0.00056,0.05575,0,567,567,567,1,0,1,-11.8401863096,11.8401863096
6605,2663,0.09537,0.774091,0,41,41,41,1,0,1,-11.8401863096,11.8401863096
6605,4804,0.325393,1.201922,0,26,26,26,1,0,1,-11.8401863096,11.8401863096
6605,7602,0.367459,1.167149,0,26,26,26,1,0,1,-11.8401863096,11.8401863096
6274,2901,0.0008,0.04856,0,651,651,651,1,0,1,-11.8401863096,11.8401863096
7914,1627,0.00033,0.038031,0,724,831,831,1.027774,0,1,-11.8401863096,11.8401863096
7914,1627,0.00034,0.037211,0,724,849,849,1.027774,0,1,-11.8401863096,11.8401863096
2890,3537,-0.016405,0.249504,0,127,127,127,1,0,1,-11.8401863096,11.8401863096
2890,5869,0.087209,0.621302,0,51,51,51,1,0,1,-11.8401863096,11.8401863096
8725,5433,0.15538,0.761901,0,41,41,41,1,0,1,-11.8401863096,11.8401863096
6965,5433,0.15969,0.749463,0,42,42,42,1,0,1,-11.8401863096,11.8401863096
6906,5433,1.428926,3.608884,0,9,9,9,1,0,1,-11.8401863096,11.8401863096
5754,5433,0.861797,2.342768,0,13,13,13,1,0,1,-11.8401863096,11.8401863096
6227,2903,0.119958,0.657978,0,48,48,48,1,0,1,-11.8401863096,11.8401863096
3784,6418,0.172789,1.348017,0,24,24,24,1,0,1,-11.8401863096,11.8401863096
2409,6418,0.00088,0.381756,0,83,83,83,1,0,1,-11.8401863096,11.8401863096
4578,6418,0.0061,0.418244,0,76,76,76,1,0,1,-11.8401863096,11.8401863096
6524,7097,0.05995,0.76688,0,42,42,42,1,0,1,-11.8401863096,11.8401863096
5969,7097,0.0653,0.750992,0,42,42,42,1,0,1,-11.8401863096,11.8401863096
2429,7097,-0.003347,0.292562,0,108,108,108,1,0,1,-11.8401863096,11.8401863096
3116,7748,1.83593,3.666115,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
9160,7748,0.052409,0.497211,0,64,64,64,1,0,1,-11.8401863096,11.8401863096
1148,8113,0.436797,1.36533,0,23,23,23,1,0,1,-11.8401863096,11.8401863096
7116,8113,0.094151,0.896736,0,36,36,36,1,0,1,-11.8401863096,11.8401863096
1400,7609,0.00721,0.237881,0,133,133,133,1,0,1,-11.8401863096,11.8401863096
1400,4793,0.140762,0.856856,0,37,37,37,1,0,1,-11.8401863096,11.8401863096
8187,7609,0.05419,0.633158,0,50,50,50,1,0,1,-11.8401863096,11.8401863096
8187,4793,0.0291,0.36903,0,86,86,86,1,0,1,-11.8401863096,11.8401863096
3149,2903,0.143641,0.91531,0,35,35,35,1,0,1,-11.8401863096,11.8401863096
1214,2903,0.025969,0.445888,0,71,71,71,1,0,1,-11.8401863096,11.8401863096
1253,2903,0.270372,0.785723,0,39,39,39,1,0,1,-11.8401863096,11.8401863096
5528,2903,0.05175,0.49312,0,64,64,64,1,0,1,-11.8401863096,11.8401863096
4786,2903,0.08601,0.600496,0,53,53,53,1,0,1,-11.8401863096,11.8401863096
6027,2903,0.531591,1.712665,0,18,18,18,1,0,1,-11.8401863096,11.8401863096
4294,2903,0.43593,1.756797,0,18,18,18,1,0,1,-11.8401863096,11.8401863096
5380,4151,0.01926,0.358289,0,89,89,89,1,0,1,-11.8401863096,11.8401863096
7399,3905,0.01795,0.317397,0,100,100,100,1,0,1,-11.8401863096,11.8401863096
3784,158,0.00761,0.279277,0,114,114,114,1,0,1,-11.8401863096,11.8401863096
2409,158,0.260062,1.120476,0,28,28,28,1,0,1,-11.8401863096,11.8401863096
4578,158,0.158651,0.983822,0,32,32,32,1,0,1,-11.8401863096,11.8401863096
3784,4593,0.00395,0.366116,0,87,87,87,1,0,1,-11.8401863096,11.8401863096
6083,4593,0.083409,0.606219,0,52,52,52,1,0,1,-11.8401863096,11.8401863096
2409,4593,0.195669,1.120144,0,28,28,28,1,0,1,-11.8401863096,11.8401863096
4578,4593,0.104969,1.02188,0,31,31,31,1,0,1,-11.8401863096,11.8401863096
3160,4593,0.042831,0.74374,0,43,43,43,1,0,1,-11.8401863096,11.8401863096
3116,8216,0.000242,0.032753,0,965,965,965,1.062286,-0.114968,1,-11.8401863096,11.8401863096
3116,5779,-0.003203,0.14994,0,211,211,211,1,0,1,-11.8401863096,11.8401863096
3116,5779,0.000451,0.034969,0,724,904,904,1.031654,0,1,-11.8401863096,11.8401863096
3116,6997,0.113213,0.498338,0,62,62,62,1,0,1,-11.8401863096,11.8401863096
6470,4466,0.00055,0.0343,0,724,921,921,0.964912,0,1,-11.8401863096,11.8401863096
6965,8955,0.000264,0.015752,0,1185,2006,2006,1.002506,0,1,-11.8401863096,11.8401863096
8725,3934,0.01862,0.220201,0,143,143,143,1,0,1,-11.8401863096,11.8401863096
6965,3934,0.0168,0.250561,0,126,126,126,1,0,1,-11.8401863096,11.8401863096
1148,4793,0.202902,0.952701,0,33,33,33,1,0,1,-11.8401863096,11.8401863096
1148,8798,0.949862,3.139543,0,10,10,10,1,0,1,-11.8401863096,11.8401863096
1148,1657,0.00261,0.215422,0,147,147,147,1,0,1,-11.8401863096,11.8401863096
7444,4154,-0.02155,0.439897,0,72,72,72,1,0,1,-11.8401863096,11.8401863096
6083,4154,0.07045,1.003492,0,32,32,32,1,0,1,-11.8401863096,11.8401863096
7444,8638,0.00807,0.465263,0,68,68,68,1,0,1,-11.8401863096,11.8401863096
7444,6336,0.194723,1.065305,0,30,30,30,1,0,1,-11.8401863096,11.8401863096
7444,3479,0.7241,1.639128,0,18,18,18,1,0,1,-11.8401863096,11.8401863096
7444,5232,0.514127,1.973476,0,16,16,16,1,0,1,-11.8401863096,11.8401863096
7444,8699,0.06643,0.866482,0,37,37,37,1,0,1,-11.8401863096,11.8401863096
7444,3777,0.55937,2.088574,0,15,15,15,1,0,1,-11.8401863096,11.8401863096
7444,5261,0.522202,2.029502,0,16,16,16,1,0,1,-11.8401863096,11.8401863096
7444,7620,0.30876,1.923338,0,17,17,17,1,0,1,-11.8401863096,11.8401863096
3225,7451,0.06357,0.598203,0,53,53,53,1,0,1,-11.8401863096,11.8401863096
4121,7451,0.000445,0.035961,0,724,879,879,0.941156,0,1,-11.8401863096,11.8401863096
6589,7451,0.01179,0.332211,0,96,96,96,1,0,1,-11.8401863096,11.8401863096
798,7451,0.02131,0.372955,0,85,85,85,1,0,1,-11.8401863096,11.8401863096
4500,7451,0.00274,0.381756,0,83,83,83,1,0,1,-11.8401863096,11.8401863096
6906,3934,0.293141,1.107872,0,28,28,28,1,0,1,-11.8401863096,11.8401863096
5754,3934,0.144281,0.82905,0,38,38,38,1,0,1,-11.8401863096,11.8401863096
2486,2443,0.00458,0.288905,0,110,110,110,1,0,1,-11.8401863096,11.8401863096
8427,309,0.365888,1.746611,0,18,18,18,1,0,1,-11.8401863096,11.8401863096
2176,309,1.44438,5.252272,0,6,6,6,1,0,1,-11.8401863096,11.8401863096
1823,309,0.059581,0.615888,0,52,52,52,1,0,1,-11.8401863096,11.8401863096
3583,309,3.709298,8.934297,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
6864,309,0.140919,0.944236,0,34,34,34,1,0,1,-11.8401863096,11.8401863096
6413,167,0.0005,0.0343,0,724,921,921,0.893644,0,1,-11.8401863096,11.8401863096
9160,167,0.01962,0.216178,0,146,146,146,1,0,1,-11.8401863096,11.8401863096
6083,8638,0.398678,1.516364,0,21,21,21,1,0,1,-11.8401863096,11.8401863096
6083,886,0.09755,0.839897,0,38,38,38,1,0,1,-11.8401863096,11.8401863096
3160,886,0.499525,2.142562,0,15,15,15,1,0,1,-11.8401863096,11.8401863096
1323,4151,0.01537,0.348347,0,91,91,91,1,0,1,-11.8401863096,11.8401863096
3655,4151,0.01946,0.372727,0,85,85,85,1,0,1,-11.8401863096,11.8401863096
6589,6321,0.01679,0.350455,0,91,91,91,1,0,1,-11.8401863096,11.8401863096
798,6321,0.0005,0.324174,0,98,98,98,1,0,1,-11.8401863096,11.8401863096
4500,6321,0.049469,0.557004,0,57,57,57,1,0,1,-11.8401863096,11.8401863096
1214,5896,0.0005,0.031271,0,1010,1010,1010,1,0,1,-11.8401863096,11.8401863096
8427,5896,0.422748,2.328099,0,14,14,14,1,0,1,-11.8401863096,11.8401863096
2176,5896,1.022934,4.279959,0,8,8,8,1,0,1,-11.8401863096,11.8401863096
1823,5896,0.256612,1.738141,0,18,18,18,1,0,1,-11.8401863096,11.8401863096
3583,5896,2.300207,9.353099,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
6864,5896,0.0157,0.997789,0,32,32,32,1,0,1,-11.8401863096,11.8401863096
6083,7997,0.022021,0.625496,0,51,51,51,1,0,1,-11.8401863096,11.8401863096
3160,7997,0.223988,1.463946,0,22,22,22,1,0,1,-11.8401863096,11.8401863096
8427,6120,-0.037934,0.385868,0,82,82,82,1,0,1,-11.8401863096,11.8401863096
2176,6120,2.334711,7.437397,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
1823,6120,0.137849,1.103905,0,29,29,29,1,0,1,-11.8401863096,11.8401863096
3583,6120,5.726446,13.392563,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
6864,6120,0.183531,1.402418,0,23,23,23,1,0,1,-11.8401863096,11.8401863096
8687,8427,3.1e-05,0.002125,0,14864,14864,14864,0.999938,0.011109,1,-11.8401863096,11.8401863096
8427,5152,2.374861,8.881579,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
8427,8134,0.158643,1.604501,0,20,20,20,1,0,1,-11.8401863096,11.8401863096
8427,8123,0.204162,1.92777,0,17,17,17,1,0,1,-11.8401863096,11.8401863096
8427,8451,0.169439,2.010873,0,16,16,16,1,0,1,-11.8401863096,11.8401863096
2176,5152,-0.011343,0.25657,0,123,123,123,1,0,1,-11.8401863096,11.8401863096
2176,5152,0.000423,0.033381,0,757,947,947,0.944892,0,1,-11.8401863096,11.8401863096
1823,5152,6.533884,12.310123,0,3,3,3,1,0,1,-11.8401863096,11.8401863096
3583,5152,0.04751,0.576054,0,55,55,55,1,0,1,-11.8401863096,11.8401863096
6864,5152,0.21343,1.602582,0,20,20,20,1,0,1,-11.8401863096,11.8401863096
2176,8134,7.076177,15.615651,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
2176,8123,6.591413,15.880881,0,2,2,2,1,0,1,-11.8401863096,11.8401863096
2176,8451,0.187507,2.209903,0,15,15,15,1,0,1,-11.8401863096,11.8401863096
829,4146,0.0004,0.149419,0,212,212,212,1,0,1,-11.8401863096,11.8401863096
5754,4146,0.027469,0.320806,0,99,99,99,1,0,1,-11.8401863096,11.8401863096
7399,4146,0.00659,0.53155,0,60,60,60,1,0,1,-11.8401863096,11.8401863096
4501,6155,0.45281,1.969855,0,16,16,16,1,0,1,-11.8401863096,11.8401863096
9088,6155,0.561302,2.344628,0,14,14,14,1,0,1,-11.8401863096,11.8401863096
8388,6155,0.03438,0.839277,0,38,38,38,1,0,1,-11.8401863096,11.8401863096
7731,417,-0.00126,0.238202,0,133,133,133,1,0,1,-11.8401863096,11.8401863096
7731,417,0.000426,0.017209,0,921,1835,1835,1.002506,0,1,-11.8401863096,11.8401863096
7731,129,0.01628,0.291863,0,109,109,109,1,0,1,-11.8401863096,11.8401863096
6977,8503,-0.010145,0.227045,0,139,139,139,1,0,1,-11.8401863096,11.8401863096
4501,3617,0.00079,0.680124,0,47,47,47,1,0,1,-11.8401863096,11.8401863096
9088,3617,-6.2e-05,0.76438,0,42,42,42,1,0,1,-11.8401863096,11.8401863096
8388,3617,0.288988,1.328967,0,24,24,24,1,0,1,-11.8401863096,11.8401863096
4501,296,0.289174,0.947893,0,32,32,32,1,0,1,-11.8401863096,11.8401863096
9088,296,0.357831,1.127893,0,27,27,27,1,0,1,-11.8401863096,11.8401863096
8388,296,0.00434,0.222459,0,142,142,142,1,0,1,-11.8401863096,11.8401863096
9080,8059,0.162281,0.824401,0,38,38,38,1,0,1,-11.8401863096,11.8401863096
1765,8059,0.510455,1.73717,0,18,18,18,1,0,1,-11.8401863096,11.8401863096
624,8059,0.218822,1.471838,0,22,22,22,1,0,1,-11.8401863096,11.8401863096
1485,8059,0.029581,0.641756,0,50,50,50,1,0,1,-11.8401863096,11.8401863096
4718,8059,0.269194,1.398492,0,23,23,23,1,0,1,-11.8401863096,11.8401863096
798,6886,0.01824,0.407147,0,78,78,78,1,0,1,-11.8401863096,11.8401863096
798,7161,0.01992,0.388733,0,82,82,82,1,0,1,-11.8401863096,11.8401863096
6977,1949,0.504669,1.26314,0,24,24,24,1,0,1,-11.8401863096,11.8401863096
584,5530,0.180042,0.913089,0,34,34,34,1,0,1,-11.8401863096,11.8401863096
584,2223,0.28705,1.359279,0,23,23,23,1,0,1,-11.8401863096,11.8401863096
9154,4522,0.02939,0.690041,0,46,46,46,1,0,1,-11.8401863096,11.8401863096
7942,4522,0.106211,0.857975,0,37,37,37,1,0,1,-11.8401863096,11.8401863096
9154,1707,0.03057,0.640372,0,50,50,50,1,0,1,-11.8401863096,11.8401863096
7942,1707,0.11774,0.83438,0,38,38,38,1,0,1,-11.8401863096,11.8401863096
1823,8123,0.000416,0.031501,0,724,1003,1003,0.969682,0,1,-11.8401863096,11.8401863096
1823,8134,-0.02392,0.308892,0,102,102,102,1,0,1,-11.8401863096,11.8401863096
1823,8123,-0.021129,0.40847,0,78,78,78,1,0,1,-11.8401863096,11.8401863096
1823,8451,0.801524,3.248477,0,10,10,10,1,0,1,-11.8401863096,11.8401863096
3583,8134,15.18223,29.541321,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
6864,8134,0.810744,3.364049,0,10,10,10,1,0,1,-11.8401863096,11.8401863096
3583,8123,13.91921,30.6467,0,1,1,1,1,0,1,-11.8401863096,11.8401863096
6864,8123,0.716322,3.154132,0,10,10,10,1,0,1,-11.8401863096,11.8401863096
7399,540,0.00489,0.406095,0,78,78,78,1,0,1,-11.8401863096,11.8401863096
9080,5958,0.447909,1.098823,0,27,27,27,1,0,1,-11.8401863096,11.8401863096
9080,6603,0.01056,0.353927,0,90,90,90,1,0,1,-11.8401863096,11.8401863096
9080,1690,0.7509,1.841551,0,16,16,16,1,0,1,-11.8401863096,11.8401863096
1765,5958,0.375789,0.752493,0,38,38,38,1,0,1,-11.8401863096,11.8401863096
1765,6603,0.190388,1.261149,0,25,25,25,1,0,1,-11.8401863096,11.8401863096
1765,1690,0.05324,0.584501,0,54,54,54,1,0,1,-11.8401863096,11.8401863096
5116,5530,0.01773,0.615173,0,52,52,52,1,0,1,-11.8401863096,11.8401863096
5116,6981,0.01987,0.600173,0,53,53,53,1,0,1,-11.8401863096,11.8401863096
2260,5530,0.466918,1.296815,0,23,23,23,1,0,1,-11.8401863096,11.8401863096
2260,2223,0.815443,1.930956,0,16,16,16,1,0,1,-11.8401863096,11.8401863096
4501,4268,0.02061,0.308595,0,103,103,103,1,0,1,-11.8401863096,11.8401863096
9088,4268,0.02549,0.367231,0,86,86,86,1,0,1,-11.8401863096,11.8401863096
8388,4268,0.00824,0.278492,0,114,114,114,1,0,1,-11.8401863096,11.8401863096
3583,8451,0.71662,3.572645,0,9,9,9,1,0,1,-11.8401863096,11.8401863096
3225,3261,0.045599,0.50595,0,63,63,63,1,0,1,-11.8401863096,11.8401863096
9154,683,0.00887,0.706717,0,45,45,45,1,0,1,-11.8401863096,11.8401863096
9154,7360,0.04089,0.90831,0,35,35,35,1,0,1,-11.8401863096,11.8401863096
9154,4557,0.04322,0.911288,0,35,35,35,1,0,1,-11.8401863096,11.8401863096
330,5530,0.032849,0.6625,0,48,48,48,1,0,1,-11.8401863096,11.8401863096
7781,5530,0.03726,0.637562,0,50,50,50,1,0,1,-11.8401863096,11.8401863096
873,5530,0.074341,0.632975,0,50,50,50,1,0,1,-11.8401863096,11.8401863096
6343,5530,0.07781,0.62157,0,51,51,51,1,0,1,-11.8401863096,11.8401863096
624,5958,0.534411,1.302908,0,23,23,23,1,0,1,-11.8401863096,11.8401863096
624,6603,0.02355,0.61356,0,52,52,52,1,0,1,-11.8401863096,11.8401863096
624,1690,0.420249,1.970499,0,16,16,16,1,0,1,-11.8401863096,11.8401863096
1485,5958,0.229855,0.963099,0,32,32,32,1,0,1,-11.8401863096,11.8401863096
4718,5958,0.074669,0.41343,0,76,76,76,1,0,1,-11.8401863096,11.8401863096
6977,822,0.06182,0.403213,0,78,78,78,1,0,1,-11.8401863096,11.8401863096
6864,8451,-0.029256,0.40562,0,78,78,78,1,0,1,-11.8401863096,11.8401863096
6083,6336,0.0033,0.455227,0,70,70,70,1,0,1,-11.8401863096,11.8401863096
3225,6336,0.00124,0.284731,0,111,111,111,1,0,1,-11.8401863096,11.8401863096
79,6886,0.04584,0.400152,0,79,79,79,1,0,1,-11.8401863096,11.8401863096
79,7161,0.03961,0.441877,0,72,72,72,1,0,1,-11.8401863096,11.8401863096
6083,2610,0.282149,1.82343,0,18,18,18,1,0,1,-11.8401863096,11.8401863096
3160,2610,-0.001467,0.288285,0,110,110,110,1,0,1,-11.8401863096,11.8401863096
8759,3479,0.000203,0.019723,0,1185,1602,1602,1.023144,-0.036838,1,-11.8401863096,11.8401863096
6083,3479,3.246901,6.102273,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
5491,5673,0.000187,0.025917,0,1185,1219,1219,0.945816,-0.090914,1,-11.8401863096,11.8401863096
5491,5673,0.000198,0.025388,0,1185,1245,1245,0.945816,-0.090914,1,-11.8401863096,11.8401863096
5914,5673,0.046659,0.29938,0,105,105,105,1,0,1,-11.8401863096,11.8401863096
6524,8516,0.02508,0.489778,0,65,65,65,1,0,1,-11.8401863096,11.8401863096
6524,7655,0.0359,0.39268,0,81,81,81,1,0,1,-11.8401863096,11.8401863096
5969,8516,0.01931,0.550478,0,58,58,58,1,0,1,-11.8401863096,11.8401863096
5969,7655,0.0365,0.48437,0,66,66,66,1,0,1,-11.8401863096,11.8401863096
1485,6603,-0.015393,0.242665,0,130,130,130,1,0,1,-11.8401863096,11.8401863096
1485,6603,0.00024,0.016571,0,1185,1906,1906,0.988772,0,1,-11.8401863096,11.8401863096
4718,6603,0.778884,2.360744,0,13,13,13,1,0,1,-11.8401863096,11.8401863096
1485,1690,0.834349,2.163366,0,14,14,14,1,0,1,-11.8401863096,11.8401863096
2429,8516,0.02768,0.486653,0,65,65,65,1,0,1,-11.8401863096,11.8401863096
2429,8516,0.0005,0.0343,0,724,921,921,1.012424,0,1,-11.8401863096,11.8401863096
2429,7655,0.170748,0.871399,0,36,36,36,1,0,1,-11.8401863096,11.8401863096
6083,5232,3.440496,6.966735,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
6083,8699,-0.025,0.350744,0,90,90,90,1,0,1,-11.8401863096,11.8401863096
6083,3777,3.294252,7.269391,0,4,4,4,1,0,1,-11.8401863096,11.8401863096
6083,5261,3.075277,7.063712,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
6083,7620,2.188573,6.820568,0,5,5,5,1,0,1,-11.8401863096,11.8401863096
5914,2223,0.03254,0.295443,0,107,107,107,1,0,1,-11.8401863096,11.8401863096
3160,8552,0.000216,0.016549,0,1185,1909,1909,1.016627,0,1,-11.8401863096,11.8401863096
7116,4793,0.00914,0.394959,0,80,80,80,1,0,1,-11.8401863096,11.8401863096
7942,683,0.11943,0.839463,0,38,38,38,1,0,1,-11.8401863096,11.8401863096
7399,683,0.02832,0.560682,0,57,57,57,1,0,1,-11.8401863096,11.8401863096
7399,3854,0.025289,0.560351,0,57,57,57,1,0,1,-11.8401863096,11.8401863096
7116,8798,0.203901,1.623181,0,20,20,20,1,0,1,-11.8401863096,11.8401863096
6164,8033,0.000184,0.018745,0,1185,1686,1686,1.023144,-0.036838,1,-11.8401863096,11.8401863096
4500,6886,0.0086,0.46804,0,68,68,68,1,0,1,-11.8401863096,11.8401863096
4500,7161,0.00772,0.464148,0,69,69,69,1,0,1,-11.8401863096,11.8401863096
9160,8639,0.08261,0.429463,0,73,73,73,1,0,1,-11.8401863096,11.8401863096
9160,5580,0.09332,0.419277,0,74,74,74,1,0,1,-11.8401863096,11.8401863096
330,6981,0.06593,0.705471,0,45,45,45,1,0,1,-11.8401863096,11.8401863096
7781,6981,0.070298,0.687417,0,46,46,46,1,0,1,-11.8401863096,11.8401863096
8899,1508,0.000348,0.017003,0,790,1858,1858,0.967332,-0.0579,1,-11.8401863096,11.8401863096
9160,5324,0.000239,0.015483,0,1185,2040,2040,0.988494,-0.023724,1,-11.8401863096,11.8401863096
7942,7360,0.0275,0.64187,0,50,50,50,1,0,1,-11.8401863096,11.8401863096
7942,4557,0.02423,0.621711,0,51,51,51,1,0,1,-11.8401863096,11.8401863096
7116,1657,0.021711,0.411839,0,77,77,77,1,0,1,-11.8401863096,11.8401863096
7116,1657,0.000216,0.018022,0,1185,1753,1753,1.002506,0,1,-11.8401863096,11.8401863096
7116,8778,0.000173,0.017112,0,1185,1846,1846,1.016627,0,1,-11.8401863096,11.8401863096
7803,7620,0.000179,0.017308,0,1185,1825,1825,1.016325,-0.024392,1,-11.8401863096,11.8401863096
7803,7620,0.000209,0.016741,0,1185,1887,1887,1.016325,-0.024392,1,-11.8401863096,11.8401863096
4718,1690,-0.024793,0.19232,0,163,163,163,1,0,1,-11.8401863096,11.8401863096
4501,1497,0.000274,0.016144,0,1185,1957,1957,1.016325,-0.024392,1,-11.8401863096,11.8401863096
8388,1773,0.000476,0.030991,0,724,1020,1020,0.944892,0,1,-11.8401863096,11.8401863096
873,2223,0.11386,1.025723,0,31,31,31,1,0,1,-11.8401863096,11.8401863096
6343,2223,0.111979,1.046363,0,31,31,31,1,0,1,-11.8401863096,11.8401863096
6343,3155,0.00022,0.03264,0,968,968,968,1.062286,-0.114968,1,-11.8401863096,11.8401863096
8779,8414,0.383283,2.185803,0,22,22,22,1,0,1,-11.8401863096,11.8401863096
8779,6794,0.497389,1.835595,0,17,17,17,1,0,1,-11.8401863096,11.8401863096
4670,7006,0.000615,0.029917,0,1056,1056,1056,1.040949,0,1,-11.8401863096,11.8401863096
4670,7006,0.000634,0.029307,0,1078,1078,1078,1.054426,0,1,-11.8401863096,11.8401863096
1900,8944,-0.02062,0.218203,0,145,145,145,1,0,1,-11.8401863096,11.8401863096
1900,2852,0.20759,1.109002,0,28,28,28,1,0,1,-11.8401863096,11.8401863096
1900,439,0.275429,1.015166,0,31,31,31,1,0,1,-11.8401863096,11.8401863096
1900,484,1.042036,2.256095,0,13,13,13,1,0,1,-11.8401863096,11.8401863096
511,8944,0.10976,0.74593,0,42,42,42,1,0,1,-11.8401863096,11.8401863096
3396,8944,0.287831,1.163678,0,27,27,27,1,0,1,-11.8401863096,11.8401863096
7799,8198,0.07,0.46124,0,68,68,68,1,0,1,-11.8401863096,11.8401863096
6956,8198,0.068479,0.427066,0,74,74,74,1,0,1,-11.8401863096,11.8401863096
7680,6621,0.103857,0.477763,0,65,65,65,1,0,1,-11.8401863096,11.8401863096
7680,4122,1.274515,2.49626,0,12,12,12,1,0,1,-11.8401863096,11.8401863096
6466,6621,0.107943,0.458262,0,68,68,68,1,0,1,-11.8401863096,11.8401863096
6466,4122,1.323546,2.392243,0,12,12,12,1,0,1,-11.8401863096,11.8401863096
8256,8414,0.209487,1.002909,0,48,48,48,1,0,1,-11.8401863096,11.8401863096
8256,6794,0.126607,0.574751,0,54,54,54,1,0,1,-11.8401863096,11.8401863096
2192,4218,0.00044,0.03688,0,757,857,857,1.002506,0,1,-11.8401863096,11.8401863096
2192,2418,0.01559,0.151898,0,207,207,207,1,0,1,-11.8401863096,11.8401863096
6900,2736,0.20449,0.679959,0,45,45,45,1,0,1,-11.8401863096,11.8401863096
6458,2852,0.105249,0.487299,0,64,64,64,1,0,1,-11.8401863096,11.8401863096
511,2852,0.000246,0.030366,0,954,1041,1041,1.015668,-0.130098,1,-11.8401863096,11.8401863096
511,2852,-0.01905,0.247025,0,128,128,128,1,0,1,-11.8401863096,11.8401863096
511,439,1.418837,2.394528,0,12,12,12,1,0,1,-11.8401863096,11.8401863096
511,484,0.205332,0.854986,0,36,36,36,1,0,1,-11.8401863096,11.8401863096
8415,2852,1.852727,2.747521,0,10,10,10,1,0,1,-11.8401863096,11.8401863096
3396,2852,1.359979,2.972315,0,10,10,10,1,0,1,-11.8401863096,11.8401863096
3396,439,0.02269,0.199771,0,158,158,158,1,0,1,-11.8401863096,11.8401863096
6900,3759,0.00688,0.14088,0,224,224,224,1,0,1,-11.8401863096,11.8401863096
7934,6621,0.00021,0.022916,0,954,1379,1379,0.976337,-0.045364,1,-11.8401863096,11.8401863096
7934,6621,0.00021,0.021219,0,954,1489,1489,0.976337,-0.045364,1,-11.8401863096,11.8401863096
1601,193,0.021781,0.193349,0,163,163,163,1,0,1,-11.8401863096,11.8401863096
3396,484,0.037729,0.222665,0,140,140,140,1,0,1,-11.8401863096,11.8401863096
5986,2418,0.05599,0.311752,0,153,153,153,1,0,1,-11.8401863096,11.8401863096
4732,5584,0.000687,0.037873,0,834,834,834,1.027812,0,1,-11.8401863096,11.8401863096
2932,5584,0.000697,0.03705,0,853,853,853,1.027812,0,1,-11.8401863096,11.8401863096
1601,5880,0.000258,0.015179,0,954,2081,2081,1.031474,0,1,-11.8401863096,11.8401863096
1601,5880,-0.008698,0.24938,0,127,127,127,1,0,1,-11.8401863096,11.8401863096
1601,5880,0.000218,0.015068,0,954,2097,2097,1.031407,0,1,-11.8401863096,11.8401863096
7799,5880,0.055651,0.515413,0,61,61,61,1,0,1,-11.8401863096,11.8401863096
6956,5880,0.05444,0.477231,0,66,66,66,1,0,1,-11.8401863096,11.8401863096
6900,3189,0.153248,0.626697,0,49,49,49,1,0,1,-11.8401863096,11.8401863096
3057,7741,-0.003823,0.150277,0,321,321,321,1,0,1,-11.8401863096,11.8401863096
3057,7741,0.00069,0.03981,0,1211,1211,1211,1.125914,0,1,-11.8401863096,11.8401863096
197,7741,0.056219,0.23343,0,132,132,132,1,0,1,-11.8401863096,11.8401863096
2309,8414,0.000243,0.015553,0,954,3099,3099,0.946281,-0.010988,1,-11.8401863096,11.8401863096
2309,8414,-0.011591,0.366818,0,132,132,132,1,0,1,-11.8401863096,11.8401863096
2309,6794,0.145519,0.713643,0,44,44,44,1,0,1,-11.8401863096,11.8401863096
503,8414,0.000231,0.01967,0,954,2451,2451,0.993682,0.080858,1,-11.8401863096,11.8401863096
503,8414,-0.010888,0.388409,0,125,125,125,1,0,1,-11.8401863096,11.8401863096
503,6794,0.157909,0.659799,0,47,47,47,1,0,1,-11.8401863096,11.8401863096
6457,7514,0.00297,0.141711,0,223,223,223,1,0,1,-11.8401863096,11.8401863096
4498,3189,0.000245,0.011573,0,954,2729,2729,1.060747,0,1,-11.8401863096,11.8401863096
4498,3189,0.000255,0.011329,0,954,2788,2788,1.060747,0,1,-11.8401863096,11.8401863096
197,866,0.000697,0.027473,0,1150,1150,1150,1.054426,0,1,-11.8401863096,11.8401863096
197,866,0.000627,0.031139,0,1015,1015,1015,1.054426,0,1,-11.8401863096,11.8401863096
7692,4384,0.00203,0.101959,0,310,310,310,0.900834,0,1,-11.8401863096,11.8401863096
7692,4384,0.00195,0.103917,0,304,304,304,0.900834,0,1,-11.8401863096,11.8401863096
7843,4871,0.00341,0.149108,0,212,212,212,0.978276,0.039847,1,-11.8401863096,11.8401863096
6159,2530,0.001812,0.126988,0,249,249,249,0.89161,0.149487,1,-11.8401863096,11.8401863096
6159,2530,0.001982,0.124457,0,254,254,254,0.89161,0.149487,1,-11.8401863096,11.8401863096
4569,5702,0.00153,0.094124,0,336,336,336,0.939166,0,1,-11.8401863096,11.8401863096
4569,5702,0.00156,0.092157,0,343,343,343,0.939166,0,1,-11.8401863096,11.8401863096
2175,4515,0.00512,0.156934,0,202,202,202,1.075001,0,1,-11.8401863096,11.8401863096
2175,3358,0.00513,0.153636,0,206,206,206,1.03,0,1,-11.8401863096,11.8401863096
7876,5794,0.001473,0.055275,0,572,572,572,1.001399,0,1,-11.8401863096,11.8401863096
5600,7708,0.000628,0.026981,0,1171,1171,1171,0.982004,0,1,-11.8401863096,11.8401863096
6653,8761,0.000768,0.027532,0,1147,1147,1147,0.982004,0,1,-11.8401863096,11.8401863096
1636,4228,0.000778,0.05467,0,578,578,578,0.963346,0,1,-11.8401863096,11.8401863096
1636,4228,0.000767,0.055473,0,570,570,570,0.963346,0,1,-11.8401863096,11.8401863096
1953,8611,0.000905,0.055047,0,574,574,574,1.001399,0,1,-11.8401863096,11.8401863096
7416,2069,0.000902,0.025704,0,1229,1229,1229,1.021576,0,1,-11.8401863096,11.8401863096
7416,2069,0.000902,0.024552,0,1286,1286,1286,1.021576,0,1,-11.8401863096,11.8401863096
5046,2069,0.000437,0.013336,0,2368,2368,2368,0.975505,0,1,-11.8401863096,11.8401863096
285,8032,0.001665,0.048767,0,648,648,648,1.001399,0,1,-11.8401863096,11.8401863096
4217,2285,0.00083,0.05142,0,615,615,615,1.001399,0,1,-11.8401863096,11.8401863096
4217,2285,0.000754,0.045701,0,692,692,692,1.021576,0,1,-11.8401863096,11.8401863096
8206,7559,0.000798,0.052223,0,605,605,605,0.982004,0,1,-11.8401863096,11.8401863096
6492,1673,0.000748,0.052717,0,600,600,600,0.963346,0,1,-11.8401863096,11.8401863096
3525,222,0.000435,0.02158,0,1464,1464,1464,0.987916,0,1,-11.8401863096,11.8401863096
5101,8201,0.000871,0.0262,0,1205,1205,1205,0.982004,0,1,-11.8401863096,11.8401863096
6084,4601,0.000881,0.047183,0,670,670,670,0.982004,0,1,-11.8401863096,11.8401863096
4241,2248,0.000214,0.018189,0,691,1737,1737,0.997518,0,1,-11.8401863096,11.8401863096
4717,5787,0.000545,0.028951,0,1091,1091,1091,1.002304,0,1,-11.8401863096,11.8401863096
5425,7431,0.000433,0.016641,0,691,1898,1898,1.052632,0,1,-11.8401863096,11.8401863096
5425,7431,0.000271,0.019483,0,691,1622,1622,1.046093,0,1,-11.8401863096,11.8401863096
6632,3650,0.000292,0.041885,0,755,755,755,1.035986,0,1,-11.8401863096,11.8401863096
6632,3650,0.000283,0.025435,0,1242,1242,1242,1.035986,0,1,-11.8401863096,11.8401863096
6917,4958,0.00019,0.020772,0,691,1521,1521,1.016388,0,1,-11.8401863096,11.8401863096
2962,8888,0.000567,0.0487,0,649,649,649,1.01961,0,1,-11.8401863096,11.8401863096
2962,8888,0.000292,0.024683,0,1280,1280,1280,1.026095,0,1,-11.8401863096,11.8401863096
4542,7510,0.000238,0.020505,0,691,1541,1541,1.016388,0,1,-11.8401863096,11.8401863096
4542,7510,0.000302,0.024253,0,1303,1303,1303,1.016399,0,1,-11.8401863096,11.8401863096
1549,3282,0.000394,0.025662,0,1231,1231,1231,0.997518,0,1,-11.8401863096,11.8401863096
1549,3282,0.000403,0.026263,0,1203,1203,1203,0.997518,0,1,-11.8401863096,11.8401863096
1549,3282,0.000358,0.02845,0,1111,1111,1111,0.997518,0,1,-11.8401863096,11.8401863096
1200,3549,0.000184,0.020004,0,691,1579,1579,1.016388,0,1,-11.8401863096,11.8401863096
6771,4806,0.000287,0.030676,0,1030,1030,1030,1.026104,0,1,-11.8401863096,11.8401863096
1086,6443,0.000183,0.021447,0,691,1473,1473,0.997518,0,1,-11.8401863096,11.8401863096
1086,6443,0.000183,0.019858,0,691,1591,1591,0.997518,0,1,-11.8401863096,11.8401863096
9159,6499,0.000196,0.019264,0,691,1640,1640,0.997518,0,1,-11.8401863096,11.8401863096
9159,6499,0.000205,0.018521,0,691,1706,1706,0.997518,0,1,-11.8401863096,11.8401863096
5685,3378,0.000205,0.018131,0,691,1743,1743,0.997518,0,1,-11.8401863096,11.8401863096
693,6994,0.000224,0.01875,0,691,1685,1685,1.035986,0,1,-11.8401863096,11.8401863096
693,6994,0.000685,0.016451,0,691,1919,1919,1.032682,0,1,-11.8401863096,11.8401863096
5332,3633,0.00021,0.024641,0,691,1282,1282,0.961805,0,1,-11.8401863096,11.8401863096
5332,3633,0.00021,0.025112,0,691,1258,1258,0.961805,0,1,-11.8401863096,11.8401863096
8034,4020,0,0.00554,0,1514,5702,5702,0,0,1,-11.8401863096,11.8401863096
1985,1023,0,0.006182,0,895,5110,5110,0.969385,0.248079,1,-11.8401863096,11.8401863096
477,6769,0.000205,0.016639,0,691,1899,1899,0.997518,0,1,-11.8401863096,11.8401863096
477,6769,0.000214,0.017035,0,691,1855,1855,0.997518,0,1,-11.8401863096,11.8401863096
477,6769,0.000214,0.016674,0,691,1895,1895,0.997518,0,1,-11.8401863096,11.8401863096
2188,5170,0.000224,0.018397,0,691,1717,1717,1.016388,0,1,-11.8401863096,11.8401863096
3061,699,0.000522,0.027299,0,1157,1157,1157,1.006865,0,1,-11.8401863096,11.8401863096
3061,699,0.000646,0.037462,0,844,844,844,0.997538,0,1,-11.8401863096,11.8401863096
5823,7110,0.000244,0.033945,0,931,931,931,1.052632,0,1,-11.8401863096,11.8401863096
5823,7110,0.000196,0.023262,0,691,1358,1358,1.035986,0,1,-11.8401863096,11.8401863096
5280,7110,0.00091,0.001686,0,457,16487,16487,0.999945,-0.010479,1,-11.8401863096,11.8401863096
1947,4317,0.000179,0.016955,0,691,1863,1863,1.056356,0,1,-11.8401863096,11.8401863096
7303,429,0.000206,0.01883,0,691,1678,1678,1.016388,0,1,-11.8401863096,11.8401863096
6039,7973,0.000233,0.018474,0,691,1710,1710,1.006865,0,1,-11.8401863096,11.8401863096
6039,7973,0.000421,0.031827,0,993,993,993,1.014604,0,1,-11.8401863096,11.8401863096
1060,8981,0.000219,0.016973,0,691,1861,1861,1.026095,0,1,-11.8401863096,11.8401863096
8034,1752,0.000213,0.020004,0,691,1579,1579,0.997518,0,1,-11.8401863096,11.8401863096
739,1393,0.000556,0.033053,0,956,956,956,0.998185,0,1,-11.8401863096,11.8401863096
2235,8512,0.000508,0.028375,0,1114,1114,1114,0.998185,0,1,-11.8401863096,11.8401863096
3428,1439,0.000179,0.022003,0,691,1436,1436,1.006865,0,1,-11.8401863096,11.8401863096
2730,6127,0.000209,0.02019,0,691,1565,1565,0.970491,0,1,-11.8401863096,11.8401863096
2730,6127,0.000214,0.020311,0,691,1556,1556,0.970491,0,1,-11.8401863096,11.8401863096
7395,5435,0.000616,0.030505,0,1036,1036,1036,0.991996,0,1,-11.8401863096,11.8401863096
7395,5435,0.000626,0.029369,0,1076,1076,1076,0.991996,0,1,-11.8401863096,11.8401863096
2437,3792,0.000214,0.019409,0,691,1628,1628,0.988343,0,1,-11.8401863096,11.8401863096
2437,3792,0.000192,0.022,0,691,1436,1436,0.979336,0,1,-11.8401863096,11.8401863096
5239,8438,0.000531,0.03466,0,912,912,912,0.991996,0,1,-11.8401863096,11.8401863096
5873,8147,0.000531,0.035228,0,897,897,897,0.99508,0,1,-11.8401863096,11.8401863096
5873,8147,0.00049,0.031535,0,1002,1002,1002,0.995061,0,1,-11.8401863096,11.8401863096
5873,8147,0.000209,0.020964,0,691,1507,1507,0.988343,0,1,-11.8401863096,11.8401863096
7508,1240,0.000393,0.02663,0,1187,1187,1187,1.035986,0,1,-11.8401863096,11.8401863096
7508,1240,0.000402,0.026088,0,1211,1211,1211,1.035986,0,1,-11.8401863096,11.8401863096
3268,6397,0.000201,0.017787,0,691,1776,1776,1.006865,0,1,-11.8401863096,11.8401863096
4290,797,0.000289,0.018121,0,691,1743,1743,1.033257,0,1,-11.8401863096,11.8401863096
7929,4592,0.000643,0.024464,0,1291,1291,1291,1.066843,0,1,-11.8401863096,11.8401863096
7929,4592,0.000568,0.027771,0,1138,1138,1138,1.066843,0,1,-11.8401863096,11.8401863096
849,3840,0.000506,0.031833,0,993,993,993,0.998185,0,1,-11.8401863096,11.8401863096
849,3840,0.000196,0.024118,0,691,1310,1310,0.997518,0,1,-11.8401863096,11.8401863096
5919,8871,0.000205,0.022593,0,691,1399,1399,0.997518,0,1,-11.8401863096,11.8401863096
5919,8871,0.000186,0.01968,0,691,1605,1605,0.997518,0,1,-11.8401863096,11.8401863096
5919,8871,0.000205,0.01997,0,691,1582,1582,0.997518,0,1,-11.8401863096,11.8401863096
1168,2686,0.000215,0.018787,0,691,1682,1682,1.016388,0,1,-11.8401863096,11.8401863096
1168,2686,0.000215,0.018388,0,691,1718,1718,1.016388,0,1,-11.8401863096,11.8401863096
3275,6243,0.000224,0.018834,0,691,1678,1678,0.997518,0,1,-11.8401863096,11.8401863096
3798,1121,0.000433,0.043546,0,726,726,726,1.052632,0,1,-11.8401863096,11.8401863096
5884,8207,0.000234,0.018757,0,691,1684,1684,0.996896,0,1,-11.8401863096,11.8401863096
5884,8207,0.000197,0.019207,0,691,1645,1645,0.991986,0,1,-11.8401863096,11.8401863096
5884,8207,0.000197,0.019495,0,691,1621,1621,0.991986,0,1,-11.8401863096,11.8401863096
6681,7819,0.00018,0.021226,0,691,1489,1489,1.046093,0,1,-11.8401863096,11.8401863096
6681,7819,0.000812,0.03849,0,821,821,821,1.046093,0,1,-11.8401863096,11.8401863096
2261,4204,0.000205,0.02035,0,691,1553,1553,1.056356,0,1,-11.8401863096,11.8401863096
731,3728,0.000593,0.031521,0,1002,1002,1002,1.001309,0,1,-11.8401863096,11.8401863096
731,3728,0.000612,0.031123,0,1015,1015,1015,1.001309,0,1,-11.8401863096,11.8401863096
731,3728,0.000427,0.024994,0,1264,1264,1264,1.006865,0,1,-11.8401863096,11.8401863096
2764,415,0.000667,0.027207,0,1161,1161,1161,1.026095,0,1,-11.8401863096,11.8401863096
2764,415,0.000621,0.030836,0,1025,1025,1025,1.026095,0,1,-11.8401863096,11.8401863096
299,947,0.000192,0.020791,0,691,1520,1520,1.066843,0,1,-11.8401863096,11.8401863096
299,947,0.000192,0.02119,0,691,1491,1491,1.066843,0,1,-11.8401863096,11.8401863096
8806,32,0.000686,0.030987,0,1020,1020,1020,1.026958,0,1,-11.8401863096,11.8401863096
3008,5670,0.000194,0.020764,0,691,1522,1522,0.988343,0,1,-11.8401863096,11.8401863096
179,1850,0.000717,0.038087,0,830,830,830,1.035986,0,1,-11.8401863096,11.8401863096
7918,6660,0.000206,0.01883,0,691,1678,1678,1.016388,0,1,-11.8401863096,11.8401863096
7918,77,0.000206,0.018439,0,691,1713,1713,1.016388,0,1,-11.8401863096,11.8401863096
7029,33,0.000219,0.017019,0,691,1856,1856,1.035986,0,1,-11.8401863096,11.8401863096
7029,33,0.000224,0.016641,0,691,1898,1898,1.035986,0,1,-11.8401863096,11.8401863096
6607,9039,0.000676,0.047085,0,671,671,671,1.026095,0,1,-11.8401863096,11.8401863096
6607,9039,0.000667,0.048014,0,658,658,658,1.016388,0,1,-11.8401863096,11.8401863096
7343,8338,0.000196,0.019215,0,691,1644,1644,0.997518,0,1,-11.8401863096,11.8401863096
3966,5890,0.000253,0.025528,0,1238,1238,1238,1.011609,0,1,-11.8401863096,11.8401863096
8210,6936,0.00021,0.017884,0,691,1767,1767,1.016388,0,1,-11.8401863096,11.8401863096
8210,6936,0.00021,0.017518,0,691,1804,1804,1.016388,0,1,-11.8401863096,11.8401863096
1716,6544,0.000219,0.017358,0,691,1820,1820,1.006865,0,1,-11.8401863096,11.8401863096
1716,6544,0.000219,0.016973,0,691,1861,1861,1.006865,0,1,-11.8401863096,11.8401863096
3544,869,0.000295,0.027995,0,1129,1129,1129,1.021673,0,1,-11.8401863096,11.8401863096
3544,869,0.000277,0.027486,0,1150,1150,1150,1.026115,0,1,-11.8401863096,11.8401863096
3662,8242,0.000489,0.032074,0,985,985,985,0.998185,0,1,-11.8401863096,11.8401863096
6092,3109,0.00018,0.02129,0,691,1484,1484,1.020734,0,1,-11.8401863096,11.8401863096
1074,1769,0.000366,0.029147,0,1084,1084,1084,1.000611,0,1,-11.8401863096,11.8401863096
1074,1769,0.000366,0.028067,0,1126,1126,1126,1.002235,0,1,-11.8401863096,11.8401863096
1074,1769,0.00042,0.026331,0,1200,1200,1200,1.000611,0,1,-11.8401863096,11.8401863096
4957,1513,0.000441,0.01916,0,691,1649,1649,1.012394,0,1,-11.8401863096,11.8401863096
7428,6134,0.000391,0.024766,0,1276,1276,1276,0.988343,0,1,-11.8401863096,11.8401863096
7428,6134,0.000401,0.024225,0,1304,1304,1304,0.997518,0,1,-11.8401863096,11.8401863096
7428,4651,0.000408,0.028237,0,1119,1119,1119,1.006865,0,1,-11.8401863096,11.8401863096
6970,4632,0.000199,0.018609,0,691,1698,1698,0.997518,0,1,-11.8401863096,11.8401863096
2700,8953,0.000196,0.021597,0,691,1463,1463,0.997518,0,1,-11.8401863096,11.8401863096
2700,8953,0.000186,0.022003,0,691,1436,1436,0.997518,0,1,-11.8401863096,11.8401863096
2849,3291,0.000186,0.019718,0,691,1602,1602,1.006865,0,1,-11.8401863096,11.8401863096
4446,1457,0.000205,0.022703,0,691,1392,1392,1.016388,0,1,-11.8401863096,11.8401863096
814,7820,0.000228,0.021908,0,691,1442,1442,0.988343,0,1,-11.8401863096,11.8401863096
7436,7629,0.000322,0.028734,0,1100,1100,1100,0.996603,0,1,-11.8401863096,11.8401863096
7436,9106,0.000319,0.026574,0,1189,1189,1189,1.042861,0,1,-11.8401863096,11.8401863096
3587,1241,0.000289,0.018298,0,691,1727,1727,1.046093,0,1,-11.8401863096,11.8401863096
3587,1241,0.000199,0.02111,0,691,1497,1497,1.046093,0,1,-11.8401863096,11.8401863096
7688,8301,0.000196,0.02119,0,691,1491,1491,1.016388,0,1,-11.8401863096,11.8401863096
7688,8301,0.000196,0.021597,0,691,1463,1463,1.016388,0,1,-11.8401863096,11.8401863096
4507,1503,0.001097,0.082091,0,385,385,385,1.006865,0,1,-11.8401863096,11.8401863096
4507,1503,0.000406,0.048834,0,647,647,647,1.033257,0,1,-11.8401863096,11.8401863096
4507,1503,7.2e-05,0.017798,0,691,1775,1775,0.988343,0,1,-11.8401863096,11.8401863096
4507,1503,0.000424,0.04684,0,675,675,675,1.033257,0,1,-11.8401863096,11.8401863096
8260,4081,0.000224,0.01875,0,691,1685,1685,1.006865,0,1,-11.8401863096,11.8401863096
