bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
8260,4081,0.000224,0.018334,0,691,1723,1723,1.006865,0,1,-11.8401863096,11.8401863096
1280,4279,0.000379,0.018493,0,691,1708,1708,1.046093,0,1,-11.8401863096,11.8401863096
1280,4279,0.000253,0.019711,0,691,1603,1603,1.046093,0,1,-11.8401863096,11.8401863096
385,9028,0.000196,0.016483,0,1053,1917,1917,0.997518,0,1,-11.8401863096,11.8401863096
385,9028,0.000186,0.022421,0,691,1409,1409,0.997518,0,1,-11.8401863096,11.8401863096
6768,4096,0.00046,0.030794,0,1026,1026,1026,1.002506,0,1,-11.8401863096,11.8401863096
9203,2426,0.000695,0.049098,0,644,644,644,0.982143,0,1,-11.8401863096,11.8401863096
9203,2426,0.000355,0.024893,0,691,1269,1269,0.93617,0,1,-11.8401863096,11.8401863096
118,2426,0.000365,0.024372,0,691,1296,1296,0.979227,0,1,-11.8401863096,11.8401863096
3145,7770,0.000411,0.023652,0,691,1336,1336,0.93617,0,1,-11.8401863096,11.8401863096
7267,4918,0.000386,0.025673,0,691,1231,1231,0.93617,0,1,-11.8401863096,11.8401863096
7267,4918,0.000344,0.029336,0,691,1077,1077,0.93617,0,1,-11.8401863096,11.8401863096
839,4506,0.000653,0.052104,0,607,607,607,0.982143,0,1,-11.8401863096,11.8401863096
839,4506,0.000767,0.043531,0,726,726,726,0.982143,0,1,-11.8401863096,11.8401863096
3445,6114,0.000323,0.028314,0,691,1116,1116,0.93617,0,1,-11.8401863096,11.8401863096
3445,6114,0.000323,0.025999,0,691,1215,1215,0.93617,0,1,-11.8401863096,11.8401863096
3445,7264,0.000365,0.025478,0,691,1240,1240,0.93617,0,1,-11.8401863096,11.8401863096
891,6306,0.00086,0.039291,0,804,804,804,0.982143,0,1,-11.8401863096,11.8401863096
720,1711,0.000355,0.026586,0,691,1189,1189,0.93617,0,1,-11.8401863096,11.8401863096
720,1711,0.000375,0.026313,0,691,1201,1201,0.93617,0,1,-11.8401863096,11.8401863096
6206,3240,0.000344,0.023329,0,691,1354,1354,0.979227,0,1,-11.8401863096,11.8401863096
6206,3240,0.000302,0.026375,0,691,1198,1198,0.979227,0,1,-11.8401863096,11.8401863096
9174,2924,0.000788,0.04323,0,731,731,731,0.982143,0,1,-11.8401863096,11.8401863096
9174,2924,0.000767,0.04407,0,717,717,717,0.982143,0,1,-11.8401863096,11.8401863096
1355,5856,0.000767,0.043562,0,725,725,725,0.982143,0,1,-11.8401863096,11.8401863096
1355,5856,0.000788,0.041281,0,766,766,766,0.982143,0,1,-11.8401863096,11.8401863096
1355,5856,0.000892,0.040524,0,780,780,780,0.982143,0,1,-11.8401863096,11.8401863096
3205,4683,0.000975,0.043562,0,725,725,725,0.982143,0,1,-11.8401863096,11.8401863096
3205,4683,0.000757,0.042649,0,741,741,741,0.982143,0,1,-11.8401863096,11.8401863096
5350,2361,0.000261,0.030762,0,691,1027,1027,0.93617,0,1,-11.8401863096,11.8401863096
5350,2361,0.000261,0.030088,0,691,1050,1050,0.93617,0,1,-11.8401863096,11.8401863096
5016,6112,0.000323,0.026447,0,691,1195,1195,0.979227,0,1,-11.8401863096,11.8401863096
5016,8860,0.000323,0.026885,0,691,1175,1175,0.979227,0,1,-11.8401863096,11.8401863096
7471,549,0.000323,0.02748,0,691,1150,1150,0.93617,0,1,-11.8401863096,11.8401863096
7471,549,0.000292,0.028158,0,691,1122,1122,0.93617,0,1,-11.8401863096,11.8401863096
549,5002,0,0.010856,0,667,2910,2910,1,0.120551,1,-11.8401863096,11.8401863096
5490,3817,0.000736,0.044526,0,710,710,710,0.982143,0,1,-11.8401863096,11.8401863096
2854,9112,0.00086,0.039488,0,800,800,800,0.982143,0,1,-11.8401863096,11.8401863096
2918,6532,0.000365,0.024372,0,691,1296,1296,0.93617,0,1,-11.8401863096,11.8401863096
2918,6532,0.000375,0.023986,0,691,1317,1317,0.93617,0,1,-11.8401863096,11.8401863096
4494,7284,0.000386,0.025673,0,691,1231,1231,0.93617,0,1,-11.8401863096,11.8401863096
2656,1775,0.000809,0.042318,0,747,747,747,0.982143,0,1,-11.8401863096,11.8401863096
3519,5641,0.000705,0.042038,0,752,752,752,0.982143,0,1,-11.8401863096,11.8401863096
3543,367,0.000334,0.028022,0,691,1128,1128,0.93617,0,1,-11.8401863096,11.8401863096
3543,1833,0.000353,0.022403,0,691,1410,1410,0.982143,0,1,-11.8401863096,11.8401863096
2372,367,0.000313,0.026354,0,691,1199,1199,0.93617,0,1,-11.8401863096,11.8401863096
2372,367,0.000323,0.025478,0,691,1240,1240,0.93617,0,1,-11.8401863096,11.8401863096
1876,7752,0.000344,0.024622,0,691,1283,1283,0.979227,0,1,-11.8401863096,11.8401863096
113,7752,0.000355,0.024038,0,691,1314,1314,0.979227,0,1,-11.8401863096,11.8401863096
3499,7289,0.000881,0.038244,0,826,826,826,0.982143,0,1,-11.8401863096,11.8401863096
3499,7289,0.000757,0.040959,0,772,772,772,0.982143,0,1,-11.8401863096,11.8401863096
3082,2083,0.000354,0.028765,0,691,1099,1099,0.93617,0,1,-11.8401863096,11.8401863096
6224,2083,0.000354,0.027114,0,691,1165,1165,0.93617,0,1,-11.8401863096,11.8401863096
2174,2083,0.000695,0.04748,0,666,666,666,0.982143,0,1,-11.8401863096,11.8401863096
4623,1609,0.000323,0.028314,0,691,1116,1116,0.93617,0,1,-11.8401863096,11.8401863096
4623,1609,0.000323,0.026354,0,691,1199,1199,0.93617,0,1,-11.8401863096,11.8401863096
4623,1609,0.000323,0.025696,0,691,1230,1230,0.93617,0,1,-11.8401863096,11.8401863096
5589,1001,0.000355,0.027305,0,691,1157,1157,0.979227,0,1,-11.8401863096,11.8401863096
5589,1001,0.000355,0.026666,0,691,1185,1185,0.979227,0,1,-11.8401863096,11.8401863096
5589,1001,0.000923,0.037456,0,844,844,844,0.982143,0,1,-11.8401863096,11.8401863096
5589,1001,0.000788,0.035217,0,897,897,897,0.982143,0,1,-11.8401863096,11.8401863096
1198,7473,0.000323,0.026739,0,691,1182,1182,0.93617,0,1,-11.8401863096,11.8401863096
1198,7473,0.000323,0.02749,0,691,1149,1149,0.93617,0,1,-11.8401863096,11.8401863096
2479,5482,0.000313,0.027324,0,691,1156,1156,0.93617,0,1,-11.8401863096,11.8401863096
2479,5482,0.000313,0.028074,0,691,1126,1126,0.93617,0,1,-11.8401863096,11.8401863096
7831,5525,0.000601,0.024984,0,1264,1264,1264,0.982143,0,1,-11.8401863096,11.8401863096
7831,5525,0.000715,0.022797,0,1385,1385,1385,0.982143,0,1,-11.8401863096,11.8401863096
7831,5525,0.000344,0.024893,0,691,1269,1269,0.93617,0,1,-11.8401863096,11.8401863096
4970,7955,0.000365,0.024163,0,691,1308,1308,0.979227,0,1,-11.8401863096,11.8401863096
4970,7955,0.000344,0.02385,0,691,1325,1325,0.979227,0,1,-11.8401863096,11.8401863096
5007,7367,0.000757,0.040182,0,786,786,786,0.982143,0,1,-11.8401863096,11.8401863096
757,3758,0.000323,0.028937,0,691,1092,1092,0.979227,0,1,-11.8401863096,11.8401863096
3697,6952,0.000354,0.026958,0,691,1172,1172,0.93617,0,1,-11.8401863096,11.8401863096
3697,6952,0.000778,0.045656,0,692,692,692,0.982143,0,1,-11.8401863096,11.8401863096
3697,6952,0.000695,0.048932,0,646,646,646,0.982143,0,1,-11.8401863096,11.8401863096
3697,6952,0.000302,0.025926,0,691,1219,1219,0.93617,0,1,-11.8401863096,11.8401863096
6738,8180,0.000355,0.027328,0,691,1156,1156,0.93617,0,1,-11.8401863096,11.8401863096
6738,8180,0.000365,0.027156,0,691,1164,1164,0.93617,0,1,-11.8401863096,11.8401863096
9222,5935,0.000355,0.024299,0,691,1300,1300,0.979227,0,1,-11.8401863096,11.8401863096
7988,804,0.000375,0.026313,0,691,1201,1201,0.93617,0,1,-11.8401863096,11.8401863096
7988,804,0.000375,0.025605,0,691,1234,1234,0.93617,0,1,-11.8401863096,11.8401863096
3239,1539,0.000334,0.026291,0,691,1202,1202,0.979227,0,1,-11.8401863096,11.8401863096
3239,1539,0.000705,0.046735,0,676,676,676,0.982143,0,1,-11.8401863096,11.8401863096
2056,4084,0.000313,0.026875,0,691,1176,1176,0.979227,0,1,-11.8401863096,11.8401863096
2056,4084,0.000302,0.027376,0,691,1154,1154,0.979227,0,1,-11.8401863096,11.8401863096
4598,5110,0.000664,0.044868,0,704,704,704,0.982143,0,1,-11.8401863096,11.8401863096
2129,5110,0.000809,0.044526,0,710,710,710,0.982143,0,1,-11.8401863096,11.8401863096
5658,5550,0.00086,0.034253,0,922,922,922,0.982143,0,1,-11.8401863096,11.8401863096
5658,5550,0.000355,0.024372,0,691,1296,1296,0.93617,0,1,-11.8401863096,11.8401863096
2848,1526,0.000365,0.023788,0,691,1328,1328,0.93617,0,1,-11.8401863096,11.8401863096
4541,7464,0.000375,0.023204,0,691,1362,1362,0.979227,0,1,-11.8401863096,11.8401863096
4541,7464,0.000302,0.026593,0,691,1188,1188,0.979227,0,1,-11.8401863096,11.8401863096
1754,3857,0.000323,0.029256,0,691,1080,1080,0.93617,0,1,-11.8401863096,11.8401863096
1754,3857,0.000334,0.029986,0,691,1054,1054,0.93617,0,1,-11.8401863096,11.8401863096
1754,3857,0.000355,0.030979,0,691,1020,1020,0.93617,0,1,-11.8401863096,11.8401863096
2518,4544,0.000302,0.025707,0,691,1229,1229,0.93617,0,1,-11.8401863096,11.8401863096
2518,4544,0.000344,0.025405,0,691,1244,1244,0.93617,0,1,-11.8401863096,11.8401863096
3069,6115,0.00012,0.009612,0,591,3286,3286,1,-0.096484,1,-11.8401863096,11.8401863096
5067,7641,0.000365,0.023715,0,691,1332,1332,0.93617,0,1,-11.8401863096,11.8401863096
6036,8670,0.000365,0.023517,0,691,1344,1344,0.979227,0,1,-11.8401863096,11.8401863096
6036,5522,0.000334,0.026812,0,691,1179,1179,0.979227,0,1,-11.8401863096,11.8401863096
8486,8791,0.000695,0.047253,0,669,669,669,0.982143,0,1,-11.8401863096,11.8401863096
7530,8791,0.000778,0.043759,0,722,722,722,0.982143,0,1,-11.8401863096,11.8401863096
7522,7571,0.000313,0.030636,0,691,1031,1031,0.93617,0,1,-11.8401863096,11.8401863096
7522,7571,0.000313,0.028286,0,691,1117,1117,0.93617,0,1,-11.8401863096,11.8401863096
7522,7571,0.000344,0.028115,0,691,1124,1124,0.93617,0,1,-11.8401863096,11.8401863096
2526,1483,0.000902,0.039425,0,801,801,801,0.982143,0,1,-11.8401863096,11.8401863096
2365,8316,0.000355,0.024237,0,691,1304,1304,0.93617,0,1,-11.8401863096,11.8401863096
8672,1860,0.000375,0.023986,0,691,1317,1317,0.93617,0,1,-11.8401863096,11.8401863096
8672,1860,0.000375,0.023861,0,691,1324,1324,0.93617,0,1,-11.8401863096,11.8401863096
1494,583,0.000819,0.04153,0,761,761,761,0.982143,0,1,-11.8401863096,11.8401863096
1494,583,0.000809,0.042701,0,740,740,740,0.982143,0,1,-11.8401863096,11.8401863096
1502,2795,0.000334,0.028022,0,691,1128,1128,0.93617,0,1,-11.8401863096,11.8401863096
8195,933,0.000632,0.048237,0,655,655,655,0.982143,0,1,-11.8401863096,11.8401863096
8195,933,0.000632,0.045159,0,700,700,700,0.982143,0,1,-11.8401863096,11.8401863096
8195,933,0.000715,0.044039,0,718,718,718,0.982143,0,1,-11.8401863096,11.8401863096
3918,6802,0.00074,0.044479,0,711,711,711,0.986547,0,1,-11.8401863096,11.8401863096
3918,4025,0.00074,0.043811,0,721,721,721,0.986547,0,1,-11.8401863096,11.8401863096
4435,2079,0.000375,0.02385,0,691,1325,1325,0.93617,0,1,-11.8401863096,11.8401863096
4435,2079,0.000365,0.023267,0,691,1358,1358,0.93617,0,1,-11.8401863096,11.8401863096
4435,2079,0.000323,0.026739,0,691,1182,1182,0.93617,0,1,-11.8401863096,11.8401863096
1081,7361,0.000684,0.047025,0,672,672,672,0.982143,0,1,-11.8401863096,11.8401863096
9101,2177,0.000313,0.02748,0,691,1150,1150,0.93617,0,1,-11.8401863096,11.8401863096
6555,8475,0.000323,0.028554,0,691,1107,1107,0.93617,0,1,-11.8401863096,11.8401863096
6555,8475,0.000302,0.026437,0,691,1195,1195,0.93617,0,1,-11.8401863096,11.8401863096
7056,7577,0.000365,0.025551,0,691,1237,1237,0.93617,0,1,-11.8401863096,11.8401863096
7056,7577,0.000344,0.024893,0,691,1269,1269,0.93617,0,1,-11.8401863096,11.8401863096
7056,9051,0.000375,0.024508,0,691,1289,1289,0.979227,0,1,-11.8401863096,11.8401863096
6889,6785,0.000778,0.041157,0,768,768,768,0.982143,0,1,-11.8401863096,11.8401863096
6889,6785,0.000923,0.03702,0,853,853,853,0.982143,0,1,-11.8401863096,11.8401863096
6889,6785,0.000302,0.026593,0,691,1188,1188,0.979227,0,1,-11.8401863096,11.8401863096
1027,7148,0.000344,0.029667,0,691,1065,1065,0.93617,0,1,-11.8401863096,11.8401863096
1027,44,0.000334,0.02748,0,691,1150,1150,0.93617,0,1,-11.8401863096,11.8401863096
5308,7148,0.000323,0.030636,0,691,1031,1031,0.89674,0,1,-11.8401863096,11.8401863096
5308,44,0.000323,0.028526,0,691,1108,1108,0.93617,0,1,-11.8401863096,11.8401863096
9213,6231,0.000344,0.025332,0,691,1247,1247,0.979227,0,1,-11.8401863096,11.8401863096
9213,8291,0.000334,0.024674,0,691,1281,1281,0.979227,0,1,-11.8401863096,11.8401863096
9213,6842,0.000344,0.02457,0,691,1286,1286,0.979227,0,1,-11.8401863096,11.8401863096
3608,6664,0.000365,0.023788,0,691,1328,1328,0.93617,0,1,-11.8401863096,11.8401863096
4339,6570,0.000365,0.023601,0,691,1339,1339,0.93617,0,1,-11.8401863096,11.8401863096
4339,6570,0.000344,0.02652,0,691,1191,1191,0.93617,0,1,-11.8401863096,11.8401863096
7513,6570,0.000344,0.027272,0,691,1159,1159,0.93617,0,1,-11.8401863096,11.8401863096
7513,6570,0.000334,0.027563,0,691,1146,1146,0.93617,0,1,-11.8401863096,11.8401863096
8887,6639,0.000313,0.030636,0,691,1031,1031,0.979227,0,1,-11.8401863096,11.8401863096
8887,6639,0.000313,0.028286,0,691,1117,1117,0.979227,0,1,-11.8401863096,11.8401863096
5461,4816,0.000881,0.036803,0,859,859,859,0.982143,0,1,-11.8401863096,11.8401863096
5461,4816,0.000902,0.036668,0,862,862,862,0.982143,0,1,-11.8401863096,11.8401863096
5461,4816,0.000881,0.034014,0,929,929,929,0.982143,0,1,-11.8401863096,11.8401863096
5460,3786,0.000365,0.026027,0,691,1214,1214,0.93617,0,1,-11.8401863096,11.8401863096
5460,3786,0.000386,0.025673,0,691,1231,1231,0.93617,0,1,-11.8401863096,11.8401863096
7256,4491,0.00012,0.009966,0,686,3170,3170,1,0.036236,1,-11.8401863096,11.8401863096
6153,58,0.00017,0.007798,0,1316,4050,4050,1,-0.119536,1,-11.8401863096,11.8401863096
6153,6807,0.000664,0.047107,0,671,671,671,0.982143,0,1,-11.8401863096,11.8401863096
1465,1262,0.000313,0.028314,0,691,1116,1116,0.93617,0,1,-11.8401863096,11.8401863096
1465,1262,0.000334,0.025707,0,691,1229,1229,0.93617,0,1,-11.8401863096,11.8401863096
1465,1551,0.000344,0.025478,0,691,1240,1240,0.93617,0,1,-11.8401863096,11.8401863096
7537,1551,0.000344,0.027236,0,691,1160,1160,0.93617,0,1,-11.8401863096,11.8401863096
7537,1551,0.000375,0.026518,0,691,1192,1192,0.93617,0,1,-11.8401863096,11.8401863096
6901,4874,0.000386,0.02646,0,691,1194,1194,0.93617,0,1,-11.8401863096,11.8401863096
5241,4,0.000788,0.040317,0,784,784,784,0.982143,0,1,-11.8401863096,11.8401863096
7520,561,0.000323,0.025863,0,691,1222,1222,0.979227,0,1,-11.8401863096,11.8401863096
749,4324,1e-05,0.022863,0,1048,1382,1382,1,0.04898,1,-11.8401863096,11.8401863096
4141,7124,0.000334,0.030306,0,691,1043,1043,0.93617,0,1,-11.8401863096,11.8401863096
4141,7124,0.000302,0.030636,0,691,1032,1032,0.93617,0,1,-11.8401863096,11.8401863096
7466,3649,0.00011,0.012655,0,572,2496,2496,1,-0.110406,1,-11.8401863096,11.8401863096
8222,6556,0.000344,0.024841,0,691,1272,1272,0.979227,0,1,-11.8401863096,11.8401863096
8222,6556,0.000365,0.025029,0,691,1262,1262,0.979227,0,1,-11.8401863096,11.8401863096
8222,6556,0.000355,0.024101,0,691,1311,1311,0.979227,0,1,-11.8401863096,11.8401863096
4125,163,0.000344,0.02385,0,691,1325,1325,0.93617,0,1,-11.8401863096,11.8401863096
4125,163,0.000411,0.02313,0,691,1366,1366,0.93617,0,1,-11.8401863096,11.8401863096
4125,163,0.000829,0.042764,0,739,739,739,0.982143,0,1,-11.8401863096,11.8401863096
5837,9217,0.000705,0.04748,0,666,666,666,0.982143,0,1,-11.8401863096,11.8401863096
5837,1448,0.000323,0.029986,0,691,1054,1054,0.93617,0,1,-11.8401863096,11.8401863096
5837,1448,0.000302,0.029952,0,691,1055,1055,0.93617,0,1,-11.8401863096,11.8401863096
8267,5365,0.000746,0.041064,0,770,770,770,0.982143,0,1,-11.8401863096,11.8401863096
8267,5365,0.000881,0.042214,0,749,749,749,0.982143,0,1,-11.8401863096,11.8401863096
2359,8005,0.00086,0.041209,0,767,767,767,0.982143,0,1,-11.8401863096,11.8401863096
2359,8005,0.000912,0.038669,0,817,817,817,0.982143,0,1,-11.8401863096,11.8401863096
8109,171,0.000375,0.026244,0,691,1204,1204,0.979227,0,1,-11.8401863096,11.8401863096
8109,171,0.000375,0.025457,0,691,1241,1241,0.979227,0,1,-11.8401863096,11.8401863096
3485,1156,0.000302,0.029096,0,691,1086,1086,0.93617,0,1,-11.8401863096,11.8401863096
4734,2229,0.000302,0.029667,0,691,1065,1065,0.93617,0,1,-11.8401863096,11.8401863096
1709,7702,0.000334,0.027563,0,691,1146,1146,0.979227,0,1,-11.8401863096,11.8401863096
1709,7702,0.000323,0.028074,0,691,1126,1126,0.979227,0,1,-11.8401863096,11.8401863096
905,8189,0.000736,0.041064,0,770,770,770,0.982143,0,1,-11.8401863096,11.8401863096
8334,8189,0.001234,0.040109,0,788,788,788,0.982143,0,1,-11.8401863096,11.8401863096
8334,8189,0.000757,0.043209,0,731,731,731,0.982143,0,1,-11.8401863096,11.8401863096
7998,6734,0.000323,0.026586,0,954,1189,1189,0.93617,0,1,-11.8401863096,11.8401863096
4196,280,0.000788,0.040296,0,784,784,784,0.982143,0,1,-11.8401863096,11.8401863096
4196,280,0.000912,0.040514,0,780,780,780,0.982143,0,1,-11.8401863096,11.8401863096
6475,3503,0.000798,0.042183,0,749,749,749,0.982143,0,1,-11.8401863096,11.8401863096
6475,3503,0.000778,0.043147,0,732,732,732,0.982143,0,1,-11.8401863096,11.8401863096
7328,4235,0.000323,0.027793,0,691,1137,1137,0.93617,0,1,-11.8401863096,11.8401863096
7328,4235,0.000302,0.027918,0,691,1132,1132,0.93617,0,1,-11.8401863096,11.8401863096
7328,4235,0.000302,0.025926,0,691,1219,1219,0.93617,0,1,-11.8401863096,11.8401863096
6921,2949,0.000344,0.024956,0,691,1266,1266,0.979227,0,1,-11.8401863096,11.8401863096
6921,2949,0.000355,0.024435,0,691,1293,1293,0.979227,0,1,-11.8401863096,11.8401863096
3830,306,0.000386,0.026392,0,691,1197,1197,0.93617,0,1,-11.8401863096,11.8401863096
5648,306,0.000365,0.025525,0,691,1238,1238,0.93617,0,1,-11.8401863096,11.8401863096
1730,115,0.000344,0.029986,0,691,1054,1054,0.93617,0,1,-11.8401863096,11.8401863096
1730,115,0.000323,0.029838,0,691,1059,1059,0.93617,0,1,-11.8401863096,11.8401863096
2721,5720,0.000323,0.02748,0,691,1150,1150,0.93617,0,1,-11.8401863096,11.8401863096
2721,5720,0.000313,0.028001,0,691,1129,1129,0.93617,0,1,-11.8401863096,11.8401863096
432,3246,0.000179,0.012988,0,1251,2432,2432,0.990991,0,1,-11.8401863096,11.8401863096
432,8846,0.000198,0.012724,0,1251,2483,2483,0.990991,0,1,-11.8401863096,11.8401863096
432,2393,0.000207,0.012469,0,1251,2533,2533,0.990991,0,1,-11.8401863096,11.8401863096
432,1895,0.000207,0.012206,0,1251,2588,2588,0.990991,0,1,-11.8401863096,11.8401863096
432,3412,0.000217,0.012912,0,1251,2447,2447,0.990991,0,1,-11.8401863096,11.8401863096
432,5586,0.000217,0.012627,0,1251,2502,2502,0.990991,0,1,-11.8401863096,11.8401863096
432,3112,0.000198,0.014317,0,1251,2207,2207,0.990991,0,1,-11.8401863096,11.8401863096
432,3112,0.000189,0.014592,0,1251,2165,2165,0.990991,0,1,-11.8401863096,11.8401863096
432,7857,0.000354,0.02725,0,691,1160,1160,0.979227,0,1,-11.8401863096,11.8401863096
960,8497,0.000628,0.042428,0,745,745,745,1.009174,0,1,-11.8401863096,11.8401863096
960,8497,0.000726,0.044039,0,718,718,718,0.982143,0,1,-11.8401863096,11.8401863096
3577,5907,0.000365,0.024893,0,691,1269,1269,0.979227,0,1,-11.8401863096,11.8401863096
3577,5907,0.000438,0.02457,0,691,1286,1286,0.979227,0,1,-11.8401863096,11.8401863096
3577,5907,0.000365,0.023986,0,691,1317,1317,0.979227,0,1,-11.8401863096,11.8401863096
7164,5918,0.000375,0.023267,0,691,1358,1358,0.979227,0,1,-11.8401863096,11.8401863096
7164,5918,0.000323,0.026375,0,691,1198,1198,0.93617,0,1,-11.8401863096,11.8401863096
1798,2467,0.000334,0.029735,0,691,1063,1063,0.93617,0,1,-11.8401863096,11.8401863096
1798,2467,0.000313,0.030237,0,691,1045,1045,0.93617,0,1,-11.8401863096,11.8401863096
3346,2132,0.000767,0.044049,0,717,717,717,0.982143,0,1,-11.8401863096,11.8401863096
3346,2132,0.000302,0.026072,0,691,1212,1212,0.93617,0,1,-11.8401863096,11.8401863096
3346,2132,0.00085,0.039892,0,792,792,792,0.982143,0,1,-11.8401863096,11.8401863096
3483,8992,0.000344,0.024956,0,691,1266,1266,0.979227,0,1,-11.8401863096,11.8401863096
8886,8992,0.000334,0.026666,0,691,1185,1185,0.93617,0,1,-11.8401863096,11.8401863096
2093,805,0.000365,0.023788,0,691,1328,1328,0.93617,0,1,-11.8401863096,11.8401863096
2093,805,0.000365,0.023465,0,691,1346,1346,0.93617,0,1,-11.8401863096,11.8401863096
221,1541,0.000334,0.026447,0,691,1195,1195,0.93617,0,1,-11.8401863096,11.8401863096
8347,5383,0.000323,0.027042,0,691,1169,1169,0.93617,0,1,-11.8401863096,11.8401863096
8347,5383,0.000313,0.02748,0,691,1150,1150,0.93617,0,1,-11.8401863096,11.8401863096
8347,5383,0.000302,0.028314,0,691,1116,1116,0.93617,0,1,-11.8401863096,11.8401863096
8347,7507,0.000323,0.025853,0,691,1222,1222,0.93617,0,1,-11.8401863096,11.8401863096
8347,7507,0.000365,0.026197,0,691,1206,1206,0.93617,0,1,-11.8401863096,11.8401863096
8347,7507,0.000365,0.025165,0,691,1256,1256,0.93617,0,1,-11.8401863096,11.8401863096
4000,4852,0.000355,0.024237,0,691,1304,1304,0.979227,0,1,-11.8401863096,11.8401863096
4000,2012,0.000375,0.024247,0,691,1303,1303,0.93617,0,1,-11.8401863096,11.8401863096
2183,4852,0.000365,0.023267,0,691,1358,1358,0.979227,0,1,-11.8401863096,11.8401863096
2183,2012,0.000342,0.023139,0,691,1365,1365,0.982143,0,1,-11.8401863096,11.8401863096
1642,7098,0.000344,0.026666,0,691,1185,1185,0.979227,0,1,-11.8401863096,11.8401863096
1642,687,0.000334,0.027021,0,691,1169,1169,0.93617,0,1,-11.8401863096,11.8401863096
809,7098,0.000302,0.027615,0,691,1144,1144,0.979227,0,1,-11.8401863096,11.8401863096
809,687,0.000313,0.026135,0,691,1209,1209,0.93617,0,1,-11.8401863096,11.8401863096
4594,8804,0.000365,0.025905,0,691,1220,1220,0.93617,0,1,-11.8401863096,11.8401863096
4594,8804,0.000355,0.025238,0,691,1252,1252,0.93617,0,1,-11.8401863096,11.8401863096
2919,4215,0.000334,0.026814,0,691,1178,1178,0.93617,0,1,-11.8401863096,11.8401863096
1142,6577,0.001242,0.083148,0,380,380,380,0.945477,0,1,-11.8401863096,11.8401863096
1142,4137,0.0017,0.090508,0,349,349,349,0.945477,0,1,-11.8401863096,11.8401863096
1930,3448,0.001648,0.071935,0,670,670,670,1.018675,0,1,-11.8401863096,11.8401863096
1930,6445,0.001742,0.073131,0,659,659,659,0.999333,0,1,-11.8401863096,11.8401863096
165,7904,0.000914,0.088676,0,357,357,357,0.986842,0,1,-11.8401863096,11.8401863096
165,5140,0.000955,0.085404,0,370,370,370,0.986842,0,1,-11.8401863096,11.8401863096
1786,3879,0.001479,0.088626,0,357,357,357,0.986842,0,1,-11.8401863096,11.8401863096
1786,4210,0.00153,0.084928,0,372,372,372,0.986842,0,1,-11.8401863096,11.8401863096
7228,6121,0.00151,0.102577,0,470,470,470,0.945477,0,1,-11.8401863096,11.8401863096
8171,2528,0.000884,0.108054,0,447,447,447,0.945477,0,1,-11.8401863096,11.8401863096
8345,5553,0.001099,0.069265,0,696,696,696,1.018675,0,1,-11.8401863096,11.8401863096
14,2925,0.000904,0.088121,0,547,547,547,0.986842,0,1,-11.8401863096,11.8401863096
4346,2859,0.001386,0.094158,0,512,512,512,0.986842,0,1,-11.8401863096,11.8401863096
4346,2859,0.001355,0.096007,0,502,502,502,0.986842,0,1,-11.8401863096,11.8401863096
4985,1166,0.001456,0.098925,0,488,488,488,0.962772,0,1,-11.8401863096,11.8401863096
4985,1166,0.001424,0.100867,0,478,478,478,0.962772,0,1,-11.8401863096,11.8401863096
1972,1780,0.001442,0.086424,0,558,558,558,0.999333,0,1,-11.8401863096,11.8401863096
1132,8445,0.001317,0.070127,0,451,451,451,1.074114,0,1,-11.8401863096,11.8401863096
603,2617,0.000991,0.083602,0,577,577,577,0.999333,0,1,-11.8401863096,11.8401863096
603,2617,0.001272,0.097228,0,496,496,496,0.999333,0,1,-11.8401863096,11.8401863096
603,5798,0.000968,0.088836,0,543,543,543,0.974659,0,1,-11.8401863096,11.8401863096
603,5798,0.001537,0.08896,0,542,542,542,0.974659,0,1,-11.8401863096,11.8401863096
603,5798,0.0018,0.078579,0,614,614,614,0.974659,0,1,-11.8401863096,11.8401863096
436,2576,0.001071,0.079233,0,609,609,609,0.999333,0,1,-11.8401863096,11.8401863096
5883,3911,0.001301,0.088365,0,546,546,546,1.018675,0,1,-11.8401863096,11.8401863096
5883,4796,0.001436,0.082886,0,533,533,533,1.018675,0,1,-11.8401863096,11.8401863096
5883,3632,0.001701,0.102782,0,469,469,469,0.923361,0,1,-11.8401863096,11.8401863096
8845,8752,0.001352,0.091819,0,344,344,344,0.999333,0,1,-11.8401863096,11.8401863096
1533,1966,0.001737,0.085791,0,369,369,369,0.962772,0,1,-11.8401863096,11.8401863096
1533,3165,0.001331,0.087657,0,361,361,361,0.945477,0,1,-11.8401863096,11.8401863096
1533,1966,0.001877,0.07879,0,401,401,401,0.962772,0,1,-11.8401863096,11.8401863096
1533,4590,0.001672,0.089295,0,354,354,354,0.962772,0,1,-11.8401863096,11.8401863096
1533,3165,0.001421,0.10862,0,291,291,291,0.945477,0,1,-11.8401863096,11.8401863096
1533,4590,0.001338,0.09699,0,326,326,326,0.962772,0,1,-11.8401863096,11.8401863096
3056,5496,0.001224,0.093571,0,516,516,516,1.018675,0,1,-11.8401863096,11.8401863096
2000,2548,0.001667,0.092522,0,342,342,342,0.945477,0,1,-11.8401863096,11.8401863096
2000,1071,0.0017,0.090508,0,349,349,349,0.945477,0,1,-11.8401863096,11.8401863096
2869,3455,0.001177,0.089984,0,536,536,536,1.038781,0,1,-11.8401863096,11.8401863096
6072,9092,0.000976,0.083762,0,576,576,576,0.986842,0,1,-11.8401863096,11.8401863096
6072,2292,0.001221,0.074424,0,648,648,648,0.974659,0,1,-11.8401863096,11.8401863096
5226,8340,0.001205,0.088315,0,358,358,358,1.038781,0,1,-11.8401863096,11.8401863096
2522,8386,0.000951,0.081618,0,387,387,387,0.999333,0,1,-11.8401863096,11.8401863096
2522,5953,0.0011,0.085679,0,369,369,369,0.962772,0,1,-11.8401863096,11.8401863096
2522,5953,0.000895,0.099866,0,317,317,317,0.962772,0,1,-11.8401863096,11.8401863096
4490,2829,0,0.064,0,494,494,494,0.937501,0,1,-11.8401863096,11.8401863096
4490,2829,0,0.06267,0,505,505,505,0.937501,0,1,-11.8401863096,11.8401863096
4490,2829,0,0.06134,0,515,515,515,0.937501,0,1,-11.8401863096,11.8401863096
1575,4591,0,0.06295,0,502,502,502,0.975,0,1,-11.8401863096,11.8401863096
1575,4591,0,0.07135,0,443,443,443,0.975,0,1,-11.8401863096,11.8401863096
3208,2004,0,0.04729,0,668,668,668,1.019713,0,1,-11.8401863096,11.8401863096
3208,2004,0,0.0482,0,656,656,656,1.019713,0,1,-11.8401863096,11.8401863096
3208,2004,0,0.04911,0,644,644,644,1.019713,0,1,-11.8401863096,11.8401863096
3371,5721,0,0.06744,0,469,469,469,0.980435,0,1,-11.8401863096,11.8401863096
7656,738,0,0.145661,0,217,217,217,1.052174,0,1,-11.8401863096,11.8401863096
8974,825,0,0.03024,0,1045,1045,1045,1.052632,0,1,-11.8401863096,11.8401863096
8974,825,0,0.029729,0,1063,1063,1063,1.052632,0,1,-11.8401863096,11.8401863096
825,7111,0,0.07191,0,440,440,440,0.937501,0,1,-11.8401863096,11.8401863096
825,7111,0,0.0815,0,388,388,388,0.937501,0,1,-11.8401863096,11.8401863096
9073,2819,0,0.07843,0,403,403,403,0.944565,0,1,-11.8401863096,11.8401863096
2502,5229,0,0.033891,0,933,933,933,1.052632,0,1,-11.8401863096,11.8401863096
2502,5229,0,0.035419,0,892,892,892,1.052632,0,1,-11.8401863096,11.8401863096
5229,7916,0,0.07323,0,432,432,432,0.980435,0,1,-11.8401863096,11.8401863096
5229,7916,0,0.07177,0,441,441,441,0.980435,0,1,-11.8401863096,11.8401863096
5501,131,0,0.06789,0,466,466,466,0.956521,0,1,-11.8401863096,11.8401863096
5501,131,0,0.06524,0,485,485,485,0.956521,0,1,-11.8401863096,11.8401863096
5501,131,0,0.06385,0,495,495,495,0.956521,0,1,-11.8401863096,11.8401863096
2649,5585,0,0.04033,0,784,784,784,1.052174,0,1,-11.8401863096,11.8401863096
5161,3838,0,0.07024,0,450,450,450,0.980435,0,1,-11.8401863096,11.8401863096
5161,3838,0,0.07161,0,442,442,442,0.980435,0,1,-11.8401863096,11.8401863096
6182,861,0,0.06784,0,466,466,466,1.0119,0,1,-11.8401863096,11.8401863096
3198,8811,0,0.071916,0,440,440,440,0.948274,0,1,-11.8401863096,11.8401863096
7008,4583,0,0.07323,0,432,432,432,0.991844,0,1,-11.8401863096,11.8401863096
7008,4583,0,0.07177,0,441,441,441,0.991844,0,1,-11.8401863096,11.8401863096
7081,1928,0,0.0447,0,707,707,707,1.052174,0,1,-11.8401863096,11.8401863096
7081,1928,0,0.04377,0,722,722,722,1.052174,0,1,-11.8401863096,11.8401863096
7081,1928,0,0.04123,0,767,767,767,1.052174,0,1,-11.8401863096,11.8401863096
2389,8003,0,0.06295,0,502,502,502,1,0,1,-11.8401863096,11.8401863096
2389,8003,0,0.07135,0,443,443,443,1,0,1,-11.8401863096,11.8401863096
2480,181,0,0.07014,0,451,451,451,0.932609,0,1,-11.8401863096,11.8401863096
2480,181,0,0.07149,0,442,442,442,0.932609,0,1,-11.8401863096,11.8401863096
1429,4417,0,0.034531,0,915,915,915,1.035087,0,1,-11.8401863096,11.8401863096
1429,6856,0,0.04656,0,679,679,679,1.007866,0,1,-11.8401863096,11.8401863096
1429,6856,0,0.04563,0,693,693,693,1.007866,0,1,-11.8401863096,11.8401863096
1809,8416,0.000229,0.01234,0,1429,3906,3906,0.859545,0,1,-11.8401863096,11.8401863096
1809,8416,0.000229,0.0122,0,1494,3950,3950,0.859545,0,1,-11.8401863096,11.8401863096
8526,2840,0.001485,0.065805,0,480,480,480,0.956938,0,1,-11.8401863096,11.8401863096
8526,2840,0.001583,0.06586,0,480,480,480,0.956938,0,1,-11.8401863096,11.8401863096
5284,2840,0.00175,0.070701,0,447,447,447,0.952381,0,1,-11.8401863096,11.8401863096
5284,2840,0.00169,0.0715,0,442,442,442,0.952381,0,1,-11.8401863096,11.8401863096
6743,6609,0.001228,0.060916,0,519,519,519,0.992489,0,1,-11.8401863096,11.8401863096
6743,6609,0.00116,0.063798,0,496,496,496,1.010798,0,1,-11.8401863096,11.8401863096
6743,6609,0.00113,0.059295,0,533,533,533,1.010736,0,1,-11.8401863096,11.8401863096
4998,6609,0.00177,0.06853,0,461,461,461,0.973143,0,1,-11.8401863096,11.8401863096
7458,2173,0.001363,0.063835,0,495,495,495,0.980349,0,1,-11.8401863096,11.8401863096
7458,2173,0.001457,0.067155,0,471,471,471,0.980349,0,1,-11.8401863096,11.8401863096
7679,2173,0.00193,0.06377,0,496,496,496,0.952381,0,1,-11.8401863096,11.8401863096
7679,2173,0.00194,0.06188,0,511,511,511,0.952381,0,1,-11.8401863096,11.8401863096
8715,4912,0.00045,0.02807,0,1126,1126,1126,1.002506,0,1,-11.8401863096,11.8401863096
8715,2144,0.00042,0.028021,0,1128,1128,1128,1.002506,0,1,-11.8401863096,11.8401863096
8580,5624,0.001208,0.06631,0,477,477,477,1.030783,0,1,-11.8401863096,11.8401863096
8580,5624,0.001228,0.066264,0,477,477,477,1.030783,0,1,-11.8401863096,11.8401863096
5850,2858,0.00047,0.026469,0,1194,1194,1194,1.002506,0,1,-11.8401863096,11.8401863096
8943,7152,0.00186,0.06826,0,463,463,463,0.931619,0,1,-11.8401863096,11.8401863096
569,146,0.001431,0.068667,0,702,702,702,0.956938,0,1,-11.8401863096,11.8401863096
569,146,0.001529,0.068787,0,701,701,701,0.956938,0,1,-11.8401863096,11.8401863096
3245,146,0.00193,0.06377,0,756,756,756,0.952381,0,1,-11.8401863096,11.8401863096
3245,146,0.00194,0.06188,0,779,779,779,0.952381,0,1,-11.8401863096,11.8401863096
3360,5138,0,0.00898,0,3518,3518,3518,0,0,1,-11.8401863096,11.8401863096
2578,6334,0,0.00433,0,7295,7295,7295,0,0,1,-11.8401863096,11.8401863096
6334,4820,0.007955,0.151636,0,209,209,209,0.929293,0,1,-11.8401863096,11.8401863096
7044,402,0.000271,0.030694,0,1030,1030,1030,1.052632,0,1,-11.8401863096,11.8401863096
7044,402,0.000271,0.02842,0,1112,1112,1112,1.052632,0,1,-11.8401863096,11.8401863096
2204,672,0.00064,0.0518,0,610,610,610,0,0,1,-11.8401863096,11.8401863096
9006,7212,0.00072,0.05075,0,623,623,623,0,0,1,-11.8401863096,11.8401863096
1759,8170,0,0.23657,0,134,134,134,0,0,1,-11.8401863096,11.8401863096
8532,6671,0,0.020113,0,1571,1571,1571,1.006865,0,1,-11.8401863096,11.8401863096
8532,8723,0,0.019669,0,1606,1606,1606,1.006865,0,1,-11.8401863096,11.8401863096
3563,6622,0.000325,0.028508,0,1108,1108,1108,1.006865,0,1,-11.8401863096,11.8401863096
3563,6622,0.000316,0.031545,0,1002,1002,1002,1.006865,0,1,-11.8401863096,11.8401863096
9139,3465,0.000355,0.023171,0,1364,1364,1364,1.006865,0,1,-11.8401863096,11.8401863096
2756,1468,0.000296,0.032897,0,961,961,961,1.006865,0,1,-11.8401863096,11.8401863096
2756,1468,0.000296,0.030461,0,1037,1037,1037,1.006865,0,1,-11.8401863096,11.8401863096
2316,1,5.9e-05,0.022767,0,1388,1388,1388,1.006865,0,1,-11.8401863096,11.8401863096
1072,6210,0.000335,0.029237,0,1081,1081,1081,1.006865,0,1,-11.8401863096,11.8401863096
5747,9068,0.000385,0.027846,0,1135,1135,1135,1.006865,0,1,-11.8401863096,11.8401863096
3884,6863,0.000444,0.020064,0,1574,1574,1574,1.006865,0,1,-11.8401863096,11.8401863096
8375,49,0.00033,0.02558,0,1235,1235,1235,1,0,1,-11.8401863096,11.8401863096
7639,5714,0,0.026909,0,1174,1174,1174,0,0,1,-11.8401863096,11.8401863096
7311,7538,0.000385,0.022737,0,1390,1390,1390,1.006865,0,1,-11.8401863096,11.8401863096
3068,708,0.000375,0.022441,0,1408,1408,1408,1.006865,0,1,-11.8401863096,11.8401863096
7922,6129,-0.002742,0.00908,0,3331,3331,3331,0,0,1,-11.8401863096,11.8401863096
7922,2956,-0.00268,0.00837,0,3595,3595,3595,0,0,1,-11.8401863096,11.8401863096
7922,6874,-0.00304,0.00824,0,3597,3597,3597,0,0,1,-11.8401863096,11.8401863096
7197,5398,-0.003927,0.00795,0,3563,3563,3563,0,0,1,-11.8401863096,11.8401863096
7197,6249,-0.00401,0.00794,0,3552,3552,3552,0,0,1,-11.8401863096,11.8401863096
4610,9000,0,0.00765,0,4130,4130,4130,0,0,1,-11.8401863096,11.8401863096
4610,1546,0,0.00748,0,4223,4223,4223,0,0,1,-11.8401863096,11.8401863096
7359,9167,-0.000111,0.00565,0,5590,5590,5590,0,0,1,-11.8401863096,11.8401863096
7359,4027,-0.000339,0.00645,0,4891,4891,4891,0,0,1,-11.8401863096,11.8401863096
7359,5841,-0.000332,0.00657,0,4802,4802,4802,0,0,1,-11.8401863096,11.8401863096
7359,4398,-0.000118,0.00525,0,6016,6016,6016,0,0,1,-11.8401863096,11.8401863096
4836,348,0.00593,0.0602,0,523,523,523,0,0,1,-11.8401863096,11.8401863096
4836,3227,8e-05,0.00811,0,3895,3895,3895,0,0,1,-11.8401863096,11.8401863096
4836,4994,-0.003927,0.00835,0,3424,3424,3424,0,0,1,-11.8401863096,11.8401863096
2615,7753,0,0.028951,0,1092,1092,1092,1.006865,0,1,-11.8401863096,11.8401863096
2615,3384,0,0.02833,0,1115,1115,1115,1.006865,0,1,-11.8401863096,11.8401863096
99,3024,0.000424,0.020212,0,1563,1563,1563,1.006865,0,1,-11.8401863096,11.8401863096
4564,1743,0.00128,0.05539,0,571,571,571,0,0,1,-11.8401863096,11.8401863096
4564,5572,0.00126,0.056469,0,560,560,560,0,0,1,-11.8401863096,11.8401863096
4564,4075,0.00123,0.05756,0,549,549,549,0,0,1,-11.8401863096,11.8401863096
1469,289,0,0.046831,0,675,675,675,0,0,1,-11.8401863096,11.8401863096
3123,759,0,0.03197,0,989,989,989,1.006865,0,1,-11.8401863096,11.8401863096
5109,7103,0,0.027151,0,1164,1164,1164,1.044622,0,1,-11.8401863096,11.8401863096
3699,927,0,0.0197,0,1604,1604,1604,0,0,1,-11.8401863096,11.8401863096
7248,4283,0.000335,0.028458,0,1110,1110,1110,1.006865,0,1,-11.8401863096,11.8401863096
7248,4283,0.000375,0.027846,0,1135,1135,1135,1.006865,0,1,-11.8401863096,11.8401863096
7564,1170,0.00073,0.01489,0,2119,2119,2119,0,0,1,-11.8401863096,11.8401863096
8876,8157,0,0.00864,0,3656,3656,3656,0,0,1,-11.8401863096,11.8401863096
8876,1365,0,0.00881,0,3586,3586,3586,0,0,1,-11.8401863096,11.8401863096
7182,2040,0.000325,0.028961,0,1091,1091,1091,1.006865,0,1,-11.8401863096,11.8401863096
3196,6067,0.000296,0.025084,0,1260,1260,1260,1.006865,0,1,-11.8401863096,11.8401863096
1224,7494,0.000325,0.025765,0,1226,1226,1226,1.006865,0,1,-11.8401863096,11.8401863096
1224,7494,0.000375,0.020301,0,1556,1556,1556,1.006865,0,1,-11.8401863096,11.8401863096
1224,7494,0.000345,0.021109,0,1497,1497,1497,1.006865,0,1,-11.8401863096,11.8401863096
3099,127,0.000385,0.02101,0,1504,1504,1504,1.006865,0,1,-11.8401863096,11.8401863096
1610,7593,0.000424,0.019472,0,1622,1622,1622,1.006865,0,1,-11.8401863096,11.8401863096
1610,7593,0.000434,0.019048,0,1658,1658,1658,1.006865,0,1,-11.8401863096,11.8401863096
6316,4348,0.000325,0.025637,0,1233,1233,1233,1.006865,0,1,-11.8401863096,11.8401863096
6316,4348,0.000355,0.026564,0,1189,1189,1189,1.006865,0,1,-11.8401863096,11.8401863096
660,5532,0.000355,0.021553,0,1466,1466,1466,1.006865,0,1,-11.8401863096,11.8401863096
660,5532,0.000128,0.022007,0,1436,1436,1436,1.006865,0,1,-11.8401863096,11.8401863096
835,4680,6e-05,0.007574,0,1942,4171,4171,0,0,1,-11.8401863096,11.8401863096
3449,4680,7e-05,0.007392,0,1942,4273,4273,0,0,1,-11.8401863096,11.8401863096
4680,1034,0.000395,0.021454,0,1473,1473,1473,1.006865,0,1,-11.8401863096,11.8401863096
4147,3284,-0.000388,0.0074,0,4263,4263,4263,0,0,1,-11.8401863096,11.8401863096
2332,5059,-0.000402,0.00724,0,4357,4357,4357,0,0,1,-11.8401863096,11.8401863096
5124,1620,-0.000589,0.01411,0,2237,2237,2237,0,0,1,-11.8401863096,11.8401863096
3348,7947,-0.00036,0.00803,0,3930,3930,3930,0,0,1,-11.8401863096,11.8401863096
8252,6362,0,0.040449,0,781,781,781,0.956938,0,1,-11.8401863096,11.8401863096
3963,5493,0.000345,0.026071,0,1212,1212,1212,1.006865,0,1,-11.8401863096,11.8401863096
2634,8185,0,0.00046,0,68669,68669,68669,0,0,1,-11.8401863096,11.8401863096
2634,6910,0,0.00043,0,73459,73459,73459,0,0,1,-11.8401863096,11.8401863096
875,1867,0.000375,0.022007,0,1436,1436,1436,1.006865,0,1,-11.8401863096,11.8401863096
946,7403,0.000385,0.020196,0,1564,1564,1564,0.993901,0,1,-11.8401863096,11.8401863096
5355,7066,0.000375,0.026624,0,1187,1187,1187,0.993901,0,1,-11.8401863096,11.8401863096
4414,1423,0.000425,0.021208,0,1490,1490,1490,0.993901,0,1,-11.8401863096,11.8401863096
8117,2675,0.000466,0.020185,0,1565,1565,1565,0.993901,0,1,-11.8401863096,11.8401863096
3874,1613,0.000324,0.022139,0,1427,1427,1427,0.993901,0,1,-11.8401863096,11.8401863096
3874,1613,0.000324,0.022706,0,1392,1392,1392,0.993901,0,1,-11.8401863096,11.8401863096
3874,1613,0.000314,0.023142,0,1365,1365,1365,0.993901,0,1,-11.8401863096,11.8401863096
9009,7320,0.000344,0.024832,0,1272,1272,1272,0.993901,0,1,-11.8401863096,11.8401863096
9009,8484,0.000334,0.023071,0,1369,1369,1369,0.993901,0,1,-11.8401863096,11.8401863096
2710,368,0.000335,0.022767,0,1388,1388,1388,1.006865,0,1,-11.8401863096,11.8401863096
2680,339,0.00071,0.030845,0,1024,1024,1024,1.006865,0,1,-11.8401863096,11.8401863096
3972,6963,0.000385,0.019472,0,1622,1622,1622,1.006865,0,1,-11.8401863096,11.8401863096
3972,4126,0.000395,0.019057,0,1658,1658,1658,1.006865,0,1,-11.8401863096,11.8401863096
3972,1303,0.000404,0.018643,0,1694,1694,1694,1.006865,0,1,-11.8401863096,11.8401863096
3972,5114,0,0.027866,0,1134,1134,1134,1.006865,0,1,-11.8401863096,11.8401863096
1684,7574,0.000325,0.032245,0,980,980,980,1.006865,0,1,-11.8401863096,11.8401863096
4330,8509,0.000365,0.022599,0,1398,1398,1398,1.006865,0,1,-11.8401863096,11.8401863096
4330,8509,0.000355,0.023023,0,1372,1372,1372,1.006865,0,1,-11.8401863096,11.8401863096
8524,4017,0,0.032004,0,987,987,987,1.045454,0,1,-11.8401863096,11.8401863096
6195,4017,0.00141,0.103559,0,305,305,305,0.882842,-0.48891,1,-11.8401863096,11.8401863096
2684,2317,0.000434,0.019018,0,1661,1661,1661,1.006865,0,1,-11.8401863096,11.8401863096
6460,8774,0.000404,0.020497,0,1541,1541,1541,1.006865,0,1,-11.8401863096,11.8401863096
5623,7633,0.00074,0.029553,0,1069,1069,1069,1.006865,0,1,-11.8401863096,11.8401863096
1031,1688,0.000454,0.019669,0,1606,1606,1606,1.006865,0,1,-11.8401863096,11.8401863096
4810,2729,0.00206,0.09005,0,351,351,351,1,0,1,-11.8401863096,11.8401863096
3262,246,0.00039,0.03411,0,1413,1413,1413,1.052632,0,1,-11.8401863096,11.8401863096
3262,246,0.0004,0.034469,0,1399,1399,1399,1.052632,0,1,-11.8401863096,11.8401863096
8496,4270,0.00183,0.090471,0,350,350,350,1.026087,0,1,-11.8401863096,11.8401863096
8496,4270,0.00187,0.07429,0,426,426,426,1.026087,0,1,-11.8401863096,11.8401863096
7674,1874,0.00077,0.04355,0,1107,1107,1107,0.999313,0,1,-11.8401863096,11.8401863096
7674,1874,0.00077,0.04266,0,1130,1130,1130,0.999313,0,1,-11.8401863096,11.8401863096
7330,7033,0.00116,0.04106,0,1075,1075,1075,1.052632,0,1,-11.8401863096,11.8401863096
7330,7033,0.00118,0.04119,0,1071,1071,1071,1.052632,0,1,-11.8401863096,11.8401863096
8344,2950,0.0012,0.03931,0,1226,1226,1226,1.052632,0,1,-11.8401863096,11.8401863096
8344,2950,0.00107,0.04567,0,1056,1056,1056,1.052632,0,1,-11.8401863096,11.8401863096
6860,6573,0.002282,0.077224,0,409,409,409,0.942174,0,1,-11.8401863096,11.8401863096
4208,6573,0.00102,0.04862,0,992,992,992,1.052632,0,1,-11.8401863096,11.8401863096
4208,6573,0.001,0.04954,0,973,973,973,1.052632,0,1,-11.8401863096,11.8401863096
3259,1710,0.00098,0.04477,0,1077,1077,1077,1.052632,0,1,-11.8401863096,11.8401863096
3259,1710,0.00111,0.04387,0,1099,1099,1099,1.052632,0,1,-11.8401863096,11.8401863096
3146,5593,0.00113,0.04193,0,1150,1150,1150,1.052632,0,1,-11.8401863096,11.8401863096
8859,5251,0.002522,0.074933,0,422,422,422,1.013913,0,1,-11.8401863096,11.8401863096
1392,5001,0.001252,0.073601,0,430,430,430,0.94,0,1,-11.8401863096,11.8401863096
3538,5001,0.001271,0.072001,0,439,439,439,0.94,0,1,-11.8401863096,11.8401863096
8249,6139,0.000442,0.040802,0,775,775,775,0.88,0,1,-11.8401863096,11.8401863096
806,91,0.00048,0.041601,0,760,760,760,0.97,0,1,-11.8401863096,11.8401863096
1747,6998,0.000543,0.04261,0,742,742,742,1,0,1,-11.8401863096,11.8401863096
593,6998,0.000534,0.04342,0,728,728,728,1,0,1,-11.8401863096,11.8401863096
8432,6295,0.003895,0.040564,0,776,776,776,0.97,0,1,-11.8401863096,11.8401863096
8432,6295,0.004413,0.039762,0,790,790,790,0.97,0,1,-11.8401863096,11.8401863096
8432,6295,0.004498,0.038954,0,806,806,806,0.97,0,1,-11.8401863096,11.8401863096
3190,7090,0.000621,0.0376,0,840,840,840,1,0,1,-11.8401863096,11.8401863096
3484,7090,0.00063,0.0368,0,859,859,859,1,0,1,-11.8401863096,11.8401863096
3484,7844,0.00064,0.036,0,878,878,878,1,0,1,-11.8401863096,11.8401863096
281,3960,0.000555,0.040801,0,775,775,775,0.984999,0,1,-11.8401863096,11.8401863096
8086,1477,0.000546,0.0416,0,760,760,760,0.984999,0,1,-11.8401863096,11.8401863096
8086,8037,0.000527,0.0424,0,745,745,745,0.984999,0,1,-11.8401863096,11.8401863096
5008,6354,0.000456,0.043201,0,732,732,732,0.97,0,1,-11.8401863096,11.8401863096
5008,6354,0.000447,0.040001,0,790,790,790,0.97,0,1,-11.8401863096,11.8401863096
919,6354,0.000505,0.039202,0,806,806,806,0.97,0,1,-11.8401863096,11.8401863096
919,6354,0.000513,0.038402,0,823,823,823,0.97,0,1,-11.8401863096,11.8401863096
4825,7884,0.000513,0.037602,0,840,840,840,0.954999,0,1,-11.8401863096,11.8401863096
3023,7884,0.00052,0.036802,0,859,859,859,0.954999,0,1,-11.8401863096,11.8401863096
6345,7884,0.000529,0.036002,0,878,878,878,0.954999,0,1,-11.8401863096,11.8401863096
8114,8738,0.000473,0.040802,0,775,775,775,0.984999,0,1,-11.8401863096,11.8401863096
8773,8738,0.000465,0.041601,0,760,760,760,0.984999,0,1,-11.8401863096,11.8401863096
4059,6282,7e-05,0.021201,0,790,1490,1490,1,0,1,-11.8401863096,11.8401863096
2002,4340,7e-05,0.021599,0,790,1463,1463,1,0,1,-11.8401863096,11.8401863096
5165,3363,0.00054,0.04,0,790,790,790,0.98421,0,1,-11.8401863096,11.8401863096
5165,3363,0.000472,0.039202,0,806,806,806,0.984999,0,1,-11.8401863096,11.8401863096
2722,3363,0.00048,0.038402,0,823,823,823,0.984999,0,1,-11.8401863096,11.8401863096
2722,3363,0.00064,0.0376,0,840,840,840,0.98421,0,1,-11.8401863096,11.8401863096
1591,1124,0.000333,0.029441,0,1073,1073,1073,0.925,0,1,-11.8401863096,11.8401863096
5558,8510,0.000353,0.028801,0,1097,1097,1097,0.925,0,1,-11.8401863096,11.8401863096
5558,8510,0.000312,0.032641,0,968,968,968,0.925,0,1,-11.8401863096,11.8401863096
1689,8814,0.000529,0.041601,0,760,760,760,0.94,0,1,-11.8401863096,11.8401863096
8230,8814,0.000511,0.042401,0,745,745,745,0.94,0,1,-11.8401863096,11.8401863096
8393,7565,0.000633,0.051521,0,614,614,614,0.94,0,1,-11.8401863096,11.8401863096
8393,7565,0.000616,0.047701,0,663,663,663,0.94,0,1,-11.8401863096,11.8401863096
139,7565,0.000701,0.046752,0,676,676,676,0.94,0,1,-11.8401863096,11.8401863096
3257,6058,0.000811,0.04579,0,690,690,690,0.98871,0,1,-11.8401863096,11.8401863096
369,6058,0.000831,0.04484,0,705,705,705,0.98871,0,1,-11.8401863096,11.8401863096
369,6058,0.000841,0.043881,0,720,720,720,0.98871,0,1,-11.8401863096,11.8401863096
6068,7450,0.000621,0.036001,0,878,878,878,1.015,0,1,-11.8401863096,11.8401863096
6068,2271,0.000555,0.040801,0,775,775,775,1.015,0,1,-11.8401863096,11.8401863096
6263,3846,0.000563,0.0416,0,760,760,760,1.015,0,1,-11.8401863096,11.8401863096
1788,1020,0.000543,0.0424,0,745,745,745,1.015,0,1,-11.8401863096,11.8401863096
2824,211,0.001026,0.086398,0,366,366,366,0.97,0,1,-11.8401863096,11.8401863096
140,211,0.001007,0.080001,0,395,395,395,0.955,0,1,-11.8401863096,11.8401863096
3210,1670,0.000522,0.039201,0,806,806,806,0.954999,0,1,-11.8401863096,11.8401863096
5674,1670,0.00053,0.038401,0,823,823,823,0.954999,0,1,-11.8401863096,11.8401863096
4337,1670,0.000548,0.037601,0,840,840,840,0.94,0,1,-11.8401863096,11.8401863096
4779,1956,3e-05,0.006499,0,4861,4861,4861,0,0,1,-11.8401863096,11.8401863096
4320,4302,0.000907,0.042929,0,736,736,736,0.97,0,1,-11.8401863096,11.8401863096
4858,4248,7.7e-05,0.0204,0,724,1549,1549,1.105,0,1,-11.8401863096,11.8401863096
7235,4858,3e-05,0.007522,0,4200,4200,4200,0.995481,-0.09511,1,-11.8401863096,11.8401863096
4248,4302,0.000773,0.05056,0,625,625,625,0.97,0,1,-11.8401863096,11.8401863096
5897,2720,0.000728,0.043197,0,732,732,732,1.045,0,1,-11.8401863096,11.8401863096
420,243,0.000447,0.040001,0,790,790,790,1.045,0,1,-11.8401863096,11.8401863096
8898,6052,0.00061,0.0392,0,806,806,806,1.03,0,1,-11.8401863096,11.8401863096
5311,8668,0.001203,0.076801,0,412,412,412,1.03,0,1,-11.8401863096,11.8401863096
3891,8668,0.001223,0.075201,0,420,420,420,1.03,0,1,-11.8401863096,11.8401863096
662,7073,0.004533,0.037356,0,840,840,840,0.984999,0,1,-11.8401863096,11.8401863096
6017,349,0.004615,0.036549,0,858,858,858,0.984999,0,1,-11.8401863096,11.8401863096
6766,7156,0.004113,0.041392,0,760,760,760,0.984999,0,1,-11.8401863096,11.8401863096
4077,7442,0.000627,0.041599,0,760,760,760,1.039999,0,1,-11.8401863096,11.8401863096
1052,8277,0.001048,0.084802,0,373,373,373,1.045,0,1,-11.8401863096,11.8401863096
3878,8277,0.001029,0.086397,0,366,366,366,1.045,0,1,-11.8401863096,11.8401863096
76,5346,0.000808,0.047709,0,662,662,662,1,0,1,-11.8401863096,11.8401863096
4485,3000,0.00061,0.0392,0,806,806,806,1.015,0,1,-11.8401863096,11.8401863096
4485,3000,0.00062,0.0384,0,823,823,823,1.015,0,1,-11.8401863096,11.8401863096
6283,3000,0.00064,0.0376,0,840,840,840,1.015,0,1,-11.8401863096,11.8401863096
395,4082,0.00063,0.0368,0,859,859,859,0.984999,0,1,-11.8401863096,11.8401863096
5843,5246,0.00064,0.036,0,878,878,878,0.984999,0,1,-11.8401863096,11.8401863096
5843,5246,0.000573,0.0408,0,775,775,775,0.984999,0,1,-11.8401863096,11.8401863096
6477,2478,0.001067,0.083199,0,380,380,380,1,0,1,-11.8401863096,11.8401863096
5295,2478,0.001048,0.084802,0,373,373,373,1,0,1,-11.8401863096,11.8401863096
1443,6268,6e-05,0.11487,0,275,275,275,1,0,1,-11.8401863096,11.8401863096
4638,6268,0.20187,1.758347,0,18,18,18,1,0,1,-11.8401863096,11.8401863096
1315,3848,0.03911,0.342562,0,140,140,140,1,0,1,-11.8401863096,11.8401863096
2997,4595,0.01564,0.58593,0,83,83,83,1,0,1,-11.8401863096,11.8401863096
2997,4581,-0.000248,0.227727,0,212,212,212,1,0,1,-11.8401863096,11.8401863096
6190,977,0.01414,0.513223,0,62,62,62,1,0,1,-11.8401863096,11.8401863096
3676,977,-0.007335,0.347624,0,91,91,91,1,0,1,-11.8401863096,11.8401863096
5505,977,-0.006901,0.404112,0,79,79,79,1,0,1,-11.8401863096,11.8401863096
7625,3438,0.051021,0.452583,0,70,70,70,1,0,1,-11.8401863096,11.8401863096
3797,638,0.586797,1.843698,0,17,17,17,1,0,1,-11.8401863096,11.8401863096
214,638,0.487562,1.572644,0,20,20,20,1,0,1,-11.8401863096,11.8401863096
4847,638,0.12936,0.588864,0,53,53,53,1,0,1,-11.8401863096,11.8401863096
6238,4163,0.000246,0.025121,0,1258,1258,1258,0.963066,0,1,-11.8401863096,11.8401863096
4638,7293,0.10005,1.276798,0,25,25,25,1,0,1,-11.8401863096,11.8401863096
3676,7293,0.21936,1.401591,0,23,23,23,1,0,1,-11.8401863096,11.8401863096
5505,7293,0.22688,1.394834,0,23,23,23,1,0,1,-11.8401863096,11.8401863096
1443,2509,0.04986,0.379174,0,83,83,83,1,0,1,-11.8401863096,11.8401863096
3797,966,0.02303,0.62419,0,51,51,51,1,0,1,-11.8401863096,11.8401863096
3797,2604,0.03435,0.639633,0,50,50,50,1,0,1,-11.8401863096,11.8401863096
248,8449,0.01742,0.603616,0,53,53,53,1,0,1,-11.8401863096,11.8401863096
4244,8449,0.14245,1.97967,0,16,16,16,1,0,1,-11.8401863096,11.8401863096
1110,8449,-0.000145,0.32938,0,96,96,96,1,0,1,-11.8401863096,11.8401863096
4533,3219,-0.000298,0.102701,0,470,470,470,1,0,1,-11.8401863096,11.8401863096
3147,6634,0.000708,0.03271,0,1474,1474,1474,1.065848,0,1,-11.8401863096,11.8401863096
3147,7854,0.06719,0.834339,0,58,58,58,1,0,1,-11.8401863096,11.8401863096
6109,2274,0.050909,0.307686,0,102,102,102,1,0,1,-11.8401863096,11.8401863096
993,2274,0.212521,0.943657,0,33,33,33,1,0,1,-11.8401863096,11.8401863096
4257,8387,-0.002652,0.490201,0,65,65,65,1,0,1,-11.8401863096,11.8401863096
4257,5640,0.02628,0.438469,0,72,72,72,1,0,1,-11.8401863096,11.8401863096
5462,8387,-0.008241,0.388947,0,82,82,82,1,0,1,-11.8401863096,11.8401863096
7553,8387,0.000226,0.024837,0,1272,1272,1272,1.039739,0,1,-11.8401863096,11.8401863096
2758,8387,0.106109,0.699359,0,45,45,45,1,0,1,-11.8401863096,11.8401863096
2758,5640,0.02855,0.418988,0,76,76,76,1,0,1,-11.8401863096,11.8401863096
1110,328,0.292479,1.229545,0,25,25,25,1,0,1,-11.8401863096,11.8401863096
214,3219,0.757066,1.631798,0,18,18,18,1,0,1,-11.8401863096,11.8401863096
4847,3219,0.384752,1.021653,0,29,29,29,1,0,1,-11.8401863096,11.8401863096
5209,4695,-0.014297,0.212851,0,149,149,149,1,0,1,-11.8401863096,11.8401863096
5209,4695,0.000444,0.031171,0,1014,1014,1014,0.974118,0,1,-11.8401863096,11.8401863096
