bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5209,3515,-0.014091,0.217459,0,145,145,145,1,0,1,-11.8401863096,11.8401863096
7625,6100,0.00894,0.300393,0,106,106,106,1,0,1,-11.8401863096,11.8401863096
8822,8971,0.049771,0.546674,0,58,58,58,1,0,1,-11.8401863096,11.8401863096
2216,8652,0.000737,0.026925,0,1790,1790,1790,1.059199,0,1,-11.8401863096,11.8401863096
2216,8652,0.000845,0.026029,0,1851,1851,1851,1.059199,0,1,-11.8401863096,11.8401863096
8822,3084,0.05157,0.475537,0,67,67,67,1,0,1,-11.8401863096,11.8401863096
7625,2771,0.054781,0.446446,0,71,71,71,1,0,1,-11.8401863096,11.8401863096
3454,2013,0.000452,0.023578,0,1340,1340,1340,0.979739,0,1,-11.8401863096,11.8401863096
3368,2862,-0.010579,0.27814,0,114,114,114,1,0,1,-11.8401863096,11.8401863096
3368,5075,-0.007004,0.324484,0,98,98,98,1,0,1,-11.8401863096,11.8401863096
4244,8610,-0.034029,0.423698,0,75,75,75,1,0,1,-11.8401863096,11.8401863096
2835,1492,0.000384,0.0242,0,1306,1306,1306,1.027158,0,1,-11.8401863096,11.8401863096
1443,1492,0.299587,1.849794,0,17,17,17,1,0,1,-11.8401863096,11.8401863096
1443,5305,0.301095,1.740868,0,18,18,18,1,0,1,-11.8401863096,11.8401863096
1103,4844,0.000759,0.019191,0,921,1645,1645,1.046145,0,1,-11.8401863096,11.8401863096
248,7025,0.170173,0.568199,0,54,54,54,1,0,1,-11.8401863096,11.8401863096
7625,6708,0.00708,0.453843,0,70,70,70,1,0,1,-11.8401863096,11.8401863096
8822,6708,0.057719,0.644008,0,49,49,49,1,0,1,-11.8401863096,11.8401863096
7089,7025,0.077609,0.938223,0,34,34,34,1,0,1,-11.8401863096,11.8401863096
1110,7025,0.200409,0.618946,0,49,49,49,1,0,1,-11.8401863096,11.8401863096
7625,3404,0.152771,0.863657,0,37,37,37,1,0,1,-11.8401863096,11.8401863096
8822,3404,-0.001921,0.311818,0,102,102,102,1,0,1,-11.8401863096,11.8401863096
1110,578,0.305992,1.948119,0,17,17,17,1,0,1,-11.8401863096,11.8401863096
8822,5513,0.17005,0.993099,0,32,32,32,1,0,1,-11.8401863096,11.8401863096
5479,1719,0.000257,0.029742,0,691,1063,1063,0.963066,0,1,-11.8401863096,11.8401863096
5479,3251,0.000268,0.029134,0,691,1085,1085,0.968561,0,1,-11.8401863096,11.8401863096
3762,4468,-0.014277,0.154039,0,205,205,205,1,0,1,-11.8401863096,11.8401863096
3762,4468,0.000738,0.031616,0,999,999,999,0.967563,0,1,-11.8401863096,11.8401863096
499,4468,0.251178,0.958099,0,32,32,32,1,0,1,-11.8401863096,11.8401863096
3762,378,0.08599,0.668788,0,47,47,47,1,0,1,-11.8401863096,11.8401863096
3930,7854,0.000241,0.02217,0,1425,1425,1425,0.996999,0,1,-11.8401863096,11.8401863096
499,2250,-0.003678,0.380909,0,83,83,83,1,0,1,-11.8401863096,11.8401863096
8685,2250,-0.011302,0.627045,0,51,51,51,1,0,1,-11.8401863096,11.8401863096
499,3411,0.00797,0.426157,0,75,75,75,1,0,1,-11.8401863096,11.8401863096
8685,3411,0.058159,0.835806,0,38,38,38,1,0,1,-11.8401863096,11.8401863096
499,2539,0.00907,0.406178,0,78,78,78,1,0,1,-11.8401863096,11.8401863096
8685,2539,0.059789,0.790103,0,40,40,40,1,0,1,-11.8401863096,11.8401863096
499,378,0.04738,0.355028,0,89,89,89,1,0,1,-11.8401863096,11.8401863096
499,5386,0.00166,0.210118,0,151,151,151,1,0,1,-11.8401863096,11.8401863096
993,770,0.000234,0.03334,0,948,948,948,0.974118,0,1,-11.8401863096,11.8401863096
993,7890,-0.007978,0.33365,0,95,95,95,1,0,1,-11.8401863096,11.8401863096
993,1507,-0.007673,0.339439,0,94,94,94,1,0,1,-11.8401863096,11.8401863096
8685,3015,0.000213,0.026084,0,1211,1211,1211,0.952263,0,1,-11.8401863096,11.8401863096
8685,378,0.079162,0.676053,0,47,47,47,1,0,1,-11.8401863096,11.8401863096
8685,3782,-0.012742,0.556163,0,57,57,57,1,0,1,-11.8401863096,11.8401863096
8685,5386,0.05625,0.586697,0,54,54,54,1,0,1,-11.8401863096,11.8401863096
1315,3953,0.11012,1.389876,0,35,35,35,1,0,1,-11.8401863096,11.8401863096
4244,3326,0.12839,0.634174,0,49,49,49,1,0,1,-11.8401863096,11.8401863096
4244,3326,0.000265,0.029415,0,1074,1074,1074,0.963066,0,1,-11.8401863096,11.8401863096
2948,2573,0.01031,0.165651,0,191,191,191,1,0,1,-11.8401863096,11.8401863096
791,6937,0.000906,0.032368,0,976,976,976,1.052632,0,1,-11.8401863096,11.8401863096
3368,6937,0.258574,1.91281,0,17,17,17,1,0,1,-11.8401863096,11.8401863096
2997,8537,0.114169,0.69781,0,69,69,69,1,0,1,-11.8401863096,11.8401863096
1110,7298,0.215475,0.921488,0,34,34,34,1,0,1,-11.8401863096,11.8401863096
1110,262,0.000388,0.026559,0,1190,1190,1190,1.020981,0,1,-11.8401863096,11.8401863096
1110,262,-0.012727,0.168081,0,188,188,188,1,0,1,-11.8401863096,11.8401863096
1110,6169,0.11171,0.548317,0,57,57,57,1,0,1,-11.8401863096,11.8401863096
2948,3782,0.04893,0.453587,0,70,70,70,1,0,1,-11.8401863096,11.8401863096
2997,5158,0.000427,0.025869,0,1863,1863,1863,1.059199,0,1,-11.8401863096,11.8401863096
2997,8758,0.000379,0.029319,0,1644,1644,1644,1.065848,0,1,-11.8401863096,11.8401863096
7625,3003,0.086233,0.611399,0,52,52,52,1,0,1,-11.8401863096,11.8401863096
7625,3991,0.03295,0.399238,0,79,79,79,1,0,1,-11.8401863096,11.8401863096
8822,5656,0.034401,0.560661,0,57,57,57,1,0,1,-11.8401863096,11.8401863096
5822,2553,0.04848,0.4525,0,106,106,106,1,0,1,-11.8401863096,11.8401863096
5822,4051,0.05627,0.448553,0,107,107,107,1,0,1,-11.8401863096,11.8401863096
27,173,0.000262,0.020993,0,1505,1505,1505,1.03341,0,1,-11.8401863096,11.8401863096
4847,173,0.093521,0.726302,0,44,44,44,1,0,1,-11.8401863096,11.8401863096
4847,6601,0.170831,0.824835,0,38,38,38,1,0,1,-11.8401863096,11.8401863096
1315,3991,0.05836,0.35759,0,134,134,134,1,0,1,-11.8401863096,11.8401863096
8401,3003,0.000563,0.031553,0,1001,1001,1001,1.002888,0,1,-11.8401863096,11.8401863096
4847,3607,0.04447,0.619827,0,51,51,51,1,0,1,-11.8401863096,11.8401863096
6504,3341,0.001519,0.050701,0,623,623,623,1.013513,0,1,-11.8401863096,11.8401863096
130,5452,0.000821,0.051524,0,613,613,613,1.052632,0,1,-11.8401863096,11.8401863096
130,5452,0.000803,0.047869,0,660,660,660,1.052632,0,1,-11.8401863096,11.8401863096
441,2233,0.000466,0.029318,0,1078,1078,1078,1.025291,0,1,-11.8401863096,11.8401863096
8088,4721,0.000463,0.028006,0,1128,1128,1128,1.038781,0,1,-11.8401863096,11.8401863096
8088,4721,0.000463,0.026569,0,1189,1189,1189,1.038781,0,1,-11.8401863096,11.8401863096
3080,8789,0.000556,0.030088,0,1050,1050,1050,1.08147,0,1,-11.8401863096,11.8401863096
3080,8789,0.000581,0.029019,0,1089,1089,1089,1.08147,0,1,-11.8401863096,11.8401863096
5825,702,0.0017,0.077979,0,405,405,405,1,0,1,-11.8401863096,11.8401863096
8224,5517,0.000569,0.046371,0,682,682,682,1.052632,0,1,-11.8401863096,11.8401863096
8224,5517,0.00056,0.047255,0,669,669,669,1.052632,0,1,-11.8401863096,11.8401863096
536,4344,0.0008,0.050159,0,630,630,630,1.066857,0,1,-11.8401863096,11.8401863096
6080,5006,0.000379,0.039836,0,793,793,793,1.052632,0,1,-11.8401863096,11.8401863096
6080,5006,0.000433,0.039042,0,810,810,810,1.052632,0,1,-11.8401863096,11.8401863096
1899,7358,0.000448,0.032183,0,982,982,982,1.066857,0,1,-11.8401863096,11.8401863096
4712,1250,0.000498,0.034255,0,923,923,923,1.041667,0,1,-11.8401863096,11.8401863096
4712,1250,0.000507,0.033509,0,943,943,943,1.041667,0,1,-11.8401863096,11.8401863096
6187,2407,0.000415,0.040631,0,778,778,778,1.052632,0,1,-11.8401863096,11.8401863096
6187,2407,0.000406,0.041434,0,763,763,763,1.052632,0,1,-11.8401863096,11.8401863096
5562,1407,0.000397,0.037986,0,832,832,832,1.052632,0,1,-11.8401863096,11.8401863096
7827,1974,0.000322,0.035886,0,881,881,881,1.043149,0,1,-11.8401863096,11.8401863096
1025,8926,0.000408,0.039074,0,809,809,809,0.989653,0,1,-11.8401863096,11.8401863096
6298,6795,0.000417,0.026115,0,1210,1210,1210,1.062288,0,1,-11.8401863096,11.8401863096
6298,6795,0.000443,0.02577,0,1226,1226,1226,1.062288,0,1,-11.8401863096,11.8401863096
3007,6254,0.000396,0.033918,0,932,932,932,1.02924,0,1,-11.8401863096,11.8401863096
7969,177,0.000406,0.023438,0,1348,1348,1348,1.052632,0,1,-11.8401863096,11.8401863096
7969,177,0.000352,0.026759,0,1181,1181,1181,1.052632,0,1,-11.8401863096,11.8401863096
1703,7503,0.000334,0.036651,0,862,862,862,1.052632,0,1,-11.8401863096,11.8401863096
1703,7503,0.000334,0.037354,0,846,846,846,1.052632,0,1,-11.8401863096,11.8401863096
4704,4170,0.000305,0.035675,0,886,886,886,1.087225,0,1,-11.8401863096,11.8401863096
4704,4170,0.000296,0.033035,0,957,957,957,1.087225,0,1,-11.8401863096,11.8401863096
4704,4170,0.000338,0.032376,0,976,976,976,1.087225,0,1,-11.8401863096,11.8401863096
2031,8493,0.000285,0.02604,0,1213,1213,1213,1.199891,0,1,-11.8401863096,11.8401863096
1025,1239,0.000419,0.02814,0,1123,1123,1123,0.989653,0,1,-11.8401863096,11.8401863096
3007,9136,0.000453,0.025129,0,1257,1257,1257,1.02924,0,1,-11.8401863096,11.8401863096
3007,4650,0.000453,0.02528,0,1250,1250,1250,1.02924,0,1,-11.8401863096,11.8401863096
5050,1996,0.00174,0.07467,0,423,423,423,1.049587,0,1,-11.8401863096,11.8401863096
5050,1298,0.00171,0.07614,0,415,415,415,1.049587,0,1,-11.8401863096,11.8401863096
1360,5741,0.00172,0.099322,0,318,318,318,1.052632,0,1,-11.8401863096,11.8401863096
1360,5741,0.00168,0.101198,0,313,313,313,1.052632,0,1,-11.8401863096,11.8401863096
8820,6205,0.00363,0.146413,0,216,216,216,1.049587,0,1,-11.8401863096,11.8401863096
8820,6205,0.00182,0.07175,0,441,441,441,1.049587,0,1,-11.8401863096,11.8401863096
1732,456,0.0019,0.08995,0,352,352,352,1.052632,0,1,-11.8401863096,11.8401863096
4746,5447,0.00189,0.06882,0,459,459,459,1.049587,0,1,-11.8401863096,11.8401863096
4746,850,0.00192,0.06735,0,469,469,469,1.049587,0,1,-11.8401863096,11.8401863096
4187,7499,0.00196,0.06589,0,480,480,480,1.049587,0,1,-11.8401863096,11.8401863096
3731,760,0.00171,0.07614,0,415,415,415,1.049587,0,1,-11.8401863096,11.8401863096
5537,6063,0.00167,0.0776,0,407,407,407,1.049587,0,1,-11.8401863096,11.8401863096
7418,3120,0.000646,0.038909,0,812,812,812,1.002832,-0.000564,1,-11.8401863096,11.8401863096
7418,3120,0.000636,0.056994,0,555,555,555,1.003288,-0.001353,1,-11.8401863096,11.8401863096
3120,117,0.00182,0.07175,0,441,441,441,1.049587,0,1,-11.8401863096,11.8401863096
3120,3328,0.00185,0.07028,0,450,450,450,1.049587,0,1,-11.8401863096,11.8401863096
2427,6265,0.00194,0.088083,0,548,548,548,1.052632,0,1,-11.8401863096,11.8401863096
2427,6770,0.00198,0.086207,0,559,559,559,1.052632,0,1,-11.8401863096,11.8401863096
3570,6849,0.00196,0.06589,0,480,480,480,1.049587,0,1,-11.8401863096,11.8401863096
4396,6317,0.000697,0.032338,0,1491,1491,1491,1.002506,0,1,-11.8401863096,11.8401863096
6317,3434,0.00171,0.07614,0,415,415,415,1.049587,0,1,-11.8401863096,11.8401863096
2707,2534,0.000667,0.033601,0,940,940,940,1.002506,0,1,-11.8401863096,11.8401863096
2707,2534,0.000647,0.034238,0,923,923,923,1.002506,0,1,-11.8401863096,11.8401863096
2534,3029,0.0016,0.07553,0,419,419,419,1.061984,0,1,-11.8401863096,11.8401863096
2534,1176,0.00182,0.07402,0,427,427,427,1.061984,0,1,-11.8401863096,11.8401863096
4335,5849,0.0019,0.08995,0,352,352,352,1.052632,0,1,-11.8401863096,11.8401863096
5619,3804,0.00189,0.06882,0,459,459,459,1.049587,0,1,-11.8401863096,11.8401863096
5619,617,0.00192,0.06735,0,469,469,469,1.049587,0,1,-11.8401863096,11.8401863096
6245,87,0.00201,0.084331,0,375,375,375,1.052632,0,1,-11.8401863096,11.8401863096
6245,87,0.00179,0.095578,0,331,331,331,1.052632,0,1,-11.8401863096,11.8401863096
9227,2061,0.00171,0.07614,0,415,415,415,1.049587,0,1,-11.8401863096,11.8401863096
6787,922,0.00167,0.0776,0,407,407,407,1.049587,0,1,-11.8401863096,11.8401863096
841,1988,0.00168,0.101198,0,477,477,477,1.052632,0,1,-11.8401863096,11.8401863096
6729,8754,0.00165,0.093702,0,338,338,338,1.052632,0,1,-11.8401863096,11.8401863096
6729,1412,0.00187,0.091826,0,344,344,344,1.052632,0,1,-11.8401863096,11.8401863096
6319,8922,0.0019,0.08995,0,352,352,352,1.052632,0,1,-11.8401863096,11.8401863096
3802,9056,0.00189,0.06882,0,459,459,459,1.049587,0,1,-11.8401863096,11.8401863096
3802,9056,0.00192,0.06735,0,469,469,469,1.049587,0,1,-11.8401863096,11.8401863096
4977,7344,0.00196,0.06589,0,480,480,480,1.049587,0,1,-11.8401863096,11.8401863096
4977,6465,0.00174,0.07467,0,423,423,423,1.049587,0,1,-11.8401863096,11.8401863096
7889,3153,0.00171,0.07614,0,415,415,415,1.049587,0,1,-11.8401863096,11.8401863096
2170,4881,0.00167,0.0776,0,407,407,407,1.049587,0,1,-11.8401863096,11.8401863096
2108,7853,0.00164,0.07907,0,400,400,400,1.049587,0,1,-11.8401863096,11.8401863096
9218,3129,0.00045,0.04299,0,735,735,735,1.113821,0,1,-11.8401863096,11.8401863096
9005,3207,0.00051,0.04213,0,750,750,750,1.113821,0,1,-11.8401863096,11.8401863096
1196,1197,0.00185,0.07028,0,450,450,450,1.049587,0,1,-11.8401863096,11.8401863096
1196,1197,0.00189,0.06882,0,459,459,459,1.049587,0,1,-11.8401863096,11.8401863096
204,675,0.00192,0.06735,0,469,469,469,1.049587,0,1,-11.8401863096,11.8401863096
204,2488,0.00196,0.06589,0,480,480,480,1.049587,0,1,-11.8401863096,11.8401863096
5009,3642,0.00179,0.095578,0,331,331,331,1.052632,0,1,-11.8401863096,11.8401863096
5009,3642,0.00176,0.097446,0,325,325,325,1.052632,0,1,-11.8401863096,11.8401863096
2027,1274,0.00167,0.0776,0,407,407,407,1.049587,0,1,-11.8401863096,11.8401863096
2027,1274,0.00164,0.07907,0,400,400,400,1.049587,0,1,-11.8401863096,11.8401863096
67,5537,0.000637,0.031701,0,997,997,997,1.002506,0,1,-11.8401863096,11.8401863096
67,7946,0.000716,0.031064,0,1017,1017,1017,1.002506,0,1,-11.8401863096,11.8401863096
7946,8949,0.00185,0.07028,0,450,450,450,1.049587,0,1,-11.8401863096,11.8401863096
7946,215,0.00189,0.06882,0,459,459,459,1.049587,0,1,-11.8401863096,11.8401863096
2383,1921,0.00192,0.06735,0,469,469,469,1.049587,0,1,-11.8401863096,11.8401863096
2383,1921,0.00196,0.06589,0,480,480,480,1.049587,0,1,-11.8401863096,11.8401863096
6481,9035,0.00174,0.07467,0,423,423,423,1.049587,0,1,-11.8401863096,11.8401863096
1563,5322,0.00171,0.07614,0,415,415,415,1.049587,0,1,-11.8401863096,11.8401863096
6256,1756,0.00084,0.0322,0,1497,1497,1497,1.052632,0,1,-11.8401863096,11.8401863096
1756,2984,0.00238,0.123248,0,257,257,257,1.049587,0,1,-11.8401863096,11.8401863096
5487,7109,0.00269,0.109562,0,289,289,289,1.049587,0,1,-11.8401863096,11.8401863096
6116,8455,0.00275,0.107281,0,295,295,295,1.049587,0,1,-11.8401863096,11.8401863096
4736,3050,0.000766,0.029164,0,1083,1083,1083,1.002506,0,1,-11.8401863096,11.8401863096
4736,3050,0.000776,0.028526,0,1107,1107,1107,1.002506,0,1,-11.8401863096,11.8401863096
3050,8351,0.00174,0.07467,0,423,423,423,1.049587,0,1,-11.8401863096,11.8401863096
3050,6550,0.00171,0.07614,0,415,415,415,1.049587,0,1,-11.8401863096,11.8401863096
3511,1783,0.00167,0.0776,0,407,407,407,1.049587,0,1,-11.8401863096,11.8401863096
3729,3393,0.00168,0.101198,0,313,313,313,1.052632,0,1,-11.8401863096,11.8401863096
3729,3732,0.00165,0.093702,0,338,338,338,1.052632,0,1,-11.8401863096,11.8401863096
971,7278,0.000716,0.031064,0,1017,1017,1017,1.002506,0,1,-11.8401863096,11.8401863096
971,3441,0.000736,0.030437,0,1038,1038,1038,1.002506,0,1,-11.8401863096,11.8401863096
3441,479,0.00189,0.06882,0,459,459,459,1.049587,0,1,-11.8401863096,11.8401863096
3441,479,0.00192,0.06735,0,469,469,469,1.049587,0,1,-11.8401863096,11.8401863096
6665,4364,0.00196,0.06589,0,480,480,480,1.049587,0,1,-11.8401863096,11.8401863096
7828,4537,0.00174,0.07467,0,423,423,423,1.049587,0,1,-11.8401863096,11.8401863096
1669,3810,0.00171,0.07614,0,633,633,633,1.049587,0,1,-11.8401863096,11.8401863096
1669,3810,0.00167,0.0776,0,621,621,621,1.049587,0,1,-11.8401863096,11.8401863096
4394,4667,0.00168,0.101198,0,313,313,313,1.052632,0,1,-11.8401863096,11.8401863096
4697,3853,0.00062,0.03068,0,1571,1571,1571,1.015698,0,1,-11.8401863096,11.8401863096
4697,7671,0.000458,0.027443,0,1757,1757,1757,1.002506,0,1,-11.8401863096,11.8401863096
4697,7671,0.000468,0.026875,0,1794,1794,1794,1.002506,0,1,-11.8401863096,11.8401863096
5175,9105,0.001543,0.057853,0,833,833,833,0.892857,0,1,-11.8401863096,11.8401863096
2226,4759,0.00198,0.086207,0,367,367,367,1.052632,0,1,-11.8401863096,11.8401863096
7515,3595,0.00196,0.06589,0,480,480,480,1.049587,0,1,-11.8401863096,11.8401863096
3365,5964,0.00174,0.07467,0,423,423,423,1.049587,0,1,-11.8401863096,11.8401863096
1695,6733,0.00171,0.07614,0,415,415,415,1.049587,0,1,-11.8401863096,11.8401863096
3356,8692,0.000667,0.033601,0,940,940,940,1.002506,0,1,-11.8401863096,11.8401863096
3356,7549,0.00168,0.101198,0,313,313,313,1.052632,0,1,-11.8401863096,11.8401863096
8692,7549,0.0016,0.07321,0,432,432,432,1.049587,0,1,-11.8401863096,11.8401863096
6449,7578,0.0019,0.08995,0,352,352,352,1.052632,0,1,-11.8401863096,11.8401863096
8137,3640,0.000746,0.029801,0,1060,1060,1060,1.002506,0,1,-11.8401863096,11.8401863096
7506,3815,0.00198,0.086207,0,367,367,367,1.052632,0,1,-11.8401863096,11.8401863096
5337,3030,0.00196,0.06589,0,480,480,480,1.049587,0,1,-11.8401863096,11.8401863096
8633,4992,0.00174,0.07467,0,423,423,423,1.049587,0,1,-11.8401863096,11.8401863096
3192,7120,0.000677,0.032965,0,1462,1462,1462,1.002506,0,1,-11.8401863096,11.8401863096
3192,8583,0.000667,0.033601,0,1435,1435,1435,1.002506,0,1,-11.8401863096,11.8401863096
3192,1321,0.00168,0.101198,0,477,477,477,1.052632,0,1,-11.8401863096,11.8401863096
3192,4988,0.00165,0.093702,0,515,515,515,1.052632,0,1,-11.8401863096,11.8401863096
7017,4716,0.000716,0.031064,0,1017,1017,1017,1.002506,0,1,-11.8401863096,11.8401863096
7017,4716,0.000736,0.030437,0,1038,1038,1038,1.002506,0,1,-11.8401863096,11.8401863096
7017,4716,0.000746,0.029801,0,1060,1060,1060,1.002506,0,1,-11.8401863096,11.8401863096
4716,6825,0.00192,0.06735,0,469,469,469,1.049587,0,1,-11.8401863096,11.8401863096
4716,6825,0.00196,0.06589,0,480,480,480,1.049587,0,1,-11.8401863096,11.8401863096
1540,2092,0.00179,0.095578,0,331,331,331,1.052632,0,1,-11.8401863096,11.8401863096
1540,3921,0.00176,0.097446,0,325,325,325,1.052632,0,1,-11.8401863096,11.8401863096
8166,5231,0.00167,0.0776,0,407,407,407,1.049587,0,1,-11.8401863096,11.8401863096
4990,37,0.00164,0.07907,0,400,400,400,1.049587,0,1,-11.8401863096,11.8401863096
2152,508,0.0016,0.07321,0,432,432,432,1.049587,0,1,-11.8401863096,11.8401863096
2152,508,0.00182,0.07175,0,441,441,441,1.049587,0,1,-11.8401863096,11.8401863096
3017,7536,0.0019,0.08995,0,352,352,352,1.052632,0,1,-11.8401863096,11.8401863096
3017,7536,0.00194,0.088083,0,359,359,359,1.052632,0,1,-11.8401863096,11.8401863096
403,7536,0.00192,0.06735,0,469,469,469,1.049587,0,1,-11.8401863096,11.8401863096
7271,7585,0.00196,0.06589,0,480,480,480,1.049587,0,1,-11.8401863096,11.8401863096
5185,4741,0.00174,0.07467,0,423,423,423,1.049587,0,1,-11.8401863096,11.8401863096
4327,4351,0.00387,0.152273,0,208,208,208,1.049587,0,1,-11.8401863096,11.8401863096
887,7750,0.000667,0.033601,0,940,940,940,1.002506,0,1,-11.8401863096,11.8401863096
887,3161,0.00168,0.101198,0,313,313,313,1.052632,0,1,-11.8401863096,11.8401863096
887,2645,0.00165,0.093702,0,338,338,338,1.052632,0,1,-11.8401863096,11.8401863096
2251,1053,0.00182,0.07175,0,441,441,441,1.049587,0,1,-11.8401863096,11.8401863096
2251,1053,0.00185,0.07028,0,450,450,450,1.049587,0,1,-11.8401863096,11.8401863096
7225,941,0.00189,0.06882,0,459,459,459,1.049587,0,1,-11.8401863096,11.8401863096
7225,941,0.00192,0.06735,0,469,469,469,1.049587,0,1,-11.8401863096,11.8401863096
3915,3679,0.00196,0.07015,0,451,451,451,1.07438,0,1,-11.8401863096,11.8401863096
1127,3679,0.00174,0.0795,0,398,398,398,1.07438,0,1,-11.8401863096,11.8401863096
2904,2706,0.00136,0.05901,0,536,536,536,1.052632,0,1,-11.8401863096,11.8401863096
2904,576,0.00133,0.06014,0,526,526,526,1.052632,0,1,-11.8401863096,11.8401863096
3213,5632,0.00164,0.07907,0,400,400,400,1.049587,0,1,-11.8401863096,11.8401863096
3213,2333,0.0016,0.07321,0,432,432,432,1.049587,0,1,-11.8401863096,11.8401863096
1211,7660,0.000716,0.031064,0,1552,1552,1552,1.002506,0,1,-11.8401863096,11.8401863096
7660,4378,0.00185,0.07028,0,450,450,450,1.049587,0,1,-11.8401863096,11.8401863096
7010,2198,0.00189,0.06882,0,459,459,459,1.049587,0,1,-11.8401863096,11.8401863096
4437,155,0.00158,0.05564,0,568,568,568,1,0,1,-11.8401863096,11.8401863096
4437,7730,0.00179,0.0695,0,455,455,455,1,0,1,-11.8401863096,11.8401863096
2939,341,0.00084,0.04445,0,711,711,711,1,0,1,-11.8401863096,11.8401863096
2939,341,0.0008,0.04546,0,695,695,695,1,0,1,-11.8401863096,11.8401863096
2939,341,0.00219,0.08229,0,384,384,384,1,0,1,-11.8401863096,11.8401863096
2939,341,0.00069,0.04566,0,692,692,692,1.047826,0,1,-11.8401863096,11.8401863096
9016,3924,0.00072,0.04835,0,654,654,654,0.999313,0,1,-11.8401863096,11.8401863096
9016,3924,0.00082,0.04738,0,667,667,667,0.999313,0,1,-11.8401863096,11.8401863096
5327,2345,0.00045,0.03151,0,1003,1003,1003,1.052632,0,1,-11.8401863096,11.8401863096
5327,8470,0.00048,0.026419,0,1196,1196,1196,1.052632,0,1,-11.8401863096,11.8401863096
3103,8471,0.0022,0.07023,0,450,450,450,1,0,1,-11.8401863096,11.8401863096
2855,223,0.00241,0.0727,0,435,435,435,1.052174,0,1,-11.8401863096,11.8401863096
2855,223,0.00081,0.04644,0,681,681,681,1.052174,0,1,-11.8401863096,11.8401863096
4361,3026,0.00158,0.08045,0,393,393,393,1,0,1,-11.8401863096,11.8401863096
7830,7739,0.00069,0.04707,0,671,671,671,1.052174,0,1,-11.8401863096,11.8401863096
1534,8306,0.00075,0.04866,0,650,650,650,1.052174,0,1,-11.8401863096,11.8401863096
1534,8306,0.00076,0.04586,0,689,689,689,1.052174,0,1,-11.8401863096,11.8401863096
8734,8570,0.00189,0.07781,0,406,406,406,1,0,1,-11.8401863096,11.8401863096
8734,8570,0.00205,0.07804,0,405,405,405,1,0,1,-11.8401863096,11.8401863096
663,7604,0.00207,0.091083,0,347,347,347,1,0,1,-11.8401863096,11.8401863096
663,7604,0.00211,0.06802,0,465,465,465,1,0,1,-11.8401863096,11.8401863096
1978,7477,0.0008,0.03997,0,1206,1206,1206,1.052174,0,1,-11.8401863096,11.8401863096
3104,7477,0.00159,0.086876,0,364,364,364,1,0,1,-11.8401863096,11.8401863096
3104,7477,0.0026,0.07998,0,395,395,395,1,0,1,-11.8401863096,11.8401863096
4861,7528,0.00154,0.086488,0,366,366,366,1,0,1,-11.8401863096,11.8401863096
8562,4861,0.00052,0.033159,0,1454,1454,1454,1.052632,0,1,-11.8401863096,11.8401863096
8562,7528,0.00072,0.0451,0,1069,1069,1069,1.052174,0,1,-11.8401863096,11.8401863096
8562,7528,0.00068,0.04531,0,1064,1064,1064,1.052174,0,1,-11.8401863096,11.8401863096
4801,3372,0.00042,0.030281,0,1592,1592,1592,1.052632,0,1,-11.8401863096,11.8401863096
4801,8382,0.00079,0.04086,0,1180,1180,1180,1.052174,0,1,-11.8401863096,11.8401863096
3372,5218,0.00168,0.07343,0,431,431,431,1,0,1,-11.8401863096,11.8401863096
7364,1964,0.00038,0.033591,0,1435,1435,1435,1.052632,0,1,-11.8401863096,11.8401863096
7364,1964,0.00037,0.03405,0,1416,1416,1416,1.052632,0,1,-11.8401863096,11.8401863096
1686,8618,0.00039,0.034849,0,907,907,907,1.052632,0,1,-11.8401863096,11.8401863096
1686,3748,0.00063,0.04764,0,663,663,663,1.052174,0,1,-11.8401863096,11.8401863096
1686,3748,0.00074,0.044626,0,708,708,708,1.006865,0,1,-11.8401863096,11.8401863096
7314,7848,0.00069,0.04232,0,1139,1139,1139,1.052632,0,1,-11.8401863096,11.8401863096
7978,6673,0.00228,0.07286,0,434,434,434,1,0,1,-11.8401863096,11.8401863096
7978,6673,0.00189,0.07059,0,448,448,448,1,0,1,-11.8401863096,11.8401863096
2349,1714,0.00195,0.07374,0,429,429,429,1,0,1,-11.8401863096,11.8401863096
2349,1714,0.00199,0.07214,0,438,438,438,1,0,1,-11.8401863096,11.8401863096
3688,5629,0.00177,0.07931,0,399,399,399,1,0,1,-11.8401863096,11.8401863096
3688,5629,0.00174,0.08086,0,391,391,391,1,0,1,-11.8401863096,11.8401863096
465,4803,0.0015,0.08239,0,384,384,384,1,0,1,-11.8401863096,11.8401863096
465,4803,0.00149,0.091992,0,344,344,344,1,0,1,-11.8401863096,11.8401863096
8358,3470,0.00066,0.04441,0,712,712,712,1.052174,0,1,-11.8401863096,11.8401863096
1753,3470,0.00171,0.07418,0,426,426,426,1,0,1,-11.8401863096,11.8401863096
1753,3470,0.00175,0.07267,0,435,435,435,1,0,1,-11.8401863096,11.8401863096
2585,4899,0.00053,0.03038,0,1587,1587,1587,1.052632,0,1,-11.8401863096,11.8401863096
4899,591,0.00165,0.07003,0,451,451,451,1,0,1,-11.8401863096,11.8401863096
4899,7705,0.00217,0.07323,0,432,432,432,1,0,1,-11.8401863096,11.8401863096
254,1427,0.00072,0.0453,0,698,698,698,1.052174,0,1,-11.8401863096,11.8401863096
7521,1087,0.0021,0.08257,0,383,383,383,1,0,1,-11.8401863096,11.8401863096
7521,1087,0.00186,0.087719,0,361,361,361,1,0,1,-11.8401863096,11.8401863096
895,8969,0.00076,0.04796,0,659,659,659,1.052174,0,1,-11.8401863096,11.8401863096
895,3232,0.00075,0.04466,0,708,708,708,1.052174,0,1,-11.8401863096,11.8401863096
3750,7687,0.00401,0.10005,0,316,316,316,1,0,1,-11.8401863096,11.8401863096
3750,7687,0.00272,0.07842,0,403,403,403,1,0,1,-11.8401863096,11.8401863096
3750,7687,0.00278,0.07679,0,412,412,412,1,0,1,-11.8401863096,11.8401863096
3750,7687,0.00283,0.07515,0,421,421,421,1,0,1,-11.8401863096,11.8401863096
2398,5000,0.00045,0.029271,0,1647,1647,1647,1.052632,0,1,-11.8401863096,11.8401863096
2398,5000,0.0004,0.033169,0,1453,1453,1453,1.052632,0,1,-11.8401863096,11.8401863096
2398,5000,0.00039,0.03382,0,1426,1426,1426,1.052632,0,1,-11.8401863096,11.8401863096
2737,5190,0.00064,0.04577,0,1053,1053,1053,1.052632,0,1,-11.8401863096,11.8401863096
694,1960,0.00147,0.08395,0,377,377,377,1,0,1,-11.8401863096,11.8401863096
694,180,0.00184,0.07633,0,414,414,414,1,0,1,-11.8401863096,11.8401863096
6098,9193,0.00074,0.04352,0,1108,1108,1108,1.052174,0,1,-11.8401863096,11.8401863096
1473,4784,0.00176,0.08177,0,387,387,387,1,0,1,-11.8401863096,11.8401863096
1473,4784,0.00242,0.06613,0,478,478,478,1,0,1,-11.8401863096,11.8401863096
1920,3447,0.00042,0.030031,0,1052,1052,1052,1.015038,0,1,-11.8401863096,11.8401863096
1920,3447,0.00043,0.02938,0,1076,1076,1076,1.015038,0,1,-11.8401863096,11.8401863096
8556,9133,0.00014,0.019637,0,1609,1609,1609,1,0.199334,1,-11.8401863096,11.8401863096
5824,8145,0.00037,0.03395,0,931,931,931,0.977444,0,1,-11.8401863096,11.8401863096
4111,3955,1.8e-05,0.052587,0,601,601,601,1.052632,0,1,-11.8401863096,11.8401863096
2846,3955,5.5e-05,0.082396,0,384,384,384,1.04762,0,1,-11.8401863096,11.8401863096
794,4924,0.001416,0.043162,0,732,732,732,0.92437,0,1,-11.8401863096,11.8401863096
794,4924,0.001603,0.042296,0,747,747,747,0.92437,0,1,-11.8401863096,11.8401863096
4190,3940,0.000806,0.025741,0,1227,1227,1227,1.002506,0,1,-11.8401863096,11.8401863096
4190,3940,0.000826,0.025204,0,1253,1253,1253,1.002506,0,1,-11.8401863096,11.8401863096
4190,3518,0.000107,0.01357,0,724,2328,2328,1.059051,0,1,-11.8401863096,11.8401863096
3940,956,0.00228,0.07939,0,398,398,398,1,0,1,-11.8401863096,11.8401863096
3518,3940,0.001087,0.076556,0,413,413,413,0.99449,0.048556,1,-11.8401863096,11.8401863096
3518,3940,0.001067,0.077593,0,408,408,408,1.00317,-0.04898,1,-11.8401863096,11.8401863096
6091,4063,0.001301,0.061931,0,510,510,510,0.948276,0,1,-11.8401863096,11.8401863096
6091,4063,0.001268,0.063098,0,501,501,501,0.948276,0,1,-11.8401863096,11.8401863096
7678,1075,0.002358,0.088053,0,359,359,359,0.948276,0,1,-11.8401863096,11.8401863096
7678,1075,0.00268,0.086295,0,366,366,366,0.948276,0,1,-11.8401863096,11.8401863096
7870,599,0.000779,0.028436,0,1111,1111,1111,1.048339,-0.002864,1,-11.8401863096,11.8401863096
599,4242,0.001565,0.062128,0,509,509,509,0.932204,0,1,-11.8401863096,11.8401863096
599,4242,0.001588,0.060806,0,520,520,520,0.932204,0,1,-11.8401863096,11.8401863096
5389,8041,0.002713,0.092944,0,340,340,340,0.916667,0,1,-11.8401863096,11.8401863096
5389,8041,0.002464,0.122138,0,259,259,259,0.916667,0,1,-11.8401863096,11.8401863096
5052,446,0.002739,0.116189,0,272,272,272,0.932204,0,1,-11.8401863096,11.8401863096
5052,446,0.002681,0.118434,0,267,267,267,0.932204,0,1,-11.8401863096,11.8401863096
6398,607,0.000212,0.012061,0,2619,2619,2619,0.956194,-0.071507,1,-11.8401863096,11.8401863096
4458,530,0,0.04332,0,730,730,730,1.041096,0,1,-11.8401863096,11.8401863096
4458,530,0,0.04332,0,730,730,730,1.041096,0,1,-11.8401863096,11.8401863096
4959,4654,0,0.0505,0,626,626,626,1.014795,0,1,-11.8401863096,11.8401863096
6370,6269,0,0.044,0,718,718,718,0.986875,0,1,-11.8401863096,11.8401863096
6370,6269,0,0.044,0,718,718,718,0.986875,0,1,-11.8401863096,11.8401863096
6588,2621,0,0.047975,0,659,659,659,0.987675,0,1,-11.8401863096,11.8401863096
6588,2621,0,0.047975,0,659,659,659,0.987675,0,1,-11.8401863096,11.8401863096
6588,5840,0,0.037831,0,835,835,835,0.987675,0,1,-11.8401863096,11.8401863096
6588,5840,0,0.037831,0,835,835,835,0.987675,0,1,-11.8401863096,11.8401863096
5757,3386,0,0.045294,0,698,698,698,1.001022,0,1,-11.8401863096,11.8401863096
5757,3386,0,0.045294,0,698,698,698,1.001022,0,1,-11.8401863096,11.8401863096
5757,2001,0,0.04563,0,693,693,693,1,0,1,-11.8401863096,11.8401863096
5757,2001,0,0.04563,0,693,693,693,1,0,1,-11.8401863096,11.8401863096
3628,3402,0,0.047975,0,659,659,659,0.987675,0,1,-11.8401863096,11.8401863096
3628,3402,0,0.047975,0,659,659,659,0.987675,0,1,-11.8401863096,11.8401863096
3628,6545,0,0.049246,0,642,642,642,0.987678,0,1,-11.8401863096,11.8401863096
3628,6545,0,0.049246,0,642,642,642,0.987678,0,1,-11.8401863096,11.8401863096
8390,7962,0,0.049246,0,642,642,642,0.987678,0,1,-11.8401863096,11.8401863096
8390,7962,0,0.049246,0,642,642,642,0.987678,0,1,-11.8401863096,11.8401863096
8793,6198,0,0.046721,0,677,677,677,0.974792,0,1,-11.8401863096,11.8401863096
8793,5345,0,0.047975,0,659,659,659,1.001022,0,1,-11.8401863096,11.8401863096
836,7084,0,0.047974,0,659,659,659,1.001022,0,1,-11.8401863096,11.8401863096
836,7084,0,0.047974,0,659,659,659,1.001022,0,1,-11.8401863096,11.8401863096
1941,8122,0,0.049246,0,642,642,642,0.987678,0,1,-11.8401863096,11.8401863096
1941,8122,0,0.049246,0,642,642,642,0.987678,0,1,-11.8401863096,11.8401863096
1941,7288,0,0.047975,0,659,659,659,0.987675,0,1,-11.8401863096,11.8401863096
1941,7288,0,0.047975,0,659,659,659,0.987675,0,1,-11.8401863096,11.8401863096
8089,4769,0,0.047975,0,659,659,659,0.987675,0,1,-11.8401863096,11.8401863096
8089,4769,0,0.047975,0,659,659,659,0.987675,0,1,-11.8401863096,11.8401863096
836,1995,0,0.045482,0,695,695,695,1.014736,0,1,-11.8401863096,11.8401863096
836,1995,0,0.045482,0,695,695,695,1.014736,0,1,-11.8401863096,11.8401863096
1594,1291,0,0.048,0,659,659,659,0.975,0,1,-11.8401863096,11.8401863096
1594,1291,0,0.048,0,659,659,659,0.975,0,1,-11.8401863096,11.8401863096
1594,3783,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
1594,3783,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
1420,1799,0,0.049041,0,645,645,645,0.95,0,1,-11.8401863096,11.8401863096
1420,1799,0,0.049041,0,645,645,645,0.95,0,1,-11.8401863096,11.8401863096
1420,4303,0,0.047975,0,659,659,659,0.95,0,1,-11.8401863096,11.8401863096
1420,4303,0,0.047975,0,659,659,659,0.95,0,1,-11.8401863096,11.8401863096
8680,8366,0,0.049246,0,642,642,642,0.962025,0,1,-11.8401863096,11.8401863096
8680,8366,0,0.049246,0,642,642,642,0.962025,0,1,-11.8401863096,11.8401863096
1827,4292,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
1827,4292,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
1827,5113,0,0.049246,0,642,642,642,0.962025,0,1,-11.8401863096,11.8401863096
1827,5113,0,0.049246,0,642,642,642,0.962025,0,1,-11.8401863096,11.8401863096
644,319,0,0.05533,0,571,571,571,0.975,0,1,-11.8401863096,11.8401863096
644,319,0,0.05533,0,571,571,571,0.975,0,1,-11.8401863096,11.8401863096
644,319,0,0.05533,0,571,571,571,0.975,0,1,-11.8401863096,11.8401863096
644,319,0,0.05533,0,571,571,571,0.975,0,1,-11.8401863096,11.8401863096
4888,7888,0,0.047975,0,659,659,659,0.987675,0,1,-11.8401863096,11.8401863096
4888,7888,0,0.047975,0,659,659,659,0.987675,0,1,-11.8401863096,11.8401863096
4917,777,0,0.0505,0,626,626,626,0.962289,0,1,-11.8401863096,11.8401863096
4917,777,0,0.0505,0,626,626,626,0.962289,0,1,-11.8401863096,11.8401863096
4917,777,0,0.0505,0,626,626,626,0.962289,0,1,-11.8401863096,11.8401863096
8657,4628,0,0.048,0,659,659,659,0.987294,0,1,-11.8401863096,11.8401863096
8657,4628,0,0.04563,0,693,693,693,0.987013,0,1,-11.8401863096,11.8401863096
8657,1444,0,0.049141,0,643,643,643,0.964134,0,1,-11.8401863096,11.8401863096
8657,1444,0,0.049141,0,643,643,643,0.964134,0,1,-11.8401863096,11.8401863096
1881,3459,0,0.067933,0,465,465,465,1,0,1,-11.8401863096,11.8401863096
1881,3459,0,0.067933,0,465,465,465,1,0,1,-11.8401863096,11.8401863096
1881,3459,0,0.047975,0,659,659,659,0.987675,0,1,-11.8401863096,11.8401863096
5293,4955,0,0.046721,0,677,677,677,0.962237,0,1,-11.8401863096,11.8401863096
7429,9220,0,0.070733,0,447,447,447,0.974792,0,1,-11.8401863096,11.8401863096
7429,9220,0,0.07187,0,440,440,440,0.97375,0,1,-11.8401863096,11.8401863096
7658,1080,0,0.049246,0,642,642,642,0.95,0,1,-11.8401863096,11.8401863096
7658,1080,0,0.049246,0,642,642,642,0.95,0,1,-11.8401863096,11.8401863096
7658,1080,0,0.049246,0,642,642,642,0.95,0,1,-11.8401863096,11.8401863096
6021,3002,0,0.0505,0,626,626,626,0.962289,0,1,-11.8401863096,11.8401863096
6021,3002,0,0.0505,0,626,626,626,0.962289,0,1,-11.8401863096,11.8401863096
6021,4193,0,0.046807,0,675,675,675,0.987013,0,1,-11.8401863096,11.8401863096
6021,4193,0,0.046807,0,675,675,675,0.987013,0,1,-11.8401863096,11.8401863096
6021,3058,0,0.049246,0,642,642,642,0.987678,0,1,-11.8401863096,11.8401863096
6021,3058,0,0.049246,0,642,642,642,0.987678,0,1,-11.8401863096,11.8401863096
4567,2735,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
4567,2735,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
4567,9085,0,0.0505,0,626,626,626,0.962289,0,1,-11.8401863096,11.8401863096
4567,9085,0,0.0505,0,626,626,626,0.962289,0,1,-11.8401863096,11.8401863096
2659,2999,0,0.047975,0,659,659,659,0.987675,0,1,-11.8401863096,11.8401863096
2659,2999,0,0.047975,0,659,659,659,0.987675,0,1,-11.8401863096,11.8401863096
2659,2999,0,0.047975,0,659,659,659,0.987675,0,1,-11.8401863096,11.8401863096
2659,2999,0,0.047975,0,659,659,659,0.987675,0,1,-11.8401863096,11.8401863096
2775,6890,0,0.05643,0,560,560,560,1.032609,0,1,-11.8401863096,11.8401863096
2775,6890,0,0.040627,0,778,778,778,1.032609,0,1,-11.8401863096,11.8401863096
2683,409,0,0.049246,0,642,642,642,0.95,0,1,-11.8401863096,11.8401863096
2683,409,0,0.049246,0,642,642,642,0.95,0,1,-11.8401863096,11.8401863096
926,2182,0,0.092641,0,341,341,341,0.987013,0,1,-11.8401863096,11.8401863096
926,2182,0,0.092641,0,341,341,341,0.987013,0,1,-11.8401863096,11.8401863096
926,2182,0,0.05415,0,584,584,584,1,0,1,-11.8401863096,11.8401863096
7728,1800,0,0.044468,0,711,711,711,1,0,1,-11.8401863096,11.8401863096
7728,1800,0,0.044468,0,711,711,711,1,0,1,-11.8401863096,11.8401863096
2455,2791,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
2455,2791,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
2455,2791,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
7498,5411,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
7498,5411,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
7498,5411,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
6181,5851,0,0.06556,0,482,482,482,0.97375,0,1,-11.8401863096,11.8401863096
6181,5851,0,0.0472,0,670,670,670,0.97375,0,1,-11.8401863096,11.8401863096
2436,6821,0,0.075233,0,420,420,420,0.95,0,1,-11.8401863096,11.8401863096
2436,6821,0,0.043977,0,719,719,719,0.962181,0,1,-11.8401863096,11.8401863096
2436,6821,0,0.043977,0,719,719,719,0.962181,0,1,-11.8401863096,11.8401863096
2436,6821,0,0.043977,0,719,719,719,0.962181,0,1,-11.8401863096,11.8401863096
7158,7481,0,0.047783,0,662,662,662,0.962025,0,1,-11.8401863096,11.8401863096
7158,7481,0,0.046807,0,675,675,675,0.962025,0,1,-11.8401863096,11.8401863096
7985,4109,0,0.071122,0,445,445,445,0.974792,0,1,-11.8401863096,11.8401863096
7985,4109,0,0.071122,0,445,445,445,0.974792,0,1,-11.8401863096,11.8401863096
7985,4109,0,0.07796,0,406,406,406,0.962181,0,1,-11.8401863096,11.8401863096
7985,4109,0,0.07796,0,406,406,406,0.962181,0,1,-11.8401863096,11.8401863096
5921,2881,0,0.046721,0,677,677,677,0.974792,0,1,-11.8401863096,11.8401863096
6518,2499,0,0.047975,0,659,659,659,0.962181,0,1,-11.8401863096,11.8401863096
134,2243,0,0.046721,0,677,677,677,0.974792,0,1,-11.8401863096,11.8401863096
1738,9,0,0.046721,0,677,677,677,0.98768,0,1,-11.8401863096,11.8401863096
2151,2483,0,0.08407,0,376,376,376,0.974587,0,1,-11.8401863096,11.8401863096
2151,2483,0,0.08407,0,376,376,376,0.974587,0,1,-11.8401863096,11.8401863096
2151,2483,0,0.08407,0,376,376,376,0.974587,0,1,-11.8401863096,11.8401863096
4920,6044,0,0.050122,0,631,631,631,0.95,0,1,-11.8401863096,11.8401863096
4920,6044,0,0.050122,0,631,631,631,0.95,0,1,-11.8401863096,11.8401863096
4920,3564,0,0.047176,0,670,670,670,0.962181,0,1,-11.8401863096,11.8401863096
4920,3564,0,0.047176,0,670,670,670,0.962181,0,1,-11.8401863096,11.8401863096
4305,5603,0,0.046721,0,677,677,677,0.974792,0,1,-11.8401863096,11.8401863096
4305,4749,0,0.046721,0,677,677,677,0.974792,0,1,-11.8401863096,11.8401863096
2325,2324,0,0.053184,0,594,594,594,0.95,0,1,-11.8401863096,11.8401863096
2325,2324,0,0.053184,0,594,594,594,0.95,0,1,-11.8401863096,11.8401863096
2325,2324,0,0.053184,0,594,594,594,0.95,0,1,-11.8401863096,11.8401863096
1152,8543,0,0.0505,0,626,626,626,0.914719,0,1,-11.8401863096,11.8401863096
1152,8543,0,0.0505,0,626,626,626,0.914719,0,1,-11.8401863096,11.8401863096
7928,8259,0,0.119999,0,264,264,264,0.95,0,1,-11.8401863096,11.8401863096
7928,8259,0,0.119999,0,264,264,264,0.95,0,1,-11.8401863096,11.8401863096
634,4358,0,0.074556,0,424,424,424,0.974683,0,1,-11.8401863096,11.8401863096
634,4358,0,0.074556,0,424,424,424,0.974683,0,1,-11.8401863096,11.8401863096
634,4358,0,0.074556,0,424,424,424,0.974683,0,1,-11.8401863096,11.8401863096
634,4358,0,0.078311,0,404,404,404,0.962025,0,1,-11.8401863096,11.8401863096
9022,5287,0,0.04602,0,687,687,687,0.974792,0,1,-11.8401863096,11.8401863096
9022,5287,0,0.08441,0,375,375,375,0.97375,0,1,-11.8401863096,11.8401863096
1925,8523,0,0.06561,0,482,482,482,0.97375,0,1,-11.8401863096,11.8401863096
1925,8523,0,0.07333,0,431,431,431,0.97375,0,1,-11.8401863096,11.8401863096
1515,50,0,0.049246,0,642,642,642,0.974683,0,1,-11.8401863096,11.8401863096
1515,50,0,0.049246,0,642,642,642,0.974683,0,1,-11.8401863096,11.8401863096
5934,5040,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
5934,5040,0,0.082076,0,385,385,385,0.962025,0,1,-11.8401863096,11.8401863096
5934,5040,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
8227,6796,0,0.076827,0,412,412,412,0.962025,0,1,-11.8401863096,11.8401863096
8227,6796,0,0.049734,0,636,636,636,0.962181,0,1,-11.8401863096,11.8401863096
6124,5810,0,0.0808,0,391,391,391,0.98363,0,1,-11.8401863096,11.8401863096
6124,5810,0,0.073292,0,431,431,431,0.962181,0,1,-11.8401863096,11.8401863096
6124,5810,0,0.08451,0,374,374,374,0.973754,0,1,-11.8401863096,11.8401863096
6124,5810,0,0.073292,0,431,431,431,0.962181,0,1,-11.8401863096,11.8401863096
7378,2007,0,0.047975,0,659,659,659,0.95,0,1,-11.8401863096,11.8401863096
7378,2007,0,0.047975,0,659,659,659,0.95,0,1,-11.8401863096,11.8401863096
3475,3799,0,0.070727,0,447,447,447,0.974359,0,1,-11.8401863096,11.8401863096
3475,3799,0,0.072561,0,436,436,436,0.974359,0,1,-11.8401863096,11.8401863096
6893,7217,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
6893,7217,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
7128,5667,0,0.07575,0,417,417,417,0.962289,0,1,-11.8401863096,11.8401863096
7128,5667,0,0.049246,0,642,642,642,0.974683,0,1,-11.8401863096,11.8401863096
7128,5667,0,0.044468,0,711,711,711,1,0,1,-11.8401863096,11.8401863096
4225,6951,0,0.082076,0,385,385,385,0.95,0,1,-11.8401863096,11.8401863096
4225,6951,0,0.046721,0,677,677,677,0.95,0,1,-11.8401863096,11.8401863096
7026,5889,0,0.073292,0,431,431,431,0.962181,0,1,-11.8401863096,11.8401863096
7026,5889,0,0.07618,0,415,415,415,0.974359,0,1,-11.8401863096,11.8401863096
320,20,0,0.034784,0,909,909,909,0.987013,0,1,-11.8401863096,11.8401863096
320,20,0,0.041737,0,757,757,757,0.987013,0,1,-11.8401863096,11.8401863096
715,1054,0,0.0842,0,376,376,376,0.97375,0,1,-11.8401863096,11.8401863096
715,1054,0,0.0842,0,376,376,376,0.97375,0,1,-11.8401863096,11.8401863096
2874,3660,0,0.048,0,659,659,659,0.9625,0,1,-11.8401863096,11.8401863096
2874,3660,0,0.048,0,659,659,659,0.9625,0,1,-11.8401863096,11.8401863096
2874,3660,0,0.048,0,659,659,659,0.9625,0,1,-11.8401863096,11.8401863096
2874,3660,0,0.048,0,659,659,659,0.9625,0,1,-11.8401863096,11.8401863096
3907,7894,0,0.080704,0,392,392,392,0.974687,0,1,-11.8401863096,11.8401863096
2241,2584,0,0.033909,0,932,932,932,1,0,1,-11.8401863096,11.8401863096
6008,6326,0,0.075925,0,417,417,417,0.949102,0,1,-11.8401863096,11.8401863096
6008,6326,0,0.075925,0,417,417,417,0.949102,0,1,-11.8401863096,11.8401863096
6008,6326,0,0.08451,0,374,374,374,0.987917,0,1,-11.8401863096,11.8401863096
9114,5538,0,0.082076,0,385,385,385,0.974683,0,1,-11.8401863096,11.8401863096
9114,5538,0,0.046721,0,677,677,677,0.98768,0,1,-11.8401863096,11.8401863096
9114,5538,0,0.046721,0,677,677,677,0.98768,0,1,-11.8401863096,11.8401863096
4469,5590,0,0.046417,0,681,681,681,1,0,1,-11.8401863096,11.8401863096
4469,5590,0,0.046417,0,681,681,681,1,0,1,-11.8401863096,11.8401863096
5098,3822,0,0.077314,0,409,409,409,0.974359,0,1,-11.8401863096,11.8401863096
5098,3822,0,0.04639,0,681,681,681,0.987013,0,1,-11.8401863096,11.8401863096
3194,1559,0,0.046721,0,677,677,677,1.001026,0,1,-11.8401863096,11.8401863096
407,723,0,0.071508,0,442,442,442,0.962025,0,1,-11.8401863096,11.8401863096
407,723,0,0.071508,0,442,442,442,0.962025,0,1,-11.8401863096,11.8401863096
407,723,0,0.042907,0,737,737,737,0.974359,0,1,-11.8401863096,11.8401863096
407,723,0,0.042907,0,737,737,737,0.974359,0,1,-11.8401863096,11.8401863096
6085,5744,0,0.079232,0,399,399,399,0.95,0,1,-11.8401863096,11.8401863096
6746,6410,0,0.045483,0,695,695,695,0.98776,0,1,-11.8401863096,11.8401863096
7642,7950,0,0.045483,0,695,695,695,0.974844,0,1,-11.8401863096,11.8401863096
7642,7950,0,0.045483,0,695,695,695,0.974844,0,1,-11.8401863096,11.8401863096
5581,5240,0,0.045483,0,695,695,695,0.98776,0,1,-11.8401863096,11.8401863096
8422,3260,0,0.047975,0,659,659,659,0.962181,0,1,-11.8401863096,11.8401863096
8422,3260,0,0.047975,0,659,659,659,0.962181,0,1,-11.8401863096,11.8401863096
4050,4370,0,0.044262,0,714,714,714,0.987813,0,1,-11.8401863096,11.8401863096
2028,2370,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
2028,2370,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
2028,2370,0,0.047975,0,659,659,659,0.974679,0,1,-11.8401863096,11.8401863096
294,9224,0,0.046721,0,677,677,677,0.98768,0,1,-11.8401863096,11.8401863096
294,9224,0,0.046721,0,677,677,677,0.98768,0,1,-11.8401863096,11.8401863096
3292,3612,0,0.047975,0,659,659,659,0.962181,0,1,-11.8401863096,11.8401863096
3292,3612,0,0.047975,0,659,659,659,0.962181,0,1,-11.8401863096,11.8401863096
1929,5090,0,0.0505,0,626,626,626,0.95,0,1,-11.8401863096,11.8401863096
1929,5090,0,0.0505,0,626,626,626,0.95,0,1,-11.8401863096,11.8401863096
1929,5090,0,0.0505,0,626,626,626,0.95,0,1,-11.8401863096,11.8401863096
8110,8441,0,0.070313,0,450,450,450,0.95,0,1,-11.8401863096,11.8401863096
